Torad 40 Ton Compressor Load Stand
72.105495,80.156011,119.187905,131.293494,69.407215,75.639705,59.421545,12.704219,113.124973,1.429458,80.504413,72.968443,130.129210,115.289181,128.303271,113.678003,66.164881,112.635963,0.001860,-2.085478,32.000000,-237.302790,114.016648,0.314460,12.527598,0.504762,374969.469042,0.918051,20.146789,20.363712,1.653411,67.839499,61.962029,81.813176,64.000000,46.441857,87.594937,81.735759,20.202532,18.836377
72.101441,80.156061,119.239903,131.293332,69.445366,75.639805,59.362953,12.703672,113.118349,1.434988,80.506555,72.961249,130.130450,115.280719,128.303807,113.670288,66.164370,112.625243,0.001859,-2.085474,32.000000,-237.303452,114.006074,0.314548,12.523844,0.504940,374974.108689,1.055400,20.151387,20.358755,1.653360,67.841535,61.958774,81.820028,64.000000,46.479966,87.594937,81.748890,20.202532,18.836632
72.098686,80.157141,119.244366,131.293268,69.396469,75.640138,59.462704,12.702991,113.112488,1.435386,80.508822,72.958215,130.132451,115.276563,128.304273,113.663492,66.163911,112.609698,0.001900,-2.085468,32.000000,-237.304105,114.002131,0.314291,12.528767,0.504709,374976.308606,0.918684,20.155648,20.354127,1.652966,67.844971,61.956546,81.825693,64.000000,46.488799,87.594937,81.758956,20.202532,18.836995
72.091150,80.158688,119.207241,131.293460,69.388262,75.639973,52.904129,12.704086,113.111007,1.435689,80.511011,72.953042,130.134055,115.273203,128.304968,113.657266,66.162078,112.600977,0.001871,-2.086075,32.000000,-237.303065,113.994497,0.314484,12.525332,0.505358,374978.728946,0.919651,20.158863,20.348664,1.653780,67.848781,61.951645,81.831462,64.000000,46.481637,87.594937,81.775501,20.202532,18.837488
72.085156,80.160262,119.198947,131.293699,69.363655,75.640031,59.447509,12.703456,113.108857,1.327089,80.513412,72.940868,130.134217,115.264755,128.305262,113.651852,66.160497,112.591742,0.001870,-2.086674,32.000000,-237.303749,114.020983,0.275873,12.521956,0.505242,374982.949890,0.918155,20.162094,20.340460,1.653905,67.851909,61.948615,81.836523,64.000000,46.464097,87.594937,81.790218,20.202532,18.837944
72.078210,80.162275,119.222101,131.293510,69.393964,75.640036,59.467480,12.703098,113.100938,0.993128,80.515122,72.933658,130.134311,115.251682,128.304073,113.644120,66.158823,112.577779,0.001870,-2.086640,32.000000,-237.303891,114.030724,0.168297,12.517935,0.505178,374988.977930,1.032104,20.169523,20.337431,1.653563,67.854744,61.944560,81.842262,64.000000,46.494412,87.594937,81.810740,20.202532,18.838509
72.072732,80.163700,119.264974,131.293207,69.349613,75.635734,59.429148,12.703571,113.091861,1.045391,80.516317,72.929967,130.133734,115.242498,128.303378,113.636377,66.156516,112.568996,0.001871,-2.086691,32.000000,-237.303302,113.998227,0.188480,12.515703,0.505338,374995.075916,0.918592,20.175778,20.333864,1.653585,67.858188,61.940142,81.847457,64.000000,46.495725,87.594937,81.825469,20.202532,18.838976
72.067958,80.164723,119.211846,131.292870,69.325242,75.631737,52.445118,12.705343,113.081877,1.411780,80.517861,72.926284,130.131878,115.232305,128.303620,113.626381,66.152955,112.562576,0.001839,-2.086724,32.000000,-237.301684,113.963318,0.308980,12.515484,0.505803,375001.676165,0.918389,20.183214,20.327755,1.654066,67.864493,61.936226,81.853264,64.000000,46.491817,87.594937,81.845241,20.202532,18.839415
72.064225,80.165867,119.234429,131.292647,69.313177,75.631527,51.781748,12.705070,113.071880,1.435295,80.520352,72.921290,130.131043,115.224980,128.303465,113.614246,66.150226,112.554071,0.001825,-2.086753,32.000000,-237.302086,113.951332,0.313487,12.509991,0.506315,374986.967911,0.919012,20.188918,20.325164,1.654786,67.870958,61.932793,81.857756,64.000000,46.497160,87.594937,81.860190,20.202532,18.839813
72.060774,80.167957,119.207631,131.292898,69.312506,75.631527,59.275556,12.705408,113.060368,1.435922,80.524310,72.911017,130.129663,115.213439,128.302345,113.603791,66.146414,112.535913,0.001823,-2.086763,32.000000,-237.301470,113.942356,0.313587,12.515935,0.505919,374975.379501,1.041421,20.193668,20.325147,1.654159,67.879413,61.929131,81.863444,64.000000,46.491359,87.594937,81.878936,20.202532,18.840394
72.052131,80.170984,119.215921,131.293978,69.304191,75.631013,52.272282,12.705706,113.051256,1.436367,80.526978,72.903736,130.128991,115.209604,128.301649,113.593506,66.143283,112.524367,0.001824,-2.084456,32.000000,-237.301313,113.928548,0.313741,12.520007,0.506394,374980.665141,1.054825,20.197728,20.323133,1.654558,67.889023,61.925700,81.868219,64.000000,46.493297,87.594937,81.903388,20.202532,18.841112
72.043046,80.173135,119.177679,131.294946,69.333239,75.630725,51.764117,12.703729,113.038229,1.494428,80.530597,72.898291,130.128833,115.197619,128.302256,113.583515,66.139754,112.511165,0.001866,-2.084438,32.000000,-237.303303,113.889954,0.334654,12.514789,0.505982,374989.562376,0.921526,20.202513,20.316819,1.654265,67.897393,61.923225,81.872355,64.000000,46.486873,87.594937,81.925671,20.202532,18.841688
72.034230,80.175834,119.152321,131.296296,69.349540,75.630630,50.877814,12.702508,113.027404,1.550562,80.532172,72.890858,130.128619,115.185491,128.301980,113.571580,66.134965,112.498458,0.001864,-2.084423,32.000000,-237.304427,113.909700,0.347551,12.512304,0.506027,374997.431297,1.045133,20.212290,20.313512,1.654579,67.905434,61.918563,81.876458,64.000000,46.451867,87.594937,81.955537,20.202532,18.842380
72.028925,80.177651,119.173188,131.297340,69.316723,75.630636,59.347447,12.701989,113.016842,1.436306,80.533641,72.885683,130.129744,115.175415,128.303340,113.561444,66.131601,112.485661,0.001862,-2.084425,32.000000,-237.305013,113.902776,0.312888,12.516648,0.506043,375006.219652,1.055546,20.221538,20.309679,1.654257,67.913377,61.915056,81.880382,64.000000,46.477872,87.594937,81.978007,20.202532,18.842919
72.024305,80.178787,119.120788,131.298420,69.295006,75.630856,59.350899,12.702481,113.007184,1.435356,80.531594,72.882510,130.130331,115.164478,128.303388,113.551534,66.127276,112.474967,0.001862,-2.084403,32.000000,-237.304541,113.890400,0.313208,12.509983,0.506063,375018.138060,1.074090,20.231124,20.307380,1.654107,67.921213,61.909373,81.882924,64.000000,46.452488,87.594937,82.004423,20.202532,18.843419
72.016034,80.178428,119.090162,131.298901,69.356117,75.630895,59.449194,12.701938,112.996779,1.434996,80.529107,72.878411,130.132238,115.156331,128.305456,113.546108,66.124383,112.461491,0.001903,-2.084428,32.000000,-237.305041,113.883661,0.313278,12.510305,0.506157,375026.817523,0.920885,20.237084,20.303604,1.654518,67.927486,61.906319,81.885308,64.000000,46.441010,87.594937,82.030144,20.202532,18.843694
72.008712,80.176385,119.053477,131.298743,69.373766,75.630861,52.391742,12.701442,112.984139,1.434602,80.525801,72.871683,130.131806,115.143973,128.305776,113.536080,66.120488,112.450286,0.001870,-2.085150,32.000000,-237.305465,113.873056,0.313011,12.515498,0.506055,375036.764258,0.920904,20.241831,20.301965,1.653897,67.934055,61.901841,81.885896,64.000000,46.411046,87.594937,82.062054,20.202532,18.843730
72.008080,80.175335,119.036858,131.298654,69.368445,75.630809,50.851060,12.702659,112.978647,1.433584,80.524592,72.870879,130.132725,115.135714,128.306612,113.530959,66.117746,112.443069,0.001868,-2.085116,32.000000,-237.304317,113.879961,0.312794,12.521420,0.505907,375043.768675,0.919500,20.247935,20.297339,1.653662,67.939700,61.897824,81.886541,64.000000,46.394937,87.594937,82.085510,20.202532,18.843807
72.006034,80.174635,119.070125,131.298637,69.354706,75.630788,59.434573,12.701882,112.965975,1.257780,80.522519,72.868075,130.132348,115.123117,128.305966,113.519516,66.113593,112.427022,0.001867,-2.085141,32.000000,-237.305015,113.849469,0.259670,12.517916,0.505485,375049.488796,1.043476,20.251612,20.294982,1.653320,67.944812,61.892332,81.885183,64.000000,46.412012,87.594937,82.110773,20.202532,18.844007
72.001623,80.174185,119.038370,131.298208,69.288924,75.630665,59.437481,12.702269,112.955294,1.431369,80.520733,72.867247,130.132069,115.116199,128.304955,113.508391,66.109160,112.415431,0.001867,-2.084047,32.000000,-237.304546,113.836947,0.314030,12.524181,0.505111,375052.293158,1.075098,20.251057,20.293698,1.653104,67.948287,61.887399,81.883307,64.000000,46.389637,87.594937,82.135886,20.202532,18.844199
71.998704,80.174136,119.043859,131.297290,69.374015,75.630271,59.440136,12.702115,112.942004,1.433523,80.520164,72.863883,130.131350,115.099541,128.304371,113.495919,66.104192,112.403881,0.001837,-2.084039,32.000000,-237.304699,113.820193,0.313917,12.524038,0.505566,375058.320029,0.919860,20.251955,20.288896,1.653613,67.951847,61.881881,81.880781,64.000000,46.385654,87.594937,82.163898,20.202532,18.844484
71.997306,80.174337,119.116646,131.296360,69.443446,75.630248,51.776923,12.701551,112.931210,1.433528,80.519532,72.862818,130.129806,115.090163,128.303546,113.484448,66.100402,112.393964,0.001828,-2.085197,32.000000,-237.305347,113.808534,0.313734,12.523623,0.505110,375065.422556,0.919877,20.254952,20.286860,1.653273,67.954356,61.878229,81.878227,64.000000,46.432512,87.594937,82.187654,20.202532,18.844765
71.996911,80.174519,119.183683,131.295158,69.476199,75.630221,59.431717,12.703081,112.919557,1.433370,80.520372,72.862984,130.130141,115.080761,128.302859,113.471903,66.097603,112.382703,0.001826,-2.085202,32.000000,-237.303925,113.801951,0.314194,12.527953,0.505199,375071.680471,0.919873,20.257183,20.285382,1.653417,67.959399,61.873325,81.874436,64.000000,46.473814,87.594937,82.214874,20.202532,18.845107
71.992428,80.174864,119.140359,131.294047,69.437975,75.630143,51.827158,12.702739,112.910384,1.435470,80.523014,72.860893,130.130222,115.067619,128.304002,113.458303,66.093090,112.375580,0.001827,-2.085225,32.000000,-237.304368,113.777091,0.315620,12.527574,0.505862,375077.850237,1.056042,20.258477,20.283637,1.654460,67.963122,61.869142,81.871113,64.000000,46.447909,87.594937,82.238613,20.202532,18.845388
71.989228,80.176849,119.089597,131.292720,69.434114,75.630190,51.917565,12.704305,112.898583,1.712799,80.526823,72.863098,130.130615,115.055929,128.304131,113.443652,66.088788,112.362763,0.001872,-2.085238,32.000000,-237.302906,113.748916,0.409278,12.526658,0.506262,375081.975713,0.920030,20.258969,20.280151,1.655400,67.967547,61.864724,81.866352,64.000000,46.438371,87.594937,82.271351,20.202532,18.845946
71.984169,80.179283,119.060367,131.291272,69.421986,75.630027,59.419419,12.704542,112.891887,1.475331,80.530830,72.862720,130.131106,115.046373,128.303978,113.430980,66.085049,112.351408,0.001870,-2.085292,32.000000,-237.302716,113.768226,0.325379,12.517801,0.505972,375090.143363,1.055099,20.262816,20.280687,1.654901,67.972032,61.860209,81.862107,64.000000,46.409718,87.594937,82.297849,20.202532,18.846553
71.981531,80.182137,119.019597,131.289497,69.432346,75.629954,59.282679,12.704246,112.879223,1.434535,80.534041,72.859721,130.130916,115.033122,128.302785,113.416489,66.080927,112.338406,0.001870,-2.085324,32.000000,-237.303005,113.757547,0.315857,12.527285,0.505639,375099.646917,1.053321,20.267303,20.277834,1.654270,67.976455,61.855106,81.856401,64.000000,46.393490,87.594937,82.330583,20.202532,18.847293
71.979355,80.184111,118.988636,131.287874,69.444778,75.629789,52.309328,12.704909,112.870452,1.434374,80.536522,72.860881,130.130792,115.023774,128.302136,113.404780,66.076557,112.332145,0.001873,-2.085357,32.000000,-237.302569,113.745824,0.315915,12.520963,0.505828,375108.610801,0.920414,20.273690,20.275234,1.653980,67.979678,61.849554,81.851102,64.000000,46.365246,87.594937,82.356752,20.202532,18.847851
71.979144,80.186603,118.982543,131.285698,69.424722,75.629859,51.498613,12.705939,112.858778,1.433652,80.541342,72.860459,130.129765,115.008220,128.301405,113.391528,66.071429,112.325314,0.001916,-2.087109,32.000000,-237.301565,113.734108,0.315934,12.514175,0.505142,375117.666051,0.922582,20.278607,20.272097,1.653474,67.984618,61.842937,81.845103,64.000000,46.344984,87.594937,82.387014,20.202532,18.848530
71.980284,80.189035,118.913061,131.283847,69.457703,75.629938,52.281441,12.706839,112.844898,1.552497,80.545171,72.861479,130.128633,114.992258,128.300617,113.378865,66.067143,112.317661,0.001883,-2.087719,32.000000,-237.300534,113.708190,0.360206,12.515955,0.505172,375126.336142,1.045611,20.282282,20.272969,1.653094,67.987345,61.837040,81.839820,64.000000,46.312715,87.594937,82.410195,20.202532,18.849133
71.985727,80.192762,118.995364,131.281331,69.449720,75.630122,51.489400,12.707347,112.838957,1.434068,80.551409,72.865915,130.126662,114.977308,128.300430,113.363030,66.063079,112.305920,0.001874,-2.087749,32.000000,-237.300029,113.706659,0.317015,12.521297,0.505391,375136.637100,1.062083,20.284938,20.274283,1.653014,67.990748,61.832191,81.833319,64.000000,46.329200,87.594937,82.433578,20.202532,18.849996
71.986116,80.196178,118.966542,131.278653,69.459673,75.629867,59.258943,12.706122,112.826595,1.429688,80.556294,72.866899,130.124083,114.965599,128.299275,113.348386,66.058137,112.297097,0.001874,-2.087734,32.000000,-237.301179,113.693123,0.317040,12.520162,0.504722,375145.914686,1.046170,20.286481,20.274295,1.652023,67.993628,61.827903,81.828259,64.000000,46.336369,87.594937,82.455713,20.202532,18.850747
71.987156,80.200951,118.951636,131.275430,69.514463,75.629608,52.254209,12.704956,112.810639,1.429865,80.561145,72.867357,130.120542,114.949893,128.298490,113.335687,66.051652,112.286067,0.001877,-2.087732,32.000000,-237.302287,113.680441,0.317157,12.521526,0.505126,375154.529407,1.062185,20.285953,20.271802,1.653041,67.996694,61.822850,81.821948,64.000000,46.305429,87.594937,82.482866,20.202532,18.851787
71.997327,80.205756,118.971150,131.271714,69.518736,75.629657,51.319327,12.706605,112.800642,1.429531,80.566686,72.871078,130.117876,114.937534,128.295818,113.319927,66.045470,112.279322,0.001843,-2.087690,32.000000,-237.300762,113.669899,0.317096,12.525422,0.504919,375163.975458,0.922920,20.289065,20.271815,1.652632,67.999577,61.818137,81.816868,64.000000,46.304826,87.594937,82.499483,20.202532,18.852811
72.000790,80.210032,118.931758,131.268756,69.519045,75.629487,52.449996,12.707573,112.791551,1.429689,80.570627,72.876803,130.116183,114.925099,128.294536,113.308599,66.040056,112.271474,0.001834,-2.087654,32.000000,-237.299826,113.661275,0.317259,12.519165,0.504729,375176.832188,1.046632,20.293023,20.272141,1.652401,68.001035,61.815087,81.813203,64.000000,46.321386,87.594937,82.515613,20.202532,18.853764
72.000543,80.214124,118.911214,131.264831,69.527166,75.629393,51.687741,12.708022,112.779954,1.435946,80.576986,72.882290,130.112835,114.915740,128.291593,113.294363,66.032999,112.259284,0.001833,-2.086479,32.000000,-237.299299,113.632629,0.322810,12.516968,0.504592,375188.307880,1.065543,20.289880,20.274554,1.652438,68.002617,61.811494,81.807295,64.000000,46.285706,87.594937,82.541368,20.202532,18.854732
72.000985,80.217975,118.886949,131.261655,69.555418,75.629177,52.413991,12.708572,112.772041,1.650038,80.582131,72.885418,130.110818,114.907807,128.290116,113.284926,66.027856,112.252576,0.001838,-2.086462,32.000000,-237.298727,113.629820,0.387226,12.513217,0.504473,375198.622376,1.042526,20.291449,20.275585,1.651812,68.005985,61.809289,81.802595,64.000000,46.260642,87.594937,82.562394,20.202532,18.855596
72.001337,80.222276,118.932469,131.258140,69.617253,75.629256,52.389526,12.707437,112.757574,1.432571,80.588559,72.887450,130.107949,114.895393,128.289486,113.270209,66.022481,112.241912,0.001881,-2.087567,32.000000,-237.299831,113.629979,0.316533,12.508563,0.504388,375213.140810,1.057915,20.295735,20.275832,1.651532,68.010884,61.807163,81.797191,64.000000,46.280236,87.594937,82.586642,20.202532,18.856602
71.998325,80.225284,118.951747,131.255613,69.593113,75.629372,51.998369,12.707232,112.747568,1.430205,80.593952,72.887823,130.104894,114.885235,128.288251,113.257780,66.017493,112.232474,0.001879,-2.087570,32.000000,-237.300082,113.621456,0.316270,12.509528,0.504328,375223.212550,1.043258,20.299241,20.277228,1.651185,68.014998,61.804881,81.792254,64.000000,46.286930,87.594937,82.611005,20.202532,18.857384
72.001780,80.230319,118.846479,131.253102,69.568553,75.629492,52.514094,12.708653,112.736297,1.430099,80.598600,72.892210,130.101895,114.872350,128.286058,113.247421,66.010696,112.224799,0.001877,-2.087564,32.000000,-237.298635,113.613022,0.316584,12.509137,0.504904,375235.796297,1.043753,20.303267,20.276643,1.651809,68.020966,61.802177,81.785778,64.000000,46.227352,87.594937,82.635354,20.202532,18.858462
72.005986,80.233715,118.824379,131.250951,69.597042,75.629332,52.169226,12.707659,112.727242,1.433018,80.596031,72.901888,130.098799,114.863248,128.284937,113.238818,66.003892,112.217759,0.001883,-2.087582,32.000000,-237.299568,113.595200,0.319306,12.507653,0.505081,375247.757162,1.051665,20.308629,20.276357,1.652146,68.025281,61.799613,81.780884,64.000000,46.202772,87.594937,82.649659,20.202532,18.859343
72.012871,80.234653,118.790283,131.247758,69.755653,75.629500,51.930270,12.706626,112.712296,1.768649,80.591834,72.908785,130.095720,114.857097,128.282010,113.230506,65.997725,112.207297,0.001924,-2.087598,32.000000,-237.300717,113.556552,0.432069,12.507645,0.504163,375262.551204,1.041296,20.310963,20.278866,1.650605,68.030944,61.797160,81.775931,64.000000,46.174696,87.594937,82.668699,20.202532,18.859997
72.020702,80.233335,118.799100,131.244313,69.845017,75.629545,52.882965,12.706779,112.707753,1.609014,80.587614,72.911248,130.092480,114.850584,128.280135,113.226570,65.992435,112.202376,0.001889,-2.087583,32.000000,-237.300528,113.593569,0.369886,12.511379,0.503967,375274.024812,1.048118,20.311073,20.281736,1.650201,68.035544,61.795151,81.771934,64.000000,46.166707,87.594937,82.680396,20.202532,18.860180
72.027051,80.230842,118.853063,131.239926,69.902062,75.629707,59.461867,12.705246,112.696934,1.425655,80.582622,72.915566,130.087502,114.843306,128.278248,113.222211,65.986948,112.195150,0.001882,-2.087536,32.000000,-237.301953,113.582756,0.315525,12.512053,0.503573,375283.166012,1.052832,20.306630,20.282056,1.649570,68.040533,61.792146,81.766613,64.000000,46.192902,87.594937,82.694622,20.202532,18.860245
72.027975,80.228720,118.795953,131.236163,69.998434,75.629967,51.684469,12.704441,112.692090,1.424961,80.579529,72.923050,130.082622,114.840112,128.276478,113.218936,65.981829,112.190417,0.001882,-2.087527,32.000000,-237.302604,113.576950,0.315749,12.511208,0.503381,375287.377655,1.033734,20.299192,20.284595,1.649513,68.044441,61.789233,81.761423,64.000000,46.153289,87.594937,82.708814,20.202532,18.860268
72.032410,80.226850,118.809582,131.231746,70.050324,75.630174,59.451823,12.704463,112.685265,1.425305,80.576955,72.930407,130.078165,114.835545,128.273970,113.214334,65.975373,112.180240,0.001885,-2.087483,32.000000,-237.302573,113.571437,0.315393,12.512411,0.503716,375291.443953,0.919265,20.291741,20.286044,1.650117,68.048254,61.786948,81.755437,64.000000,46.130051,87.594937,82.724120,20.202532,18.860394
72.035621,80.225571,118.836064,131.228170,70.119550,75.630300,50.492664,12.704936,112.677512,1.553317,80.573171,72.938540,130.074019,114.831829,128.271047,113.205939,65.970168,112.175528,0.001850,-2.087447,32.000000,-237.302151,113.534507,0.363970,12.510565,0.503251,375298.124460,1.057577,20.288895,20.288519,1.649303,68.050939,61.785063,81.750328,64.000000,46.140715,87.594937,82.739431,20.202532,18.860542
72.039193,80.223807,118.856342,131.223694,70.070587,75.630269,59.411103,12.703966,112.675705,1.602462,80.568769,72.946530,130.069445,114.828852,128.267426,113.202062,65.964220,112.165593,0.001840,-2.087404,32.000000,-237.303282,113.561940,0.367896,12.509592,0.503251,375305.361500,0.919338,20.283562,20.289286,1.649391,68.054500,61.783390,81.744322,64.000000,46.143321,87.594937,82.753225,20.202532,18.860704
72.042064,80.221888,118.856878,131.219876,70.082471,75.630229,59.317761,12.705372,112.671559,1.430182,80.567464,72.948020,130.065283,114.826943,128.264460,113.203969,65.958931,112.160376,0.001837,-2.087366,32.000000,-237.301960,113.560340,0.315345,12.506531,0.503503,375310.947472,1.082404,20.279774,20.291857,1.649685,68.059682,61.781641,81.740628,64.000000,46.177626,87.594937,82.765283,20.202532,18.860764
72.044325,80.220418,118.794432,131.216179,70.117506,75.630358,52.031628,12.705960,112.666677,1.427886,80.565801,72.952332,130.061494,114.821450,128.260732,113.203089,65.953338,112.153544,0.001843,-2.087384,32.000000,-237.301465,113.556510,0.315555,12.506582,0.503651,375316.824697,0.919864,20.275219,20.292252,1.649884,68.064353,61.778987,81.736117,64.000000,46.096877,87.594937,82.781026,20.202532,18.860922
72.044615,80.219445,118.866169,131.213313,70.153824,75.630630,51.881218,12.706030,112.663632,1.427205,80.566651,72.954608,130.058321,114.821873,128.258069,113.200948,65.949899,112.148721,0.001883,-2.087393,32.000000,-237.301480,113.552635,0.315529,12.504879,0.503743,375321.602393,0.921264,20.271057,20.294624,1.649826,68.069093,61.777286,81.732809,64.000000,46.125933,87.594937,82.795357,20.202532,18.861094
72.041455,80.219009,118.899124,131.210268,70.145652,75.638903,52.018325,12.704555,112.655602,1.427205,80.566148,72.961407,130.052720,114.818430,128.253232,113.197275,65.944161,112.141066,0.001882,-2.087407,32.000000,-237.302857,113.544659,0.315308,12.502379,0.503175,375328.437336,1.050231,20.267822,20.296397,1.648908,68.075358,61.774427,81.727636,64.000000,46.137469,87.594937,82.816019,20.202532,18.861407
72.041974,80.218488,118.848605,131.207532,70.190378,75.638887,51.163357,12.702726,112.651118,1.426747,80.566346,72.961258,130.047923,114.814174,128.248894,113.192068,65.939373,112.134502,0.001883,-2.087427,32.000000,-237.304527,113.541584,0.315726,12.506239,0.503838,375333.761964,1.053272,20.266622,20.297141,1.649897,68.081391,61.770968,81.724414,64.000000,46.108153,87.594937,82.832647,20.202532,18.861648
72.047312,80.218860,118.862570,131.204075,70.202338,75.638913,51.999066,12.703432,112.649258,1.423507,80.566391,72.964222,130.042741,114.807738,128.244699,113.189270,65.933734,112.131502,0.001888,-2.088612,32.000000,-237.303867,113.550241,0.312679,12.503290,0.504320,375383.828162,1.050662,20.268654,20.298598,1.650426,68.087822,61.767258,81.721616,64.000000,46.110664,87.594937,82.844896,20.202532,18.862074
72.052560,80.219450,118.867220,131.201372,70.147320,75.639039,51.861521,12.704005,112.648790,1.173904,80.566388,72.963752,130.039166,114.803430,128.241605,113.186187,65.928448,112.127972,0.001927,-2.088625,32.000000,-237.303493,113.558846,0.234144,12.498794,0.503737,375390.363200,1.068209,20.267728,20.299716,1.649713,68.091737,61.764227,81.720017,64.000000,46.122281,87.594937,82.855447,20.202532,18.862482
72.056540,80.219599,118.816226,131.198116,70.088249,75.638787,51.118316,12.704248,112.648964,1.420946,80.565758,72.961727,130.034259,114.801405,128.237184,113.186811,65.921737,112.125221,0.001889,-2.087446,32.000000,-237.303338,113.538994,0.315355,12.501494,0.503886,375397.593914,1.050954,20.263930,20.303677,1.649785,68.094876,61.759370,81.718350,64.000000,46.092932,87.594937,82.865630,20.202532,18.862908
72.059981,80.219806,118.762461,131.195141,70.067770,75.638696,51.905864,12.703516,112.647147,1.424109,80.566131,72.962261,130.030532,114.801323,128.233141,113.183995,65.917034,112.121996,0.001885,-2.086296,32.000000,-237.303960,113.536112,0.315343,12.500555,0.504029,375405.011245,1.053658,20.260421,20.306988,1.649729,68.097259,61.755645,81.717744,64.000000,46.032195,87.594937,82.876040,20.202532,18.863255
72.060760,80.220115,118.808647,131.191127,70.112376,75.638643,59.446376,12.702746,112.642102,1.423865,80.570204,72.963661,130.027660,114.795751,128.230624,113.184495,65.912511,112.117504,0.001881,-2.086294,32.000000,-237.304723,113.529787,0.315283,12.500103,0.503421,375412.197620,1.068907,20.257461,20.312162,1.648930,68.099877,61.751685,81.718162,64.000000,46.047637,87.594937,82.889160,20.202532,18.863672
72.058502,80.221733,118.700821,131.187790,70.144849,75.638719,52.077266,12.701437,112.637324,1.424054,80.576330,72.966021,130.025550,114.790386,128.227195,113.179368,65.908755,112.112838,0.001883,-2.086324,32.000000,-237.306015,113.524357,0.315500,12.494639,0.502962,375418.160165,1.052631,20.254981,20.315062,1.648106,68.100461,61.747989,81.718614,64.000000,46.001092,87.594937,82.903901,20.202532,18.864178
72.061034,80.225582,118.779066,131.184161,70.049201,75.638656,59.427387,12.703518,112.638248,1.154451,80.583908,72.967637,130.021767,114.787439,128.224029,113.178011,65.903829,112.108677,0.001846,-2.086319,32.000000,-237.303688,113.566791,0.219444,12.493412,0.503356,375424.719586,0.919098,20.254681,20.317072,1.648729,68.101907,61.743536,81.719442,64.000000,46.002566,87.594937,82.916769,20.202532,18.865104
72.060266,80.230007,118.775836,131.181884,70.036877,75.638641,59.453767,12.703235,112.631220,1.190331,80.590792,72.970170,130.019313,114.784489,128.222188,113.172149,65.899780,112.102140,0.001842,-2.085236,32.000000,-237.304025,113.520205,0.243782,12.489202,0.502690,375433.121757,1.049197,20.258064,20.318219,1.647284,68.102564,61.740010,81.719974,64.000000,45.991230,87.594937,82.929430,20.202532,18.866038
72.060132,80.235706,118.771788,131.179613,70.000199,75.638585,59.458356,12.703262,112.624927,1.421766,80.598884,72.971529,130.017621,114.777880,128.218692,113.163837,65.894396,112.095998,0.001835,-2.085234,32.000000,-237.304088,113.503791,0.314391,12.487372,0.503375,375443.272938,0.919402,20.259934,20.320818,1.648312,68.103178,61.736110,81.721501,64.000000,45.998198,87.594937,82.946256,20.202532,18.867264
72.064667,80.240779,118.790625,131.178405,69.910560,75.638294,59.421740,12.704665,112.622437,1.423712,80.605128,72.976406,130.017035,114.771690,128.216701,113.159835,65.889869,112.088217,0.001843,-2.085226,32.000000,-237.302780,113.499326,0.314433,12.488785,0.503535,375453.629200,0.919016,20.264959,20.321212,1.648285,68.102776,61.733285,81.723740,64.000000,45.976713,87.594937,82.953628,20.202532,18.868333
72.064711,80.246514,118.779933,131.177342,69.770435,75.638294,59.439207,12.704658,112.618357,1.422425,80.610174,72.979267,130.015598,114.767046,128.214716,113.157285,65.885288,112.085396,0.001877,-2.085224,32.000000,-237.302843,113.494989,0.314616,12.487285,0.503581,375467.712802,0.918961,20.270764,20.323161,1.648232,68.101379,61.729358,81.726251,64.000000,45.974913,87.594937,82.968731,20.202532,18.869605
72.071495,80.250608,118.724163,131.176351,69.700910,75.638397,51.570950,12.705278,112.618279,1.354290,80.614053,72.981548,130.015131,114.763634,128.213607,113.161724,65.881863,112.083665,0.001877,-2.085273,32.000000,-237.302262,113.515837,0.286867,12.490447,0.503621,375476.785800,0.919472,20.272294,20.323335,1.648389,68.099114,61.726335,81.728903,64.000000,45.932744,87.594937,82.972146,20.202532,18.870576
72.078114,80.254371,118.760407,131.175290,69.700711,75.638373,52.210994,12.705319,112.613203,1.202783,80.618049,72.982629,130.014850,114.762326,128.212675,113.159935,65.877689,112.085647,0.001876,-2.085315,32.000000,-237.302077,113.496665,0.247926,12.490155,0.503597,375489.430985,0.919215,20.277995,20.326338,1.648240,68.096631,61.723256,81.731803,64.000000,45.965090,87.594937,82.979455,20.202532,18.871590
72.081609,80.256952,118.696586,131.174191,69.680546,75.638147,59.453772,12.705129,112.609662,1.414519,80.619097,72.987867,130.013990,114.757508,128.211215,113.155896,65.873573,112.086775,0.001886,-2.085374,32.000000,-237.302244,113.485507,0.313929,12.494932,0.502900,375497.031475,1.059362,20.276790,20.328795,1.647311,68.093256,61.719609,81.733044,64.000000,45.906694,87.594937,82.984815,20.202532,18.872360
72.082555,80.258821,118.703444,131.172015,69.706848,75.638189,59.454214,12.704870,112.608904,1.417496,80.618025,72.987199,130.012239,114.753655,128.209697,113.155947,65.868109,112.084707,0.001919,-2.085383,32.000000,-237.302414,113.485481,0.313677,12.488201,0.503132,375504.847271,1.046277,20.275385,20.334077,1.647663,68.089681,61.715794,81.733258,64.000000,45.896030,87.594937,82.994024,20.202532,18.873109
72.087923,80.259411,118.655338,131.170069,69.637722,75.638087,59.259349,12.703816,112.609342,1.417859,80.617229,72.991047,130.012018,114.753352,128.209316,113.153882,65.864475,112.083843,0.001901,-2.083660,32.000000,-237.303517,113.485436,0.313676,12.487641,0.502342,375511.447933,0.918771,20.275237,20.338825,1.646697,68.087422,61.712725,81.734061,64.000000,45.866651,87.594937,82.998912,20.202532,18.873616
72.093855,80.259477,118.602607,131.167898,69.548103,75.629938,51.973475,12.704422,112.609491,1.426317,80.616777,72.990016,130.011605,114.753049,128.209932,113.157059,65.860781,112.082364,0.001878,-2.083098,32.000000,-237.302943,113.476579,0.319049,12.486656,0.502662,375521.158668,0.918756,20.276368,20.343132,1.646771,68.083467,61.708508,81.734002,64.000000,45.817644,87.594937,83.002603,20.202532,18.874078
72.101790,80.259803,118.558659,131.166426,69.519365,75.629775,52.017616,12.706750,112.606747,1.687076,80.617681,72.997851,130.010784,114.757482,128.210268,113.160669,65.857067,112.085209,0.001873,-2.083129,32.000000,-237.300731,113.453293,0.405100,12.481159,0.502195,375525.154426,0.921699,20.272766,20.346282,1.645981,68.079490,61.705106,81.732333,64.000000,45.773201,87.594937,83.003460,20.202532,18.874504
72.108701,80.261082,118.563013,131.165379,69.478786,75.629749,59.418717,12.706793,112.609068,1.715421,80.617866,73.006123,130.011027,114.762037,128.210901,113.160982,65.853972,112.084701,0.001877,-2.083165,32.000000,-237.300750,113.449707,0.411231,12.480398,0.501639,375488.476366,1.050696,20.268201,20.349149,1.645114,68.075148,61.702053,81.729823,64.000000,45.764131,87.594937,83.002396,20.202532,18.875133
72.115299,80.261727,118.560113,131.164452,69.542887,75.629820,59.278601,12.706846,112.611312,1.709792,80.616751,73.013964,130.010399,114.765783,128.210547,113.164360,65.851241,112.086951,0.001859,-2.083181,32.000000,-237.300586,113.460510,0.407119,12.484273,0.501357,375491.072662,1.049673,20.262333,20.354454,1.644323,68.070416,61.699228,81.726353,64.000000,45.735209,87.594937,82.999467,20.202532,18.875625
72.119135,80.261942,118.560288,131.163242,69.640688,75.633723,51.220909,12.706243,112.615824,1.436244,80.614549,73.022297,130.010203,114.767203,128.210607,113.169729,65.848063,112.089781,0.001840,-2.083187,32.000000,-237.301021,113.488730,0.317619,12.489242,0.501325,375494.531275,0.918830,20.258215,20.357265,1.644226,68.063811,61.696456,81.721641,64.000000,45.715952,87.594937,83.001983,20.202532,18.876135
72.127443,80.261517,118.538615,131.162401,69.649797,75.645864,52.761957,12.708234,112.620541,1.438101,80.611762,73.030825,130.009931,114.773883,128.211026,113.176329,65.844887,112.095933,0.001838,-2.084338,32.000000,-237.299083,113.478673,0.325583,12.491252,0.501045,375497.358597,0.920909,20.253711,20.361254,1.644036,68.057868,61.694896,81.717671,64.000000,45.688677,87.594937,82.998178,20.202532,18.876488
72.135261,80.259979,118.545886,131.161505,69.617028,75.661910,51.875398,12.709869,112.622639,1.837143,80.607183,73.034828,130.008838,114.784427,128.211051,113.177627,65.840583,112.101237,0.001848,-2.080870,32.000000,-237.297550,113.451334,0.454934,12.488439,0.500822,375520.784440,1.065771,20.250932,20.366016,1.643951,68.050642,61.693094,81.712472,64.000000,45.681141,87.594937,82.992327,20.202532,18.876744
72.143961,80.258132,118.671433,131.161249,69.576290,75.661795,51.930147,12.712077,112.629257,1.864903,80.607100,73.037416,130.006705,114.793144,128.210787,113.184373,65.837258,112.106589,0.001878,-2.080873,32.000000,-237.295460,113.458071,0.460829,12.490856,0.500502,375582.448312,1.034672,20.244022,20.372632,1.643461,68.045320,61.692638,81.707529,64.000000,45.707802,87.594937,82.985493,20.202532,18.876926
72.147347,80.257749,118.620256,131.161416,69.566460,75.661692,52.903373,12.712071,112.634555,1.864677,80.607865,73.037579,130.005621,114.794906,128.209995,113.189030,65.833994,112.110064,0.001877,-2.080840,32.000000,-237.295569,113.461644,0.460892,12.494256,0.500671,375664.766488,1.052444,20.236384,20.379903,1.643383,68.040724,61.691777,81.702016,64.000000,45.707209,87.594937,82.983777,20.202532,18.877224
72.150336,80.258010,118.591565,131.161992,69.489311,75.661781,59.291303,12.711173,112.643118,1.657690,80.610146,73.037514,130.005384,114.797383,128.209385,113.192917,65.830874,112.117642,0.001878,-2.081925,32.000000,-237.296459,113.507103,0.385619,12.496343,0.501504,375664.548447,1.051184,20.227747,20.386221,1.644925,68.037800,61.690426,81.695279,64.000000,45.682053,87.594937,82.978774,20.202532,18.877699
72.153228,80.259163,118.552596,131.163119,69.485049,75.661826,59.460528,12.712681,112.649526,1.425856,80.614129,73.043075,130.005572,114.804465,128.209798,113.200291,65.828610,112.123981,0.001891,-2.081950,32.000000,-237.294797,113.523459,0.315139,12.502129,0.500890,375667.621173,1.031789,20.224721,20.391429,1.644139,68.035745,61.690043,81.690020,64.000000,45.643635,87.594937,82.974415,20.202532,18.878213
72.152556,80.261545,118.564807,131.164522,69.494753,75.670072,52.306219,12.712374,112.657414,1.422519,80.617398,73.039929,130.005795,114.810752,128.209774,113.206649,65.825563,112.134464,0.001924,-2.081949,32.000000,-237.295081,113.529512,0.314813,12.496303,0.500504,375671.874661,0.920584,20.222650,20.398786,1.643673,68.034586,61.689702,81.683893,64.000000,45.634809,87.594937,82.974898,20.202532,18.879010
72.156237,80.263436,118.679851,131.165443,69.565621,75.670004,50.960313,12.712381,112.656842,1.508541,80.620914,73.040886,130.005204,114.817351,128.210091,113.205030,65.823208,112.136602,0.001907,-2.081402,32.000000,-237.295033,113.508885,0.348711,12.496903,0.499904,375675.729302,0.917926,20.221547,20.404596,1.643067,68.034460,61.689680,81.679090,64.000000,45.682250,87.594937,82.970809,20.202532,18.879676
72.158008,80.265860,118.719485,131.166487,69.546194,75.670169,52.686864,12.712745,112.657380,1.855220,80.624786,73.044072,130.005288,114.821033,128.209864,113.206662,65.820505,112.140600,0.001887,-2.080806,32.000000,-237.294521,113.489283,0.459387,12.498141,0.500306,375723.850193,1.043609,20.224453,20.413504,1.643252,68.034328,61.690197,81.672624,64.000000,45.682745,87.594937,82.967055,20.202532,18.880480
72.157109,80.268063,118.690973,131.166604,69.497559,75.670376,59.452690,12.713001,112.664222,1.854681,80.627680,73.044357,130.005295,114.826798,128.210419,113.210308,65.817946,112.139473,0.001885,-2.080814,32.000000,-237.294293,113.509359,0.452264,12.503196,0.501215,375728.214083,1.071114,20.223472,20.417054,1.644762,68.034002,61.690161,81.667673,64.000000,45.665821,87.594937,82.967234,20.202532,18.881191
72.158904,80.270395,118.664002,131.166871,69.538895,75.670749,59.432049,12.713105,112.669563,1.579580,80.630045,73.046047,130.005580,114.833104,128.210907,113.216628,65.814704,112.141196,0.001892,-2.080787,32.000000,-237.294202,113.530423,0.365067,12.494528,0.501487,375734.903393,1.035994,20.224515,20.421993,1.645271,68.033307,61.689956,81.661670,64.000000,45.645074,87.594937,82.965636,20.202532,18.882008
72.162150,80.272207,118.683597,131.167547,69.504531,75.670620,52.056077,12.712631,112.675182,1.576535,80.632872,73.048179,130.005945,114.838571,128.212186,113.217003,65.813201,112.145565,0.001874,-2.080766,32.000000,-237.294696,113.532248,0.365397,12.500056,0.501056,375742.434998,0.918118,20.227420,20.423922,1.644896,68.032193,61.689980,81.656852,64.000000,45.642059,87.594937,82.959483,20.202532,18.882678
72.166077,80.274305,118.686577,131.168602,69.520672,75.674609,51.035568,12.713070,112.676493,1.663018,80.636145,73.053082,130.005681,114.842660,128.212902,113.220533,65.809909,112.148554,0.001854,-2.082512,32.000000,-237.294118,113.509079,0.400295,12.502742,0.501146,375750.615495,0.918421,20.228352,20.428127,1.644482,68.030187,61.688924,81.650497,64.000000,45.608744,87.594937,82.953361,20.202532,18.883438
72.168647,80.276720,118.720393,131.169510,69.528918,75.678643,59.428757,12.714005,112.679471,1.866270,80.639324,73.058038,130.006276,114.843475,128.214163,113.220396,65.807488,112.157731,0.001852,-2.083132,32.000000,-237.293108,113.505736,0.462694,12.501429,0.501041,375753.049283,1.048505,20.227631,20.432072,1.644679,68.030209,61.688963,81.645992,64.000000,45.633868,87.594937,82.948256,20.202532,18.884200
72.166105,80.279036,118.763459,131.170367,69.447559,75.678386,50.645845,12.712878,112.690439,1.599894,80.642738,73.057775,130.007815,114.842439,128.214944,113.221267,65.804732,112.160790,0.001866,-2.083135,32.000000,-237.294311,113.541702,0.371010,12.510967,0.500933,375778.823330,1.069467,20.226665,20.437037,1.644631,68.031767,61.687781,81.640942,64.000000,45.639230,87.594937,82.945738,20.202532,18.885038
72.166305,80.280723,118.767901,131.171299,69.382579,75.678457,59.450996,12.713791,112.694465,1.571668,80.645913,73.055825,130.008314,114.845610,128.215362,113.226080,65.802273,112.164465,0.001880,-2.080215,32.000000,-237.293336,113.549743,0.364954,12.511540,0.501275,375804.456596,0.918443,20.227075,20.444588,1.645041,68.032587,61.685565,81.636927,64.000000,45.650659,87.594937,82.944780,20.202532,18.885691
72.165652,80.283122,118.786444,131.172669,69.296473,75.678460,59.427827,12.713674,112.694363,1.571616,80.649609,73.052952,130.009583,114.848982,128.216782,113.229104,65.800573,112.166346,0.001892,-2.079624,32.000000,-237.293453,113.554054,0.365080,12.512765,0.501300,375810.331287,1.077764,20.231375,20.449054,1.645696,68.035851,61.682955,81.633335,64.000000,45.626700,87.594937,82.942723,20.202532,18.886527
72.166897,80.285123,118.818805,131.173840,69.275692,75.678397,52.793269,12.714760,112.694582,1.572069,80.653025,73.052749,130.010306,114.852386,128.217708,113.229687,65.798824,112.169331,0.001890,-2.079623,32.000000,-237.292541,113.557742,0.364907,12.514795,0.501305,375816.298863,0.918142,20.232905,20.453566,1.645753,68.040159,61.679395,81.630676,64.000000,45.651092,87.594937,82.939978,20.202532,18.887238
72.164705,80.288046,118.816026,131.174659,69.315160,75.662529,59.450381,12.712915,112.689270,1.826046,80.658291,73.048962,130.010653,114.850864,128.218753,113.228381,65.796927,112.167298,0.001906,-2.080787,32.000000,-237.294441,113.537810,0.446893,12.513541,0.501424,375821.248976,0.918515,20.235813,20.456319,1.646025,68.045599,61.674066,81.626774,64.000000,45.646713,87.594937,82.938361,20.202532,18.888142
72.164973,80.291084,118.775567,131.175377,69.294996,75.650522,59.431580,12.712378,112.695022,1.513495,80.661914,73.050813,130.010832,114.851013,128.218484,113.229427,65.795591,112.168341,0.001917,-2.083702,32.000000,-237.294937,113.575694,0.341590,12.513429,0.501607,375825.415063,1.033930,20.236843,20.459737,1.646445,68.050391,61.668341,81.623110,64.000000,45.608880,87.594937,82.936975,20.202532,18.888992
72.164787,80.293877,118.696712,131.175836,69.291754,75.646784,59.433758,12.711214,112.694859,1.420801,80.662125,73.056731,130.011977,114.853819,128.219582,113.230495,65.793238,112.170358,0.001912,-2.084269,32.000000,-237.295870,113.576907,0.316778,12.513011,0.501573,375753.148964,0.918000,20.241476,20.460496,1.646456,68.054840,61.660786,81.618679,64.000000,45.563888,87.594937,82.934049,20.202532,18.889966
72.169402,80.294729,118.662167,131.176061,69.284122,75.654986,59.445314,12.712357,112.694588,1.420484,80.659765,73.062698,130.012945,114.859598,128.220307,113.232507,65.791755,112.178839,0.001895,-2.084290,32.000000,-237.294737,113.579983,0.316976,12.517087,0.501141,375698.813460,0.918148,20.244305,20.462416,1.645889,68.057987,61.653666,81.615711,64.000000,45.517078,87.594937,82.928484,20.202532,18.890556
72.176569,80.294112,118.649097,131.175956,69.275839,75.679178,59.398286,12.712381,112.698140,1.420532,80.654121,73.073983,130.013808,114.864317,128.221063,113.235732,65.790520,112.181632,0.001887,-2.084310,32.000000,-237.294752,113.582905,0.316974,12.520333,0.500480,375686.569682,0.918079,20.247244,20.465897,1.644801,68.060089,61.645588,81.613279,64.000000,45.485839,87.594937,82.917225,20.202532,18.891020
72.180757,80.291412,118.619051,131.175123,69.316815,75.699445,59.445067,12.710691,112.704801,1.420388,80.645374,73.075558,130.014257,114.864752,128.221327,113.238421,65.789392,112.184122,0.001889,-2.084297,32.000000,-237.296396,113.589144,0.316984,12.514115,0.500001,375728.942808,0.917936,20.244496,20.472120,1.644217,68.062068,61.638464,81.611310,64.000000,45.461968,87.594937,82.909935,20.202532,18.891160
72.190834,80.285316,118.653043,131.173170,69.376738,75.711402,59.462576,12.710180,112.708219,1.513864,80.632353,73.085324,130.014467,114.871686,128.222638,113.244841,65.787979,112.189971,0.001871,-2.084287,32.000000,-237.297157,113.570806,0.354160,12.513837,0.499811,375847.833698,0.918851,20.238287,20.474917,1.643873,68.063489,61.629795,81.609809,64.000000,45.472854,87.594937,82.892048,20.202532,18.890855
72.200696,80.278319,118.635005,131.171013,69.404387,75.711334,50.855558,12.710193,112.715194,1.690653,80.621210,73.095004,130.014332,114.874242,128.222666,113.254835,65.786640,112.199656,0.001853,-2.084276,32.000000,-237.297052,113.586877,0.403007,12.516996,0.499872,375946.036165,0.918307,20.232319,20.477437,1.643361,68.064776,61.622313,81.608393,64.000000,45.448907,87.594937,82.875491,20.202532,18.890305
72.212352,80.269474,118.640839,131.167561,69.469721,75.735595,50.756969,12.709687,112.727244,1.295457,80.607686,73.103705,130.013647,114.881873,128.223713,113.262133,65.784612,112.207077,0.001846,-2.085387,32.000000,-237.297541,113.626806,0.273876,12.517332,0.500092,375998.134815,0.918020,20.218365,20.482118,1.643603,68.067670,61.612930,81.608091,64.000000,45.440077,87.594937,82.854393,20.202532,18.889537
72.226784,80.261333,118.603979,131.164745,69.498811,75.755677,51.728337,12.709697,112.736611,1.270318,80.594851,73.115293,130.011764,114.890956,128.223672,113.269555,65.783720,112.219072,0.001855,-2.085406,32.000000,-237.297597,113.638304,0.268001,12.519837,0.499657,375989.648666,1.073202,20.203676,20.488872,1.643128,68.070392,61.605038,81.607545,64.000000,45.397454,87.594937,82.829045,20.202532,18.888789
72.240121,80.250503,118.632641,131.161188,69.591086,75.779849,51.773627,12.710150,112.749730,1.285949,80.579411,73.126435,130.009176,114.900424,128.223617,113.278727,65.784029,112.233170,0.001872,-2.085394,32.000000,-237.297069,113.644539,0.275807,12.521511,0.499655,376100.623445,1.075408,20.185743,20.495047,1.642944,68.074119,61.595457,81.607519,64.000000,45.402144,87.594937,82.799117,20.202532,18.887719
72.246031,80.240950,118.636095,131.157859,69.648207,75.800451,51.476697,12.711116,112.751616,1.576291,80.565811,73.137432,130.007192,114.911144,128.222449,113.288184,65.782699,112.242188,0.001879,-2.085399,32.000000,-237.296162,113.612310,0.376239,12.526468,0.499148,376188.415215,1.055230,20.166348,20.502642,1.642105,68.077046,61.586196,81.608656,64.000000,45.393083,87.594937,82.780088,20.202532,18.886727
72.253169,80.229420,118.672933,131.153267,69.713080,75.825137,50.954123,12.711593,112.764099,1.689108,80.548690,73.144933,130.004394,114.920417,128.219816,113.294401,65.781315,112.253629,0.001879,-2.085397,32.000000,-237.295826,113.639584,0.402046,12.524712,0.499274,376292.955812,1.054391,20.145121,20.510212,1.642199,68.080581,61.575279,81.609934,64.000000,45.417022,87.594937,82.754224,20.202532,18.885486
72.258686,80.219387,118.668071,131.149237,69.830447,75.837359,51.469191,12.711067,112.772468,1.433367,80.535340,73.145684,130.001102,114.931757,128.217119,113.302831,65.778652,112.261414,0.001890,-2.082446,32.000000,-237.296355,113.664621,0.320771,12.523272,0.499136,376385.171970,1.060634,20.130960,20.516580,1.642112,68.082887,61.564959,81.611435,64.000000,45.389027,87.594937,82.734631,20.202532,18.884395
72.268529,80.207585,118.687254,131.144920,69.964186,75.861835,52.087703,12.712611,112.780536,1.420669,80.517980,73.152336,129.996509,114.945945,128.213036,113.314279,65.775368,112.275085,0.001910,-2.078922,32.000000,-237.294875,113.676517,0.317975,12.521268,0.499561,376495.785256,1.071706,20.113867,20.524356,1.642460,68.085126,61.553473,81.614042,64.000000,45.399444,87.594937,82.704982,20.202532,18.883077
72.277299,80.197450,118.697422,131.141455,70.094387,75.882429,59.471819,12.713170,112.790250,1.420729,80.500360,73.158940,129.993478,114.955960,128.209865,113.321439,65.772134,112.287714,0.001918,-2.080690,32.000000,-237.294511,113.685390,0.317848,12.522356,0.499560,376548.272273,1.061031,20.099535,20.531369,1.642267,68.088531,61.543559,81.616531,64.000000,45.379443,87.594937,82.678266,20.202532,18.881941
72.288533,80.183141,118.649106,131.137241,70.300024,75.907015,51.885200,12.714451,112.804519,1.420501,80.479999,73.171082,129.989043,114.969574,128.205851,113.335387,65.767172,112.302900,0.001884,-2.081845,32.000000,-237.293220,113.695994,0.318093,12.521882,0.499796,376659.495412,1.048573,20.080061,20.542291,1.642309,68.091098,61.530977,81.619012,64.000000,45.354273,87.594937,82.644177,20.202532,18.880295
72.299218,80.170773,118.657854,131.134015,70.346259,75.927394,59.454740,12.714857,112.813261,1.638886,80.461991,73.184366,129.986930,114.980438,128.202637,113.345164,65.763066,112.314651,0.001881,-2.081858,32.000000,-237.292808,113.675372,0.395638,12.518948,0.499831,376753.512599,0.918478,20.063091,20.552579,1.642250,68.091677,61.520277,81.620148,64.000000,45.332771,87.594937,82.612991,20.202532,18.878781
72.312718,80.155573,118.702815,131.130544,70.345320,75.951721,51.792851,12.715962,112.830052,1.501489,80.439950,73.200646,129.984314,114.993628,128.199567,113.357423,65.758001,112.330838,0.001885,-2.081875,32.000000,-237.291725,113.724135,0.340672,12.520415,0.499399,376865.051414,1.052890,20.040029,20.566022,1.641327,68.093136,61.508136,81.622374,64.000000,45.338279,87.594937,82.571655,20.202532,18.876913
72.320862,80.142265,118.694073,131.127483,70.428572,75.972239,52.532757,12.716128,112.840253,1.420754,80.418504,73.212433,129.981826,115.003879,128.197125,113.371064,65.752825,112.341877,0.001890,-2.081861,32.000000,-237.291546,113.735413,0.317821,12.524842,0.499546,376956.188394,0.918901,20.019338,20.576691,1.641205,68.093249,61.497654,81.623519,64.000000,45.332939,87.594937,82.539422,20.202532,18.875257
72.327467,80.125106,118.756635,131.123497,70.516861,75.996237,52.277862,12.716185,112.854205,1.421356,80.396130,73.218039,129.979407,115.017943,128.194638,113.382386,65.746006,112.357397,0.001858,-2.081831,32.000000,-237.291293,113.751499,0.317911,12.527501,0.499811,377064.205209,1.054907,19.993621,20.590795,1.641521,68.094508,61.485107,81.625148,64.000000,45.351710,87.594937,82.503026,20.202532,18.873055
72.333587,80.111585,118.796071,131.119784,70.534331,76.008562,59.458796,12.715827,112.870849,1.421703,80.377945,73.224749,129.976367,115.030197,128.192508,113.395739,65.739147,112.371333,0.001854,-2.081816,32.000000,-237.291699,113.764978,0.317666,12.526071,0.499550,377157.565285,1.040159,19.973970,20.602135,1.641215,68.094483,61.474812,81.625526,64.000000,45.367618,87.594937,82.470014,20.202532,18.871257
72.339310,80.095639,118.880317,131.115409,70.591293,76.012407,52.050840,12.714428,112.883009,1.643916,80.356865,73.229653,129.972527,115.044911,128.189297,113.407827,65.730319,112.382850,0.001866,-2.080094,32.000000,-237.293074,113.745803,0.395569,12.523815,0.500015,377267.536664,1.045402,19.951666,20.617620,1.641930,68.093641,61.461580,81.624483,64.000000,45.439637,87.594937,82.431885,20.202532,18.869165
72.346611,80.082471,118.915917,131.111752,70.538619,76.012462,51.900492,12.715559,112.892929,1.720298,80.342051,73.235417,129.969348,115.059547,128.186927,113.419425,65.723048,112.391966,0.001876,-2.079520,32.000000,-237.292082,113.756816,0.415840,12.524858,0.500380,377322.912168,0.919173,19.933381,20.632259,1.642336,68.093067,61.450702,81.623067,64.000000,45.440461,87.594937,82.400278,20.202532,18.867403
72.349345,80.068207,118.879079,131.108006,70.440658,76.012478,50.815094,12.715571,112.904476,1.691235,80.328484,73.238333,129.965596,115.069085,128.182917,113.431963,65.714466,112.404582,0.001893,-2.079519,32.000000,-237.291867,113.786855,0.400670,12.529776,0.501102,377337.201434,1.049903,19.912976,20.647517,1.643371,68.093413,61.437513,81.619740,64.000000,45.403804,87.594937,82.361252,20.202532,18.865424
