Torad 40 Ton Compressor Load Stand
71.897469,79.457386,118.539440,130.749744,69.595106,75.616221,52.784099,12.719598,112.636860,1.571366,79.763694,72.793409,129.603149,114.837192,127.836528,113.183963,65.310413,112.133415,0.001885,-2.087223,32.000000,-237.287733,113.573570,0.360137,12.509922,0.501633,375454.213682,0.920087,19.643216,20.921978,1.647635,67.962231,61.106605,81.814398,64.000000,45.002148,87.594937,82.654206,20.202532,18.703779
71.914171,79.457215,118.555462,130.739975,69.676691,75.616321,51.725617,12.720706,112.636683,1.579185,79.763877,72.812554,129.593814,114.835981,127.829489,113.181049,65.306338,112.130521,0.001886,-2.087170,32.000000,-237.286437,113.573520,0.359597,12.502012,0.501870,375481.280124,0.922405,19.630430,20.925647,1.648431,67.962051,61.105905,81.817624,64.000000,44.999419,87.594937,82.680006,20.202532,18.702749
71.925018,79.458262,118.540242,130.732219,69.762058,75.632427,51.270693,12.720960,112.639853,1.427272,79.766757,72.828924,129.587898,114.830635,127.824299,113.176967,65.303776,112.135554,0.001887,-2.088363,32.000000,-237.286355,113.667394,0.305239,12.504555,0.501875,375481.941332,1.035253,19.619592,20.928067,1.648729,67.963156,61.105999,81.821587,64.000000,44.989766,87.594937,82.699328,20.202532,18.702060
71.936503,79.459737,118.535747,130.723007,69.813522,75.632409,59.334312,12.720379,112.638520,1.279293,79.767859,72.843426,129.578726,114.828499,127.818217,113.179094,65.300112,112.136659,0.001853,-2.088365,32.000000,-237.286874,113.629898,0.262821,12.502697,0.502074,375483.042390,1.056161,19.606355,20.930524,1.648569,67.963867,61.105383,81.826449,64.000000,44.949166,87.594937,82.723897,20.202532,18.701334
71.943235,79.460313,118.583176,130.715529,69.833398,75.632257,59.233016,12.719663,112.635402,1.278339,79.771463,72.852228,129.571646,114.826677,127.812696,113.175658,65.298225,112.139034,0.001842,-2.088372,32.000000,-237.287555,113.630239,0.262557,12.497144,0.501797,375564.530629,1.065580,19.598919,20.935901,1.648109,67.964428,61.106090,81.831062,64.000000,44.960458,87.594937,82.746385,20.202532,18.700618
71.951771,79.462039,118.649554,130.706707,69.874827,75.632094,52.526852,12.720552,112.629838,1.367153,79.780499,72.867414,129.562858,114.824554,127.806023,113.172795,65.295812,112.141199,0.001839,-2.088363,32.000000,-237.286510,113.581097,0.296092,12.497560,0.501661,375567.868563,0.920603,19.591412,20.940183,1.647783,67.965408,61.106332,81.835599,64.000000,44.989583,87.594937,82.772167,20.202532,18.699866
71.959501,79.466723,118.693529,130.699877,69.850296,75.631761,51.902475,12.719222,112.633138,1.570211,79.788695,72.873784,129.554624,114.826862,127.799042,113.167633,65.292546,112.142829,0.001841,-2.088368,32.000000,-237.287725,113.521731,0.359573,12.495879,0.502190,375568.339379,0.922079,19.586723,20.943398,1.648288,67.965431,61.106349,81.837957,64.000000,45.007541,87.594937,82.791916,20.202532,18.699639
71.968929,79.473769,118.703096,130.692071,69.821936,75.631648,51.612118,12.718196,112.628674,1.421709,79.798958,72.882056,129.545885,114.824372,127.790077,113.162005,65.289224,112.143287,0.001882,-2.088394,32.000000,-237.288629,113.488921,0.304087,12.495808,0.502611,375569.925816,1.039665,19.581774,20.947021,1.649015,67.966024,61.106764,81.841206,64.000000,45.005257,87.594937,82.812817,20.202532,18.699680
71.979263,79.479538,118.637346,130.685901,69.760636,75.631690,52.155642,12.718246,112.629128,1.279881,79.805774,72.887428,129.538249,114.825192,127.783205,113.159658,65.286051,112.145994,0.001882,-2.088421,32.000000,-237.288431,113.434588,0.262766,12.496954,0.502934,375575.658195,1.052053,19.580413,20.951198,1.649449,67.964946,61.107658,81.843496,64.000000,44.960848,87.594937,82.828854,20.202532,18.699748
71.988172,79.485873,118.605846,130.679138,69.744432,75.632042,52.000037,12.718388,112.629151,1.279228,79.813970,72.898004,129.531746,114.828514,127.776337,113.159382,65.283867,112.146864,0.001880,-2.088421,32.000000,-237.288336,113.431378,0.263004,12.494869,0.502884,375584.373587,1.057833,19.580090,20.954777,1.649366,67.964322,61.109199,81.847185,64.000000,44.934037,87.594937,82.846251,20.202532,18.699745
71.999726,79.490587,118.630641,130.673814,69.657731,75.632018,52.906178,12.719465,112.630761,1.278759,79.820143,72.906620,129.525695,114.833067,127.769588,113.159546,65.281880,112.149392,0.001886,-2.088430,32.000000,-237.287369,113.431362,0.263020,12.499642,0.502125,375591.685749,1.046657,19.577782,20.959463,1.648216,67.964263,61.109608,81.850039,64.000000,44.926718,87.594937,82.856768,20.202532,18.699686
72.010446,79.495855,118.675981,130.667736,69.592882,75.631984,51.834789,12.720222,112.633434,1.278807,79.828075,72.919081,129.518875,114.837256,127.762172,113.165235,65.279571,112.151269,0.001927,-2.087897,32.000000,-237.286620,113.432495,0.263297,12.501124,0.501824,375600.451067,1.049665,19.577152,20.962134,1.647574,67.965026,61.109736,81.853728,64.000000,44.958685,87.594937,82.868101,20.202532,18.699531
72.016620,79.500495,118.707191,130.663024,69.538722,75.631958,59.440503,12.718726,112.636364,1.278540,79.834411,72.927270,129.513066,114.838617,127.756800,113.164975,65.277831,112.150451,0.001894,-2.086824,32.000000,-237.288214,113.468010,0.263276,12.503484,0.501680,375604.267831,1.031512,19.572838,20.965533,1.647654,67.967305,61.109082,81.856557,64.000000,44.917830,87.594937,82.881308,20.202532,18.699445
72.023621,79.506290,118.776597,130.657402,69.506341,75.631921,59.436629,12.718843,112.642260,0.990145,79.845476,72.936259,129.507313,114.839726,127.751956,113.168525,65.276425,112.153634,0.001883,-2.086862,32.000000,-237.288061,113.563059,0.166852,12.496135,0.501853,375609.999486,1.052670,19.569728,20.968892,1.648038,67.969605,61.109424,81.860380,64.000000,44.971827,87.594937,82.896850,20.202532,18.699387
72.029645,79.512683,118.786621,130.653083,69.530961,75.632291,50.829521,12.718846,112.643291,1.284203,79.856294,72.940462,129.502220,114.845990,127.747124,113.169963,65.274816,112.154507,0.001882,-2.086877,32.000000,-237.287992,113.541806,0.272185,12.498239,0.501926,375614.904657,0.917898,19.569542,20.970175,1.648331,67.969564,61.108769,81.863722,64.000000,44.970130,87.594937,82.905816,20.202532,18.699500
72.041220,79.521432,118.853667,130.648616,69.536938,75.636542,52.523535,12.720185,112.647004,1.421055,79.870379,72.950858,129.497663,114.849951,127.740767,113.171571,65.273041,112.156389,0.001882,-2.086937,32.000000,-237.286596,113.561182,0.312062,12.499525,0.502720,375620.679811,0.917871,19.569867,20.973359,1.649134,67.969442,61.108040,81.868431,64.000000,45.004812,87.594937,82.916359,20.202532,18.699900
72.044676,79.529171,118.820660,130.645380,69.500623,75.656848,59.439477,12.720525,112.645347,1.421870,79.882751,72.955636,129.494098,114.850918,127.737030,113.170812,65.272285,112.157786,0.001849,-2.084622,32.000000,-237.286235,113.561187,0.312047,12.502623,0.502641,375629.407798,1.073219,19.571554,20.975458,1.649135,67.968222,61.107557,81.872388,64.000000,44.965103,87.594937,82.925360,20.202532,18.700282
72.053959,79.539376,118.846676,130.642508,69.476126,75.656413,59.258558,12.720286,112.652722,1.421638,79.898388,72.963396,129.490837,114.850660,127.733038,113.174684,65.271589,112.155367,0.001841,-2.084654,32.000000,-237.286615,113.578896,0.312133,12.496763,0.503028,375658.610005,1.038500,19.571261,20.978284,1.649801,67.967338,61.107254,81.876362,64.000000,44.978509,87.594937,82.934225,20.202532,18.700879
72.059891,79.548046,118.857008,130.640370,69.426104,75.656336,59.457883,12.720332,112.652952,1.165300,79.909850,72.964434,129.489002,114.855100,127.730845,113.177049,65.270948,112.156196,0.001843,-2.084645,32.000000,-237.286593,113.530621,0.224241,12.498131,0.502711,375767.446315,0.917884,19.576299,20.979822,1.649264,67.966884,61.106962,81.880228,64.000000,44.977949,87.594937,82.940305,20.202532,18.701462
72.065777,79.556686,118.851391,130.637802,69.344892,75.655906,51.797267,12.720136,112.651908,1.128158,79.921349,72.968689,129.486731,114.857093,127.726815,113.179902,65.269561,112.160893,0.001848,-2.084684,32.000000,-237.286924,113.522634,0.215754,12.497285,0.503042,375773.926632,0.920573,19.579254,20.979165,1.649412,67.966591,61.105045,81.884757,64.000000,44.974527,87.594937,82.947184,20.202532,18.701952
72.070577,79.562560,118.894121,130.635522,69.291912,75.655694,59.285756,12.720603,112.651290,1.361710,79.927820,72.974700,129.484107,114.860308,127.724068,113.181031,65.268380,112.158740,0.001888,-2.084709,32.000000,-237.286386,113.481132,0.296732,12.495408,0.502994,375781.694322,0.917422,19.583291,20.980269,1.649420,67.965399,61.102472,81.887648,64.000000,44.993705,87.594937,82.954783,20.202532,18.702194
72.075257,79.568956,118.913477,130.632678,69.348915,75.655453,59.305697,12.719198,112.653902,1.569846,79.938528,72.979698,129.482488,114.862478,127.720244,113.181904,65.266020,112.156025,0.001887,-2.084702,32.000000,-237.287959,113.456332,0.360660,12.499996,0.502912,375788.249290,1.053028,19.587333,20.984282,1.649207,67.961936,61.099515,81.890538,64.000000,45.002781,87.594937,82.963926,20.202532,18.702310
72.080113,79.575707,118.914292,130.630357,69.392829,75.655369,59.421160,12.718915,112.657026,1.570760,79.947589,72.984144,129.481222,114.864718,127.718620,113.185526,65.264763,112.155359,0.001888,-2.084747,32.000000,-237.288425,113.458510,0.360673,12.496645,0.503284,375793.951016,0.919961,19.589460,20.984259,1.649690,67.958437,61.096334,81.891732,64.000000,44.997752,87.594937,82.968245,20.202532,18.702595
72.084728,79.584209,118.830739,130.627844,69.312196,75.655290,52.348971,12.718178,112.662191,1.526070,79.958581,72.984325,129.480191,114.863616,127.717214,113.189737,65.263633,112.158499,0.001894,-2.084729,32.000000,-237.289165,113.498313,0.344105,12.496553,0.503199,375801.209842,0.919597,19.592200,20.985102,1.649852,67.952125,61.093301,81.893288,64.000000,44.924533,87.594937,82.976614,20.202532,18.703072
72.088531,79.590877,118.769023,130.625988,69.360671,75.655584,59.405464,12.718386,112.658173,1.281816,79.966779,72.985579,129.479997,114.859924,127.715311,113.193521,65.262908,112.160281,0.001932,-2.084746,32.000000,-237.289016,113.566521,0.264015,12.498121,0.503270,375807.871632,0.917757,19.595161,20.985986,1.649752,67.946035,61.090650,81.894651,64.000000,44.890806,87.594937,82.978070,20.202532,18.703424
72.095506,79.598585,118.790977,130.624101,69.393025,75.655662,59.428818,12.719481,112.664367,1.509172,79.976473,72.988597,129.479575,114.861765,127.714231,113.198961,65.262080,112.160771,0.001896,-2.084726,32.000000,-237.287971,113.566506,0.346356,12.491368,0.502506,375816.441263,1.041691,19.600059,20.988871,1.648487,67.936735,61.086914,81.896086,64.000000,44.904757,87.594937,82.984097,20.202532,18.703821
72.097437,79.604642,118.874007,130.622512,69.495314,75.659707,52.894265,12.720622,112.667281,1.569768,79.984562,72.992577,129.479436,114.864514,127.713664,113.202110,65.261064,112.162990,0.001892,-2.084703,32.000000,-237.286994,113.570809,0.360755,12.494489,0.501873,375824.673027,0.917919,19.603757,20.990594,1.647544,67.928823,61.084055,81.895918,64.000000,44.928991,87.594937,82.987770,20.202532,18.704097
72.098965,79.612121,118.854612,130.620825,69.548059,75.659691,59.468147,12.718643,112.668823,1.569757,79.994046,72.993645,129.478408,114.864700,127.711879,113.203756,65.261131,112.162650,0.001886,-2.084685,32.000000,-237.288993,113.571709,0.360205,12.497909,0.502238,375831.881304,0.917478,19.606020,20.991695,1.647689,67.919252,61.081257,81.896608,64.000000,44.929213,87.594937,82.994340,20.202532,18.704468
72.104698,79.618081,118.811912,130.619637,69.621675,75.659644,52.294513,12.719952,112.670163,1.569816,79.998976,72.999201,129.477394,114.864119,127.710808,113.209315,65.259351,112.165980,0.001888,-2.084669,32.000000,-237.287578,113.576878,0.360831,12.498088,0.502829,375859.281474,1.030865,19.610568,20.993951,1.648797,67.910755,61.077831,81.896480,64.000000,44.885081,87.594937,82.997208,20.202532,18.704759
72.110339,79.623672,118.767144,130.618040,69.664532,75.680212,59.249074,12.721206,112.674944,1.569856,80.001545,73.006888,129.475713,114.864705,127.708606,113.208695,65.257119,112.168755,0.001851,-2.084646,32.000000,-237.286249,113.581434,0.360455,12.491521,0.502516,375866.418904,0.916905,19.616856,20.993695,1.648493,67.899979,61.074314,81.895350,64.000000,44.862337,87.594937,82.997830,20.202532,18.704932
72.115351,79.628143,118.772472,130.616247,69.721105,75.680102,51.136943,12.723760,112.675063,1.808120,80.005305,73.012947,129.474573,114.868750,127.707332,113.210822,65.255710,112.169017,0.001843,-2.085164,32.000000,-237.283616,113.538829,0.442900,12.494025,0.502071,375873.292713,1.042607,19.618339,20.997336,1.647769,67.891029,61.071431,81.894812,64.000000,44.866336,87.594937,82.998751,20.202532,18.704935
72.121370,79.631374,118.737353,130.614845,69.687570,75.679936,59.447835,12.724263,112.676677,2.010002,80.008382,73.016749,129.474133,114.864592,127.705128,113.212837,65.254207,112.167852,0.001843,-2.085131,32.000000,-237.283098,113.521985,0.505974,12.497739,0.502009,375982.794166,0.920410,19.619527,21.001120,1.647020,67.883906,61.068805,81.893907,64.000000,44.802162,87.594937,82.997354,20.202532,18.704840
72.119056,79.634806,118.765772,130.613481,69.629045,75.679543,59.434826,12.724263,112.679810,1.709480,80.010455,73.020134,129.473199,114.861509,127.703134,113.211610,65.252438,112.165069,0.001851,-2.084533,32.000000,-237.283185,113.550357,0.400826,12.499695,0.501880,375986.928555,1.066348,19.620087,21.002674,1.646979,67.877166,61.066348,81.892381,64.000000,44.805770,87.594937,83.003515,20.202532,18.704714
72.115144,79.637108,118.682834,130.612596,69.618706,75.687424,59.460876,12.723203,112.682187,1.572848,80.011988,73.021987,129.471794,114.858999,127.701951,113.212022,65.251506,112.163739,0.001890,-2.082721,32.000000,-237.284275,113.533371,0.360848,12.501618,0.501352,375989.747625,0.917190,19.618620,21.003526,1.646355,67.873125,61.064951,81.890726,64.000000,44.771322,87.594937,83.011186,20.202532,18.704487
72.114815,79.639771,118.671646,130.611950,69.594356,75.670502,50.710014,12.724799,112.686757,1.571782,80.013260,73.026782,129.469062,114.856193,127.699163,113.216179,65.249459,112.166507,0.001886,-2.085016,32.000000,-237.282499,113.533296,0.361395,12.502013,0.501544,375994.895467,0.917428,19.623858,21.003740,1.646802,67.870753,61.062727,81.887147,64.000000,44.754895,87.594937,83.019685,20.202532,18.704242
72.114644,79.642382,118.645029,130.611594,69.602180,75.690976,59.438030,12.724034,112.687853,1.572220,80.013451,73.028110,129.468982,114.857664,127.697686,113.216910,65.247506,112.165421,0.001885,-2.084999,32.000000,-237.283222,113.525126,0.361179,12.501575,0.500875,376039.380546,0.917184,19.629213,21.003929,1.645741,67.870856,61.062334,81.886113,64.000000,44.725058,87.594937,83.023754,20.202532,18.704086
72.116219,79.644541,118.593939,130.611235,69.679198,75.703261,52.907665,12.724110,112.686160,1.835144,80.013145,73.037348,129.466621,114.856046,127.694545,113.217921,65.244205,112.166801,0.001892,-2.083251,32.000000,-237.283135,113.522981,0.451264,12.502130,0.500658,375960.973318,1.075233,19.632133,21.007523,1.645593,67.871507,61.060868,81.882268,64.000000,44.673321,87.594937,83.029061,20.202532,18.703766
72.120962,79.646509,118.597090,130.610937,69.723791,75.703439,59.433225,12.724806,112.689896,1.864589,80.012991,73.043742,129.466258,114.852768,127.692804,113.217484,65.242195,112.163034,0.001928,-2.082670,32.000000,-237.282387,113.523425,0.458122,12.504941,0.500593,376068.258039,0.917601,19.634877,21.008868,1.645228,67.872951,61.060568,81.879734,64.000000,44.651482,87.594937,83.028611,20.202532,18.703511
72.124130,79.649288,118.545631,130.610247,69.796998,75.728209,59.407778,12.724653,112.695790,1.629855,80.015765,73.044839,129.465566,114.852606,127.691655,113.221471,65.240222,112.165937,0.001892,-2.082658,32.000000,-237.282543,113.576289,0.376929,12.503787,0.500204,376136.083063,1.031008,19.635806,21.012942,1.644484,67.876561,61.062868,81.877312,64.000000,44.618821,87.594937,83.029486,20.202532,18.703266
72.127912,79.651711,118.539635,130.609610,69.846081,75.748659,50.980541,12.726641,112.700709,1.425465,80.018092,73.046917,129.465256,114.852092,127.690909,113.227041,65.239502,112.171211,0.001888,-2.082653,32.000000,-237.280443,113.605302,0.313306,12.505230,0.500048,376140.284449,0.917745,19.634072,21.012846,1.644419,67.880982,61.065186,81.875200,64.000000,44.585388,87.594937,83.029310,20.202532,18.703101
72.130001,79.654666,118.558348,130.609290,69.853032,75.752926,59.460441,12.727720,112.702356,1.421763,80.018042,73.048702,129.462966,114.851919,127.687801,113.227491,65.235567,112.175254,0.001885,-2.081472,32.000000,-237.279215,113.600846,0.313065,12.506398,0.499774,376268.580343,0.918400,19.634379,21.016441,1.643633,67.885787,61.066710,81.872283,64.000000,44.582370,87.594937,83.031198,20.202532,18.702907
72.137147,79.656885,118.631631,130.609346,69.892652,75.753162,59.430815,12.728841,112.703839,1.662649,80.020925,73.056984,129.462044,114.854487,127.685367,113.227204,65.233205,112.174013,0.001891,-2.081460,32.000000,-237.277974,113.565268,0.396156,12.507990,0.499754,376372.594688,1.070447,19.633850,21.020110,1.643464,67.893166,61.067911,81.870885,64.000000,44.607823,87.594937,83.025452,20.202532,18.702719
72.139295,79.659620,118.640102,130.609223,69.868417,75.761267,59.444436,12.728654,112.709176,1.717665,80.021756,73.065208,129.460295,114.855305,127.684435,113.228144,65.230648,112.173696,0.001856,-2.081437,32.000000,-237.278247,113.567975,0.408999,12.511224,0.499867,376401.810891,0.917815,19.635175,21.026305,1.643676,67.902481,61.068029,81.869666,64.000000,44.598112,87.594937,83.025731,20.202532,18.702494
72.143131,79.660745,118.548677,130.608845,69.831787,75.765285,52.886406,12.727594,112.712254,1.551791,80.020352,73.066482,129.459004,114.855904,127.684110,113.230716,65.228071,112.176562,0.001852,-2.081460,32.000000,-237.279271,113.593371,0.350238,12.510530,0.500324,376406.346116,0.918178,19.631818,21.027973,1.644529,67.910300,61.068481,81.868300,64.000000,44.538935,87.594937,83.022129,20.202532,18.702212
72.147718,79.660613,118.482070,130.608661,69.754118,75.785803,52.489353,12.727136,112.717366,1.420453,80.019193,73.071658,129.457787,114.856070,127.682676,113.236869,65.225735,112.176990,0.001850,-2.081483,32.000000,-237.279659,113.580699,0.312577,12.510879,0.500284,376452.688994,0.918042,19.632877,21.030352,1.644597,67.919707,61.068733,81.868151,64.000000,44.489495,87.594937,83.017725,20.202532,18.701608
72.148705,79.660083,118.480751,130.608711,69.729918,75.806027,59.450163,12.728134,112.721816,1.420514,80.018562,73.075597,129.456530,114.855176,127.682256,113.239359,65.222218,112.181155,0.001862,-2.079176,32.000000,-237.278734,113.583252,0.312533,12.509592,0.499501,376476.523426,1.031877,19.631008,21.034531,1.643243,67.926377,61.068073,81.866304,64.000000,44.470681,87.594937,83.016947,20.202532,18.701031
72.153163,79.660640,118.506834,130.608377,69.746237,75.822530,59.468808,12.728150,112.719890,1.521235,80.021052,73.075197,129.456224,114.856458,127.682685,113.241611,65.220135,112.182803,0.001895,-2.078043,32.000000,-237.278830,113.551821,0.348360,12.513260,0.498988,376580.241529,1.039889,19.627296,21.037106,1.642215,67.934901,61.069323,81.864384,64.000000,44.452282,87.594937,83.012796,20.202532,18.700465
72.156732,79.661963,118.459586,130.608508,69.717767,75.810077,52.263472,12.727517,112.717477,1.834109,80.022750,73.076573,129.456241,114.857778,127.683320,113.242272,65.218027,112.181640,0.001893,-2.078045,32.000000,-237.279579,113.544706,0.451956,12.512683,0.499152,376685.511935,0.918361,19.625996,21.042952,1.642174,67.941530,61.069769,81.862432,64.000000,44.407039,87.594937,83.008112,20.202532,18.700129
72.164560,79.663179,118.510205,130.608628,69.701710,75.830267,59.432295,12.727733,112.727741,1.696279,80.020058,73.083971,129.454808,114.860207,127.681794,113.246536,65.214235,112.186944,0.001892,-2.079225,32.000000,-237.279311,113.587396,0.399339,12.515133,0.499268,376769.468951,0.918210,19.623075,21.045957,1.642434,67.948631,61.069785,81.857946,64.000000,44.420728,87.594937,82.998322,20.202532,18.699751
72.173215,79.662686,118.514844,130.608349,69.715503,75.842689,50.997700,12.730108,112.736881,1.427016,80.014138,73.091427,129.452712,114.871998,127.681615,113.255766,65.211419,112.197971,0.001902,-2.078074,32.000000,-237.276884,113.630480,0.313257,12.514657,0.498755,376711.184120,1.044574,19.621614,21.047413,1.641698,67.954755,61.069609,81.854084,64.000000,44.402431,87.594937,82.986714,20.202532,18.699210
72.183116,79.660083,118.543925,130.607921,69.758721,75.867269,59.435128,12.729240,112.744659,1.419915,80.007731,73.097225,129.452108,114.880327,127.681858,113.265772,65.209147,112.207530,0.001931,-2.077725,32.000000,-237.277635,113.637678,0.312373,12.511334,0.499103,376815.880875,0.918710,19.616722,21.054170,1.642222,67.962937,61.068750,81.850322,64.000000,44.418945,87.594937,82.971762,20.202532,18.698280
72.192361,79.657445,118.517360,130.607061,69.752650,75.871503,51.054158,12.729071,112.750439,1.419941,80.003378,73.099582,129.451255,114.888874,127.682131,113.272849,65.206440,112.217659,0.001914,-2.080080,32.000000,-237.277677,113.642951,0.312797,12.517685,0.499113,376878.808301,1.070685,19.609477,21.063149,1.642089,67.969894,61.067213,81.847379,64.000000,44.354165,87.594937,82.957616,20.202532,18.697396
72.199696,79.654517,118.552201,130.606000,69.756954,75.892249,51.327059,12.728157,112.756809,1.419812,79.998828,73.101358,129.451548,114.898490,127.683953,113.279373,65.203305,112.223738,0.001893,-2.080088,32.000000,-237.278732,113.650470,0.312787,12.519332,0.499497,376998.448752,0.918839,19.599151,21.070766,1.642267,67.976857,61.065242,81.844574,64.000000,44.363095,87.594937,82.940942,20.202532,18.696348
72.203520,79.652364,118.545596,130.605138,69.793788,75.892322,50.909790,12.728188,112.759274,1.523589,79.997157,73.104698,129.449980,114.904661,127.683884,113.283023,65.200574,112.232823,0.001891,-2.080090,32.000000,-237.278545,113.625571,0.349562,12.518621,0.498898,377017.714404,1.069570,19.589303,21.079132,1.641688,67.982268,61.062908,81.840195,64.000000,44.357903,87.594937,82.929380,20.202532,18.695525
72.209052,79.651217,118.609310,130.604281,69.712744,75.900689,50.957978,12.728751,112.774014,1.477540,79.997895,73.100667,129.449729,114.913054,127.684546,113.292902,65.198193,112.245064,0.001895,-2.081234,32.000000,-237.278019,113.634843,0.325950,12.517957,0.499156,377120.487221,1.064043,19.580655,21.085665,1.642004,67.989034,61.060740,81.836648,64.000000,44.383892,87.594937,82.913222,20.202532,18.694693
72.209529,79.651353,118.574514,130.604030,69.720867,75.916956,51.204169,12.729024,112.779468,1.425679,80.000098,73.100343,129.449036,114.919803,127.685330,113.298038,65.196220,112.256303,0.001877,-2.082397,32.000000,-237.277775,113.641071,0.312257,12.521849,0.499077,377121.339230,1.072694,19.575520,21.093472,1.641826,67.994000,61.058615,81.832884,64.000000,44.351926,87.594937,82.905364,20.202532,18.694165
72.215117,79.652273,118.572697,130.604308,69.663921,75.916785,59.443001,12.730048,112.787578,1.426085,79.998914,73.102678,129.448201,114.928742,127.683252,113.309983,65.193037,112.266066,0.001855,-2.080627,32.000000,-237.276744,113.650438,0.312474,12.519798,0.499609,377163.891009,1.071701,19.570058,21.102693,1.642582,67.998125,61.055034,81.827657,64.000000,44.330007,87.594937,82.888941,20.202532,18.693678
72.221222,79.652166,118.654487,130.604748,69.557160,75.916866,59.451946,12.729864,112.794223,1.426609,79.993347,73.109951,129.448022,114.937797,127.682893,113.318533,65.190433,112.270525,0.001851,-2.080038,32.000000,-237.276840,113.659464,0.312462,12.523805,0.499264,377247.532380,1.066769,19.569821,21.110945,1.642090,68.000239,61.051857,81.823888,64.000000,44.369384,87.594937,82.873712,20.202532,18.693189
72.233544,79.648979,118.647808,130.604770,69.440162,75.932955,52.256019,12.728902,112.801162,1.673062,79.984783,73.122537,129.449135,114.947834,127.683461,113.331125,65.188724,112.281177,0.001867,-2.080046,32.000000,-237.277736,113.642040,0.398032,12.524643,0.499244,377250.911888,0.918834,19.566385,21.119582,1.641937,68.004141,61.048635,81.819544,64.000000,44.349994,87.594937,82.846685,20.202532,18.692182
72.237183,79.644152,118.661257,130.603930,69.379316,75.953258,59.416228,12.728685,112.812841,1.551529,79.975575,73.132297,129.448903,114.958370,127.684539,113.344471,65.186929,112.292129,0.001881,-2.078891,32.000000,-237.278025,113.690868,0.350421,12.524673,0.499683,377253.184659,0.918608,19.561517,21.124676,1.642931,68.006948,61.046150,81.816016,64.000000,44.364724,87.594937,82.831620,20.202532,18.691009
72.248810,79.637205,118.679386,130.602986,69.367207,75.973529,52.214118,12.729668,112.823661,1.427143,79.962563,73.144182,129.449785,114.978002,127.685680,113.359817,65.185092,112.307309,0.001893,-2.078895,32.000000,-237.277010,113.714538,0.313747,12.523894,0.499513,377328.665360,1.045115,19.548724,21.132337,1.642558,68.010808,61.044007,81.811172,64.000000,44.355293,87.594937,82.804241,20.202532,18.689423
72.256063,79.630200,118.737003,130.602399,69.375253,75.989722,52.378811,12.730809,112.833082,1.426725,79.952612,73.155976,129.449639,114.993302,127.686522,113.373620,65.183120,112.319036,0.001892,-2.078873,32.000000,-237.275950,113.726300,0.313995,12.525277,0.499699,377426.204299,0.919350,19.541060,21.140250,1.642662,68.014264,61.042238,81.806600,64.000000,44.364299,87.594937,82.780234,20.202532,18.687890
72.265539,79.622955,118.785156,130.601776,69.399404,75.989596,51.117321,12.730875,112.848318,1.426868,79.940149,73.167776,129.450091,115.012888,127.688379,113.388575,65.181174,112.337506,0.001905,-2.077685,32.000000,-237.275930,113.741940,0.313704,12.526153,0.499833,377518.802994,1.046228,19.525050,21.150565,1.642648,68.020277,61.040032,81.800507,64.000000,44.374674,87.594937,82.752044,20.202532,18.686153
72.273556,79.615457,118.814456,130.600774,69.405111,75.989775,51.081250,12.729650,112.860590,1.532562,79.929537,73.173198,129.449423,115.029345,127.689312,113.400541,65.179267,112.350515,0.001925,-2.080003,32.000000,-237.277081,113.722953,0.352071,12.524118,0.500247,377592.487061,1.043021,19.512391,21.159085,1.643281,68.025740,61.037620,81.794552,64.000000,44.403041,87.594937,82.722425,20.202532,18.684418
72.278683,79.609414,118.884193,130.600217,69.461601,75.993701,59.462739,12.730125,112.877468,1.667639,79.922469,73.181197,129.448443,115.041010,127.689310,113.416784,65.176878,112.362846,0.001907,-2.081134,32.000000,-237.276613,113.761802,0.392817,12.525804,0.500471,377584.677103,1.068578,19.497761,21.171345,1.643732,68.029148,61.033851,81.789731,64.000000,44.442277,87.594937,82.697723,20.202532,18.682944
