OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, January 15, 2019
3:14:29 PM
Re run 50 90 20
1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
60.030608,69.834781,119.157597,131.676620,70.962730,63.098603,59.354773,12.945875,114.219888,1.634705,69.962975,60.752903,130.537606,116.278671,128.531296,114.956386,72.932586,114.248877,0.001829,0.012550,32.000000,-237.061382,115.157298,0.375349,12.202573,0.587650,299172.684195,0.918204,19.927935,14.482196,1.985333,68.777949,68.734611,81.921282,41.787284,38.233320,60.204302,89.266324,26.524041,8.071204
60.033695,69.836399,119.171614,131.675228,70.865590,63.098427,59.384479,12.945278,114.217846,1.399488,69.955213,60.757501,130.537467,116.276227,128.531308,114.952965,72.930973,114.244964,0.001827,0.012528,32.000000,-237.062080,115.188941,0.291821,12.200630,0.589134,299212.675969,0.915884,19.925908,14.482657,1.985883,68.783465,68.735087,81.918781,41.787284,38.197710,60.204302,89.283296,26.524041,8.071833
60.027341,69.832909,119.169247,131.673149,70.670069,63.098217,59.344717,12.945625,114.214230,1.290718,69.962465,60.752905,130.538376,116.270767,128.532729,114.953752,72.930104,114.242009,0.001850,0.012591,32.000000,-237.061784,115.183442,0.260665,12.218797,0.589384,299215.758177,0.916368,19.927261,14.480450,1.984947,68.788019,68.735979,81.916607,41.787284,38.246231,60.204302,89.309438,26.524041,8.070594
60.022945,69.835640,119.090080,131.671506,70.332017,63.090249,59.362173,12.946123,114.211790,1.291024,69.985550,60.751136,130.537286,116.260470,128.532922,114.947200,72.928460,114.234826,0.001863,0.012624,32.000000,-237.061184,115.171720,0.260667,12.231175,0.589528,299217.148150,0.915859,19.926108,14.479907,1.985079,68.793028,68.736864,81.913988,41.787284,38.179806,60.204302,89.338701,26.524041,8.070561
60.020240,69.850056,119.090666,131.671857,70.072119,63.081799,59.378353,12.946033,114.197883,1.316307,70.009286,60.749480,130.535796,116.251571,128.533073,114.933915,72.927758,114.225796,0.001861,0.012664,32.000000,-237.061123,115.140564,0.275100,12.224760,0.588725,299216.154779,0.916569,19.928320,14.479145,1.985249,68.797627,68.737782,81.911872,41.787284,38.197617,60.204302,89.368014,26.524041,8.073828
60.025010,69.864118,119.053546,131.672453,69.952409,63.064740,59.313081,12.946438,114.187556,1.620822,70.025215,60.757956,130.535304,116.244360,128.532847,114.924162,72.926941,114.218615,0.001860,0.012648,32.000000,-237.060607,115.115186,0.372327,12.209540,0.587560,299183.884130,0.916265,19.934998,14.476829,1.984076,68.799328,68.738570,81.909819,41.787284,38.171861,60.204302,89.384969,26.524041,8.077572
60.032093,69.877376,119.045839,131.672586,70.076730,63.067643,59.369957,12.945888,114.179620,1.636743,70.023091,60.767459,130.535122,116.237207,128.533644,114.918591,72.925818,114.212368,0.001884,0.012659,32.000000,-237.061016,115.110094,0.375856,12.186986,0.587860,299157.656569,0.915975,19.951841,14.472552,1.984175,68.802873,68.740092,81.907860,41.787284,38.177261,60.204302,89.402216,26.524041,8.081574
60.041731,69.878493,118.973379,131.671145,70.370441,63.088088,59.362365,12.946845,114.176931,1.636154,70.005320,60.776853,130.535464,116.235466,128.535624,114.913705,72.925633,114.209402,0.001889,0.012684,32.000000,-237.060131,115.107448,0.375693,12.167958,0.588109,299087.948144,0.916688,19.961622,14.469409,1.983399,68.807177,68.741361,81.906722,41.787284,38.142056,60.204302,89.411322,26.524041,8.082265
60.034781,69.868216,119.019418,131.667554,70.463214,63.112401,59.298523,12.947280,114.175987,1.617766,70.010992,60.771155,130.533455,116.233781,128.536706,114.907368,72.924303,114.200634,0.001860,0.012632,32.000000,-237.059568,115.124729,0.364417,12.154425,0.589083,299111.965597,0.915765,19.968522,14.467087,1.983037,68.812419,68.742802,81.904126,41.787284,38.122018,60.204302,89.437464,26.524041,8.079443
60.034606,69.870157,119.023276,131.665870,70.345270,63.116537,59.334009,12.946450,114.170615,1.306530,70.027007,60.768664,130.531760,116.224920,128.537359,114.897885,72.924167,114.191595,0.001859,0.012617,32.000000,-237.060362,115.140304,0.264215,12.153804,0.589516,299207.286497,0.916018,19.960991,14.465635,1.981511,68.816583,68.743503,81.902998,41.787284,38.142401,60.204302,89.458010,26.524041,8.078704
60.028588,69.880634,119.010733,131.665678,70.268186,63.112407,59.322290,12.945018,114.157858,1.390571,70.048934,60.762692,130.530715,116.215310,128.537528,114.884800,72.924904,114.181362,0.001856,0.012641,32.000000,-237.061873,115.104083,0.301263,12.166300,0.590826,299317.560494,0.917450,19.956951,14.462131,1.982508,68.822368,68.744458,81.901257,41.787284,38.118040,60.204302,89.488119,26.524041,8.081429
60.031403,69.891203,119.023108,131.665906,70.235965,63.112270,59.321822,12.945258,114.149109,1.777478,70.067865,60.760452,130.528768,116.203466,128.535055,114.877772,72.923981,114.173179,0.001859,0.012644,32.000000,-237.061836,115.067777,0.426405,12.184932,0.590933,299338.858790,0.916969,19.959048,14.457281,1.982578,68.825563,68.744742,81.898385,41.787284,38.116892,60.204302,89.506094,26.524041,8.084099
60.033988,69.906231,118.927727,131.666040,69.915323,63.112401,59.375755,12.945051,114.139922,1.802974,70.083331,60.769052,130.527960,116.189481,128.532384,114.870723,72.923250,114.164336,0.001831,0.012669,32.000000,-237.062014,115.060857,0.433469,12.203444,0.590309,299329.021437,0.917219,19.974927,14.450901,1.982568,68.830231,68.744851,81.894550,41.787284,38.084866,60.204302,89.527419,26.524041,8.088074
60.041620,69.915581,119.006275,131.665419,69.670402,63.126724,59.341231,12.944786,114.138777,1.802840,70.082915,60.777634,130.527207,116.185920,128.531158,114.870239,72.923052,114.158912,0.001829,0.012667,32.000000,-237.062229,115.058058,0.432794,12.215086,0.589462,299337.263142,0.917203,19.982969,14.447310,1.982681,68.835054,68.745430,81.891152,41.787284,38.118844,60.204302,89.539372,26.524041,8.090853
60.045073,69.916561,119.007638,131.662825,69.467972,63.138970,59.356252,12.945316,114.136833,1.802574,70.082545,60.778822,130.525151,116.183657,128.530857,114.866157,72.923982,114.154625,0.001826,0.012640,32.000000,-237.061720,115.053634,0.432985,12.215075,0.587861,299350.581925,0.916365,19.995677,14.443162,1.981007,68.840590,68.746121,81.887413,41.787284,38.115520,60.204302,89.555068,26.524041,8.091500
60.043493,69.915952,118.991315,131.660467,69.374404,63.151061,59.329796,12.945542,114.134376,1.802704,70.094709,60.775632,130.523413,116.178919,128.530938,114.860807,72.924280,114.146522,0.001855,0.012653,32.000000,-237.061421,115.051161,0.433023,12.203220,0.587902,299423.946254,0.916999,19.998179,14.440369,1.982063,68.845124,68.746509,81.883781,41.787284,38.108652,60.204302,89.574305,26.524041,8.091006
60.044040,69.923384,118.896727,131.658636,69.416295,63.158893,59.360933,12.945336,114.133808,1.635966,70.113831,60.775637,130.521167,116.168661,128.530785,114.849691,72.924068,114.134942,0.001856,0.012594,32.000000,-237.061581,115.085982,0.369423,12.190363,0.587979,299480.842848,0.916889,19.996061,14.437074,1.981972,68.850680,68.746367,81.878838,41.787284,38.038031,60.204302,89.595568,26.524041,8.092546
60.046207,69.933309,118.876609,131.658265,69.530525,63.167052,59.353558,12.944656,114.132721,1.301865,70.124782,60.778276,130.520586,116.160898,128.531018,114.843425,72.923473,114.128520,0.001852,0.012610,32.000000,-237.062369,115.100858,0.264945,12.189027,0.588558,299537.721208,0.917499,19.996870,14.432304,1.981752,68.856114,68.745958,81.875428,41.787284,38.033844,60.204302,89.612305,26.524041,8.095256
60.052530,69.940963,118.791775,131.657648,69.725695,63.183479,59.311055,12.944782,114.128748,1.301275,70.122634,60.786489,130.518117,116.156227,128.529298,114.838449,72.923328,114.122944,0.001850,0.012644,32.000000,-237.062204,115.088052,0.269630,12.187899,0.588565,299580.924262,0.917140,20.003809,14.426128,1.980159,68.862436,68.744188,81.871733,41.787284,37.955081,60.204302,89.624834,26.524041,8.097501
60.055716,69.942573,118.787290,131.656476,69.957031,63.199740,59.369689,12.945352,114.125227,1.602984,70.121887,60.790402,130.517662,116.147582,128.530551,114.834205,72.924273,114.120031,0.001877,0.012639,32.000000,-237.061483,115.060947,0.370310,12.185843,0.588546,299628.188044,0.917361,20.011790,14.423179,1.979752,68.868676,68.744377,81.869404,41.787284,37.962230,60.204302,89.638949,26.524041,8.098074
60.062406,69.942832,118.831353,131.654421,70.323729,63.223928,59.339627,12.944932,114.121231,1.627707,70.118609,60.794501,130.516174,116.140180,128.531365,114.826796,72.925374,114.114299,0.001878,0.012574,32.000000,-237.062080,115.058024,0.376559,12.175450,0.588043,299710.532659,0.918168,20.013771,14.420248,1.978131,68.877945,68.743939,81.866951,41.787284,37.951033,60.204302,89.650087,26.524041,8.098103
60.067793,69.942688,118.796780,131.652596,70.592523,63.244170,59.341321,12.944354,114.117091,1.627362,70.116616,60.800482,130.514698,116.135388,128.531781,114.822424,72.924767,114.108150,0.001865,0.012561,32.000000,-237.062782,115.058726,0.376917,12.176030,0.588210,299787.089842,0.917447,20.012523,14.417696,1.977951,68.885534,68.742966,81.864573,41.787284,37.963022,60.204302,89.661245,26.524041,8.097965
60.077942,69.942394,118.722047,131.650202,70.763157,63.268353,59.370958,12.944763,114.120485,1.614539,70.105450,60.807256,130.513675,116.134158,128.531319,114.823466,72.924059,114.105183,0.001850,0.012493,32.000000,-237.062340,115.072159,0.369664,12.192907,0.589159,299898.084063,0.918150,20.006780,14.413430,1.978465,68.893570,68.741675,81.861529,41.787284,37.883637,60.204302,89.665762,26.524041,8.098051
60.084964,69.937266,118.735716,131.647385,70.897355,63.288527,59.341198,12.945925,114.125675,1.310105,70.093540,60.812505,130.511903,116.131600,128.531548,114.827010,72.923943,114.108928,0.001847,0.012486,32.000000,-237.061307,115.109009,0.268755,12.215029,0.588978,299993.204069,0.918325,20.001804,14.410644,1.977712,68.901051,68.740389,81.860707,41.787284,37.881992,60.204302,89.670455,26.524041,8.096534
60.084589,69.929923,118.743243,131.643627,70.920267,63.313124,59.232432,12.945153,114.125659,1.281297,70.091598,60.810759,130.510828,116.132160,128.531633,114.826304,72.924768,114.107419,0.001854,0.012488,32.000000,-237.062364,115.106227,0.261925,12.235135,0.587684,300105.379039,0.918044,19.992407,14.409716,1.976134,68.910935,68.739434,81.859746,41.787284,37.877196,60.204302,89.683586,26.524041,8.094403
60.082318,69.930113,118.737427,131.641587,70.772064,63.300741,59.312379,12.944706,114.125787,1.281422,70.110716,60.806702,130.509108,116.129476,128.530499,114.826026,72.924049,114.104812,0.001840,0.012486,32.000000,-237.062793,115.104546,0.262030,12.255492,0.586779,300194.545898,0.918665,19.980981,14.411899,1.976130,68.917103,68.738003,81.858372,41.787284,37.848250,60.204302,89.698057,26.524041,8.093529
60.088975,69.943836,118.757253,131.641386,70.675694,63.288619,59.360063,12.944288,114.115623,1.536376,70.125356,60.814453,130.508767,116.124776,128.528474,114.824125,72.924714,114.105674,0.001825,0.012523,32.000000,-237.063206,115.061433,0.351190,12.275304,0.586094,300304.235867,0.920697,19.973974,14.410240,1.976268,68.923696,68.736801,81.856567,41.787284,37.877352,60.204302,89.708153,26.524041,8.096890
60.096671,69.953681,118.677649,131.641345,70.637357,63.296673,59.371232,12.944321,114.116583,1.626434,70.129086,60.819445,130.509301,116.125595,128.527245,114.827000,72.925575,114.106044,0.001823,0.012534,32.000000,-237.063078,115.062807,0.375854,12.283512,0.584995,300247.306385,0.919316,19.976202,14.409521,1.976246,68.928288,68.736326,81.855113,41.787284,37.829932,60.204302,89.710391,26.524041,8.099942
60.109802,69.958316,118.659348,131.639858,70.384940,63.304972,59.344038,12.945236,114.121819,1.597966,70.126269,60.829288,130.509012,116.129098,128.525587,114.830725,72.924517,114.110310,0.001853,0.012496,32.000000,-237.062038,115.084995,0.360402,12.274339,0.584010,300198.310790,0.918322,19.983954,14.409331,1.976357,68.929544,68.734619,81.852705,41.787284,37.792022,60.204302,89.709218,26.524041,8.101517
60.115117,69.959695,118.621672,131.638213,70.054061,63.325383,59.369463,12.945901,114.128122,1.209949,70.124730,60.835028,130.509655,116.135666,128.526943,114.836652,72.924796,114.115540,0.001852,0.012502,32.000000,-237.061421,115.128340,0.231509,12.255266,0.583002,300241.433686,0.918160,19.986898,14.408675,1.974779,68.927664,68.733898,81.851151,41.787284,37.753788,60.204302,89.710946,26.524041,8.101938
60.126348,69.959637,118.612102,131.636365,69.731644,63.350026,59.331693,12.947442,114.136232,1.112716,70.116964,60.845742,130.508053,116.144326,128.528691,114.845706,72.923741,114.122440,0.001853,0.012487,32.000000,-237.059852,115.134750,0.203171,12.236592,0.583183,300281.929281,0.918488,19.979759,14.412085,1.974043,68.922203,68.732199,81.848589,41.787284,37.713503,60.204302,89.706927,26.524041,8.101995
60.129852,69.958068,118.603417,131.634915,69.492487,63.355964,59.381962,12.948263,114.137490,1.304708,70.115905,60.850235,130.507966,116.150055,128.530147,114.848576,72.922702,114.126902,0.001851,0.012494,32.000000,-237.059146,115.098222,0.275054,12.226729,0.583922,300377.760926,0.918304,19.976374,14.414693,1.973242,68.917046,68.730820,81.847194,41.787284,37.712062,60.204302,89.708414,26.524041,8.101438
60.133927,69.958723,118.524025,131.633217,69.372767,63.371948,59.367895,12.948512,114.141076,1.458383,70.122544,60.854239,130.507714,116.154294,128.531826,114.851755,72.921225,114.129752,0.001884,0.012476,32.000000,-237.058904,115.098699,0.318703,12.228390,0.584792,300492.442027,0.919055,19.966249,14.419556,1.972714,68.910095,68.728773,81.845529,41.787284,37.653889,60.204302,89.710993,26.524041,8.101411
60.136548,69.963873,118.631491,131.632632,69.258990,63.376215,59.374731,12.948949,114.144798,1.458073,70.132216,60.856958,130.508413,116.157245,128.532247,114.858084,72.920132,114.136752,0.001879,0.012456,32.000000,-237.058463,115.101481,0.318401,12.239541,0.585208,300519.567918,0.918299,19.961539,14.423057,1.972455,68.903210,68.727189,81.844825,41.787284,37.693218,60.204302,89.712834,26.524041,8.102432
60.148133,69.972361,118.684291,131.632566,69.130187,63.384909,59.302752,12.950259,114.152480,1.458002,70.132747,60.867100,130.508175,116.166481,128.532988,114.869500,72.918693,114.143667,0.001864,0.012506,32.000000,-237.057144,115.108193,0.318453,12.260330,0.584619,300596.494695,0.918680,19.958542,14.426108,1.971001,68.894300,68.725787,81.843418,41.787284,37.727387,60.204302,89.706259,26.524041,8.104861
60.153627,69.974973,118.636620,131.632115,68.878837,63.397294,59.360939,12.951541,114.158720,1.458516,70.129070,60.872317,130.508338,116.176583,128.533601,114.876148,72.918215,114.146707,0.001854,0.012524,32.000000,-237.056081,115.116077,0.318688,12.278699,0.584887,300621.628484,0.918605,19.961342,14.431062,1.972702,68.886149,68.724823,81.843230,41.787284,37.664700,60.204302,89.702499,26.524041,8.105813
60.156535,69.975419,118.665028,131.631135,68.522993,63.397032,59.365785,12.951804,114.169038,1.458861,70.134884,60.869831,130.509561,116.182444,128.534882,114.883673,72.916194,114.155984,0.001852,0.012531,32.000000,-237.055732,115.121176,0.318383,12.292900,0.584188,300668.198393,0.919669,19.959448,14.436317,1.973200,68.875815,68.723917,81.842506,41.787284,37.671415,60.204302,89.701573,26.524041,8.105986
60.164313,69.978474,118.608700,131.630826,68.341254,63.405373,59.344660,12.952184,114.176548,1.468768,70.139420,60.875338,130.508779,116.193525,128.534751,114.888620,72.914466,114.162072,0.001854,0.012551,32.000000,-237.055377,115.121918,0.321307,12.291222,0.582999,300727.871093,0.918860,19.957137,14.438472,1.972227,68.866575,68.722589,81.841594,41.787284,37.630317,60.204302,89.696710,26.524041,8.106528
60.176262,69.983005,118.550678,131.630681,68.238092,63.405698,59.355678,12.952557,114.187461,1.459799,70.138933,60.884921,130.508116,116.203431,128.533259,114.894096,72.911873,114.171169,0.001845,0.012601,32.000000,-237.054853,115.133702,0.318715,12.281163,0.582490,300728.859124,0.918733,19.954977,14.445610,1.972604,68.853838,68.720905,81.839941,41.787284,37.601951,60.204302,89.683936,26.524041,8.107983
60.183271,69.983863,118.532626,131.630010,68.012754,63.405729,59.344606,12.953120,114.195928,1.460037,70.135892,60.890467,130.508276,116.210215,128.533858,114.902519,72.911384,114.180878,0.001833,0.012631,32.000000,-237.054217,115.141301,0.318107,12.281795,0.582110,300770.385660,0.919056,19.951064,14.450697,1.971413,68.844385,68.719595,81.838648,41.787284,37.547158,60.204302,89.674446,26.524041,8.108261
60.187963,69.983693,118.642724,131.629109,67.833528,63.405567,59.369983,12.953126,114.204024,1.460144,70.142282,60.891538,130.506912,116.222002,128.533225,114.909406,72.909722,114.193567,0.001830,0.012701,32.000000,-237.054237,115.149347,0.318649,12.284735,0.581987,300775.200299,0.918698,19.944890,14.458308,1.970057,68.833294,68.718421,81.837157,41.787284,37.589190,60.204302,89.666581,26.524041,8.108213
60.191301,69.987879,118.627306,131.629111,67.752518,63.405459,59.374906,12.952461,114.210740,1.460433,70.153137,60.890856,130.506941,116.228254,128.532808,114.914938,72.907560,114.201072,0.001847,0.012707,32.000000,-237.054862,115.151438,0.318204,12.280630,0.581715,300774.780858,0.918753,19.939470,14.464152,1.969528,68.824906,68.717133,81.834405,41.787284,37.571791,60.204302,89.659891,26.524041,8.108976
60.199391,69.997779,118.653010,131.630205,67.737634,63.405042,59.368209,12.953297,114.216757,1.484356,70.167783,60.896874,130.508040,116.236434,128.531900,114.920790,72.905742,114.208063,0.001858,0.012696,32.000000,-237.053974,115.148303,0.328948,12.261301,0.582311,300774.231743,0.918277,19.935096,14.472814,1.971204,68.816023,68.715918,81.831425,41.787284,37.581010,60.204302,89.647993,26.524041,8.111576
60.206452,70.006416,118.670856,131.631313,67.681868,63.413372,59.351706,12.953563,114.219710,1.785592,70.170421,60.904928,130.508820,116.244334,128.531543,114.928008,72.904247,114.215869,0.001852,0.012688,32.000000,-237.053738,115.120608,0.428133,12.245420,0.582341,300778.967757,0.918153,19.936295,14.479115,1.970838,68.809169,68.715248,81.829031,41.787284,37.581449,60.204302,89.635863,26.524041,8.114099
60.215243,70.009829,118.648655,131.631330,67.543306,63.429723,59.370314,12.954011,114.235515,1.619682,70.175503,60.909539,130.510061,116.254215,128.532617,114.936065,72.902591,114.223304,0.001854,0.012692,32.000000,-237.053267,115.168696,0.363296,12.243598,0.583331,300785.080895,0.918138,19.938948,14.484789,1.971000,68.802942,68.714143,81.828684,41.787284,37.558278,60.204302,89.619998,26.524041,8.115432
60.214739,70.013562,118.751845,131.631533,67.475562,63.429702,59.343555,12.953591,114.243489,1.463376,70.181876,60.914609,130.509916,116.262068,128.532359,114.940161,72.900268,114.229350,0.001870,0.012692,32.000000,-237.053695,115.170907,0.319506,12.244270,0.584201,300831.489988,0.918415,19.941264,14.490589,1.971065,68.798625,68.712422,81.828096,41.787284,37.580780,60.204302,89.613737,26.524041,8.116345
60.221027,70.019361,118.844042,131.632557,67.545816,63.429628,59.336243,12.953800,114.253036,1.462675,70.190925,60.922748,130.509656,116.270711,128.532840,114.947875,72.898025,114.235083,0.001883,0.012686,32.000000,-237.053603,115.174960,0.319485,12.240355,0.584150,300911.464575,0.918223,19.936805,14.496343,1.970409,68.797152,68.710597,81.828465,41.787284,37.638996,60.204302,89.598344,26.524041,8.117950
60.226512,70.024522,118.838176,131.633857,67.695034,63.429801,59.379745,12.952837,114.258389,1.513432,70.191059,60.930966,130.511008,116.277721,128.533259,114.952150,72.896705,114.240788,0.001880,0.012680,32.000000,-237.054467,115.161351,0.342237,12.246485,0.584882,300917.445340,0.918655,19.940987,14.502002,1.972139,68.799291,68.709738,81.829464,41.787284,37.643895,60.204302,89.585556,26.524041,8.119549
60.233087,70.025969,118.903203,131.635021,67.745214,63.429733,59.330491,12.952321,114.263597,1.806106,70.193978,60.932003,130.512595,116.284044,128.533167,114.960849,72.896074,114.249463,0.001859,0.012652,32.000000,-237.055074,115.146843,0.434243,12.260267,0.585651,300922.771777,0.918674,19.941158,14.507406,1.973464,68.802391,68.708707,81.832252,41.787284,37.658608,60.204302,89.568417,26.524041,8.120243
60.237365,70.027604,118.873315,131.635811,67.932266,63.429830,59.386074,12.951893,114.272544,1.691585,70.197447,60.935817,130.513148,116.288328,128.533430,114.964386,72.895078,114.253336,0.001857,0.012653,32.000000,-237.055390,115.183431,0.388178,12.275681,0.585234,300928.058020,0.917923,19.941408,14.511871,1.973187,68.805157,68.706819,81.833808,41.787284,37.645831,60.204302,89.555133,26.524041,8.120578
60.244565,70.031444,118.914297,131.637398,67.985496,63.430063,59.377036,12.952700,114.280897,1.463799,70.199022,60.942770,130.514013,116.294543,128.533527,114.973254,72.894318,114.261585,0.001858,0.012693,32.000000,-237.054457,115.204462,0.318707,12.277895,0.584950,300927.798258,0.918576,19.936970,14.517286,1.974051,68.809685,68.705780,81.836128,41.787284,37.674655,60.204302,89.534574,26.524041,8.121669
60.252526,70.033082,118.891206,131.638545,67.927865,63.430163,59.197963,12.952093,114.287897,1.462553,70.192397,60.953260,130.513863,116.302190,128.533217,114.980419,72.892801,114.267276,0.001851,0.012725,32.000000,-237.054985,115.211448,0.318720,12.278899,0.583942,300929.210189,0.917649,19.934776,14.520417,1.973415,68.815371,68.703255,81.839082,41.787284,37.650408,60.204302,89.514179,26.524041,8.122400
60.256589,70.031441,118.851371,131.638923,67.943292,63.430095,59.380273,12.951909,114.293730,1.462383,70.187736,60.959809,130.514396,116.309738,128.533422,114.988146,72.891625,114.272351,0.001842,0.012704,32.000000,-237.055291,115.215687,0.318673,12.270514,0.584030,300932.663779,0.917679,19.932170,14.525723,1.973859,68.820751,68.701942,81.843116,41.787284,37.628975,60.204302,89.496637,26.524041,8.122212
60.263229,70.028711,118.933056,131.638817,68.111571,63.429822,59.339342,12.951990,114.296610,1.785154,70.181694,60.968896,130.514510,116.316804,128.533159,114.997491,72.889882,114.281979,0.001839,0.012682,32.000000,-237.055045,115.180996,0.428452,12.259992,0.583695,300933.851097,0.920325,19.926684,14.530378,1.973215,68.827914,68.699511,81.848288,41.787284,37.659859,60.204302,89.474231,26.524041,8.121351
60.271503,70.025606,118.929919,131.638567,68.173317,63.430116,59.239400,12.952210,114.303535,1.803532,70.177440,60.978047,130.514291,116.325359,128.533340,115.006005,72.890071,114.288345,0.001857,0.012690,32.000000,-237.054887,115.187604,0.433895,12.245833,0.583736,300932.249045,0.917426,19.921407,14.534353,1.972421,68.833102,68.698293,81.854027,41.787284,37.653591,60.204302,89.451627,26.524041,8.120476
60.272286,70.023993,119.049302,131.638366,68.093190,63.430168,59.355307,12.951756,114.315955,1.605691,70.177884,60.983931,130.514465,116.333284,128.533355,115.013115,72.889466,114.293119,0.001878,0.012695,32.000000,-237.055384,115.235645,0.360433,12.242929,0.584715,300928.868762,0.917935,19.912735,14.541402,1.973559,68.839488,68.696224,81.860658,41.787284,37.697872,60.204302,89.435308,26.524041,8.120195
60.270731,70.024164,119.027768,131.638450,67.683494,63.430016,59.367460,12.951049,114.317670,1.459529,70.189857,60.985969,130.515336,116.344812,128.534104,115.021489,72.888678,114.298514,0.001866,0.012687,32.000000,-237.056062,115.237467,0.318189,12.251108,0.585235,300924.569543,0.919339,19.902227,14.544724,1.973236,68.846850,68.694437,81.868558,41.787284,37.714483,60.204302,89.420017,26.524041,8.120018
60.276844,70.031617,119.079699,131.640287,67.603347,63.430189,59.313323,12.952026,114.323315,1.459367,70.196809,60.995295,130.516475,116.354434,128.533469,115.026459,72.887377,114.306122,0.001865,0.012694,32.000000,-237.055121,115.245829,0.318593,12.259090,0.586233,300924.136633,0.917527,19.899914,14.547960,1.975191,68.853689,68.693163,81.877958,41.787284,37.734470,60.204302,89.397277,26.524041,8.121956
60.284057,70.034873,119.084085,131.641698,67.704901,63.430399,59.332153,12.952167,114.327256,1.488046,70.196050,61.001960,130.518362,116.362089,128.533574,115.032063,72.887223,114.310968,0.001866,0.012720,32.000000,-237.054968,115.242932,0.330856,12.260490,0.585708,300924.976305,0.917364,19.901476,14.551722,1.974885,68.858623,68.691683,81.885914,41.787284,37.739180,60.204302,89.374202,26.524041,8.123144
60.288518,70.033671,119.025736,131.642923,67.868202,63.430460,59.345813,12.951943,114.328420,1.794749,70.184935,61.007790,130.519410,116.370147,128.533089,115.038482,72.886829,114.315104,0.001857,0.012723,32.000000,-237.055153,115.217921,0.431172,12.258228,0.585619,300931.995615,0.918119,19.903459,14.557215,1.975546,68.863195,68.689377,81.896432,41.787284,37.707374,60.204302,89.348869,26.524041,8.123224
60.291299,70.028177,119.085021,131.643193,67.889383,63.430593,59.355801,12.952024,114.335375,1.805165,70.176382,61.012694,130.519721,116.376041,128.533716,115.044017,72.885790,114.321413,0.001851,0.012747,32.000000,-237.055021,115.227012,0.433347,12.260049,0.585478,300933.453772,0.917716,19.900264,14.560040,1.975383,68.865402,68.687624,81.905212,41.787284,37.736712,60.204302,89.329553,26.524041,8.121858
60.294062,70.022160,119.038803,131.643694,67.986710,63.430667,59.334658,12.951611,114.343818,1.480246,70.173815,61.015400,130.519409,116.382009,128.533620,115.046919,72.884571,114.325698,0.001835,0.012753,32.000000,-237.055443,115.271856,0.323349,12.263295,0.585088,300931.779664,0.917427,19.895071,14.562713,1.974269,68.866191,68.684565,81.914713,41.787284,37.714656,60.204302,89.305428,26.524041,8.120047
60.297105,70.020891,119.039764,131.644974,68.110105,63.430659,59.338026,12.951289,114.347944,1.458098,70.167204,61.020431,130.518441,116.385022,128.532016,115.051632,72.883116,114.330074,0.001832,0.012736,32.000000,-237.055792,115.273707,0.317839,12.251268,0.585388,300928.294188,0.917213,19.887087,14.567229,1.975161,68.863990,68.680998,81.920801,41.787284,37.714723,60.204302,89.283725,26.524041,8.119604
60.303918,70.017167,118.980502,131.646077,68.244814,63.430803,59.347073,12.951477,114.351858,1.458314,70.155450,61.025015,130.518170,116.393398,128.533063,115.054687,72.882099,114.333143,0.001835,0.012719,32.000000,-237.055569,115.281472,0.317786,12.239436,0.584836,300924.553572,0.917479,19.878601,14.570810,1.974304,68.860543,68.678540,81.928801,41.787284,37.709780,60.204302,89.253989,26.524041,8.118721
60.307825,70.011536,118.914947,131.646422,68.257692,63.430971,59.332915,12.951269,114.355533,1.457912,70.148484,61.029043,130.518164,116.397865,128.534296,115.063141,72.882078,114.338467,0.001835,0.012754,32.000000,-237.055727,115.287108,0.318283,12.251142,0.585375,300924.336398,0.917372,19.874609,14.574675,1.974220,68.858250,68.677014,81.935095,41.787284,37.637537,60.204302,89.231989,26.524041,8.117253
60.312528,70.005178,118.902282,131.646255,68.341023,63.430782,59.372835,12.952491,114.360744,1.468222,70.140263,61.032641,130.517324,116.406278,128.534729,115.071294,72.881750,114.343996,0.001816,0.012730,32.000000,-237.054321,115.290811,0.321253,12.261002,0.585390,300920.653784,0.917110,19.864792,14.577384,1.973014,68.854204,68.674424,81.941668,41.787284,37.612881,60.204302,89.203131,26.524041,8.115461
60.312798,70.001060,118.973737,131.645737,68.449192,63.430727,59.352812,12.952163,114.364370,1.459042,70.131931,61.038652,130.517038,116.412477,128.534971,115.072945,72.881413,114.344957,0.001812,0.012749,32.000000,-237.054559,115.289957,0.318378,12.263419,0.584280,300915.469425,0.917251,19.855667,14.580337,1.971800,68.852404,68.672228,81.946791,41.787284,37.651914,60.204302,89.181554,26.524041,8.114155
60.310481,69.995891,118.975328,131.645197,68.506120,63.430717,59.364835,12.952556,114.369988,1.458162,70.131097,61.039883,130.515216,116.421137,128.533688,115.078050,72.880154,114.350464,0.001833,0.012772,32.000000,-237.054166,115.289957,0.318524,12.261702,0.583636,300908.192325,0.916536,19.845104,14.583713,1.971436,68.849927,68.669737,81.953042,41.787284,37.655029,60.204302,89.158857,26.524041,8.112634
60.312369,69.994856,118.926303,131.645331,68.726096,63.430504,59.369499,12.952120,114.372666,1.458205,70.132585,61.042373,130.514029,116.426076,128.532805,115.081043,72.879196,114.352289,0.001854,0.012775,32.000000,-237.054745,115.291314,0.318538,12.259636,0.584027,300904.839335,0.916829,19.840745,14.584579,1.972612,68.847581,68.667449,81.959143,41.787284,37.616132,60.204302,89.139345,26.524041,8.112202
60.324551,69.995748,118.922310,131.645921,69.080945,63.430551,59.335410,12.953360,114.378695,1.458302,70.118619,61.054402,130.514127,116.434027,128.531403,115.088916,72.877908,114.358361,0.001833,0.012785,32.000000,-237.053584,115.298291,0.318094,12.246414,0.584148,300903.018909,0.916670,19.837646,14.588873,1.972714,68.844684,68.665024,81.965878,41.787284,37.629263,60.204302,89.102046,26.524041,8.112414
60.327686,69.988851,118.960463,131.645439,69.279629,63.430502,59.369042,12.952784,114.385266,1.458844,70.104527,61.054346,130.513769,116.440280,128.529672,115.094508,72.876958,114.364209,0.001832,0.012804,32.000000,-237.054166,115.306605,0.318771,12.230327,0.583857,300901.468302,0.916560,19.834923,14.590837,1.971839,68.842880,68.661844,81.970112,41.787284,37.621693,60.204302,89.073910,26.524041,8.111008
60.325134,69.978191,118.898622,131.644312,69.278742,63.430250,59.352099,12.952873,114.396013,1.193776,70.103376,61.053496,130.512977,116.447182,128.528941,115.100873,72.876621,114.369977,0.001834,0.012830,32.000000,-237.054041,115.352626,0.225262,12.226295,0.584267,300900.443154,0.916883,19.824923,14.595469,1.971375,68.841372,68.659855,81.975391,41.787284,37.594896,60.204302,89.050896,26.524041,8.107977
60.323660,69.975920,118.907614,131.643906,69.329475,63.429964,59.325577,12.954081,114.396221,1.117614,70.105899,61.054584,130.511953,116.454480,128.527863,115.104755,72.875783,114.373934,0.001835,0.012871,32.000000,-237.052767,115.358118,0.203565,12.244356,0.585260,300894.329109,0.916292,19.815223,14.599642,1.971905,68.841849,68.658062,81.979008,41.787284,37.568896,60.204302,89.030530,26.524041,8.106831
60.328768,69.977803,118.899914,131.644123,69.343838,63.429948,59.371607,12.954270,114.397050,1.184413,70.109256,61.061215,130.511413,116.458248,128.526615,115.109488,72.874535,114.378315,0.001812,0.012832,32.000000,-237.052520,115.339546,0.231786,12.266542,0.585024,300885.422673,0.916567,19.806845,14.603155,1.970963,68.841540,68.656309,81.981323,41.787284,37.590830,60.204302,88.999513,26.524041,8.107099
60.338395,69.979320,118.862366,131.644262,69.506487,63.429856,59.361574,12.954144,114.397874,1.565223,70.097294,61.070827,130.510260,116.458631,128.524930,115.112912,72.873763,114.380510,0.001797,0.012848,32.000000,-237.052863,115.305293,0.357883,12.268898,0.584236,300884.009339,0.916992,19.805891,14.606173,1.971160,68.841529,68.654795,81.983161,41.787284,37.549428,60.204302,88.965688,26.524041,8.107660
60.342268,69.972070,118.936712,131.642720,69.738678,63.429822,59.365852,12.953693,114.404220,1.635492,70.080540,61.074281,130.508240,116.464851,128.522548,115.120062,72.872153,114.382633,0.001799,0.012825,32.000000,-237.053362,115.310694,0.376686,12.257255,0.583042,300885.293323,0.916199,19.803207,14.609835,1.970866,68.840536,68.651642,81.983951,41.787284,37.599283,60.204302,88.932735,26.524041,8.106090
60.342863,69.963661,118.854380,131.640460,69.740897,63.429822,59.315653,12.953336,114.405477,1.635895,70.069738,61.077554,130.506747,116.468762,128.520938,115.127205,72.870344,114.387195,0.001798,0.012782,32.000000,-237.053847,115.311766,0.377376,12.238705,0.582510,300884.017517,0.916193,19.796117,14.611817,1.969929,68.840957,68.649065,81.984857,41.787284,37.548118,60.204302,88.906748,26.524041,8.103607
60.342409,69.955993,118.908177,131.637915,69.660325,63.430037,59.368851,12.952800,114.417203,1.308384,70.065819,61.079813,130.505168,116.471668,128.520105,115.135496,72.869086,114.390035,0.001840,0.012787,32.000000,-237.054445,115.358230,0.266470,12.231635,0.583539,300878.838168,0.916043,19.785406,14.614596,1.971035,68.843153,68.647414,81.984495,41.787284,37.568767,60.204302,88.878350,26.524041,8.101254
60.340503,69.952214,118.887111,131.636685,69.577704,63.429943,59.371967,12.952286,114.419193,1.289614,70.070208,61.077313,130.503670,116.477199,128.518929,115.141781,72.867166,114.393972,0.001823,0.012810,32.000000,-237.055072,115.358783,0.262129,12.228574,0.583796,300873.416730,0.916787,19.776465,14.618919,1.969651,68.845568,68.645838,81.983008,41.787284,37.541140,60.204302,88.854889,26.524041,8.099767
60.338226,69.954047,118.944601,131.636276,69.527538,63.429909,59.357443,12.951509,114.423936,1.289453,70.075851,61.074106,130.503572,116.482008,128.517836,115.148482,72.865879,114.399499,0.001820,0.012817,32.000000,-237.055690,115.364271,0.262357,12.226096,0.584518,300869.970237,0.915957,19.769204,14.621740,1.970557,68.850272,68.645137,81.981146,41.787284,37.559104,60.204302,88.829546,26.524041,8.100078
60.340395,69.956841,118.934442,131.636401,69.535679,63.429838,59.367989,12.951739,114.423297,1.517642,70.075414,61.079118,130.504385,116.490182,128.518153,115.149302,72.865279,114.405023,0.001820,0.012786,32.000000,-237.055349,115.329308,0.345037,12.225675,0.584537,300869.255874,0.915931,19.767128,14.625830,1.970270,68.855531,68.644797,81.978863,41.787284,37.567988,60.204302,88.804635,26.524041,8.100781
60.346136,69.954634,118.868431,131.636140,69.655368,63.429702,59.221898,12.952053,114.427089,1.807147,70.061484,61.085069,130.505492,116.492137,128.516590,115.159004,72.862846,114.412941,0.001858,0.012828,32.000000,-237.055192,115.315071,0.436070,12.222606,0.585111,300872.749859,0.916198,19.770996,14.630160,1.971298,68.861082,68.643710,81.973997,41.787284,37.529041,60.204302,88.767533,26.524041,8.100576
60.348655,69.947847,118.944244,131.635227,69.677848,63.429594,59.367420,12.952740,114.432998,1.809087,70.052981,61.084278,130.506591,116.496818,128.516195,115.163144,72.861406,114.419087,0.001835,0.012858,32.000000,-237.054512,115.322577,0.436318,12.213899,0.585026,300875.006959,0.916004,19.771852,14.633802,1.971058,68.865619,68.642882,81.969078,41.787284,37.556809,60.204302,88.739203,26.524041,8.098662
60.344199,69.940988,118.927966,131.634328,69.692131,63.429555,59.359803,12.951696,114.436986,1.778013,70.050291,61.081212,130.507641,116.500238,128.516136,115.167112,72.859083,114.420669,0.001834,0.012889,32.000000,-237.055725,115.339966,0.423089,12.209199,0.584594,300873.925134,0.918159,19.764512,14.640596,1.969777,68.871841,68.642414,81.962970,41.787284,37.532845,60.204302,88.713318,26.524041,8.096341
60.339769,69.939733,118.918810,131.634397,69.600216,63.429660,59.194443,12.951419,114.440994,1.480916,70.057268,61.075894,130.508910,116.501297,128.515777,115.170779,72.857291,114.423871,0.001836,0.012929,32.000000,-237.056056,115.381427,0.325314,12.212909,0.585518,300868.752239,0.915847,19.755473,14.645421,1.970951,68.876863,68.641404,81.957298,41.787284,37.533338,60.204302,88.693632,26.524041,8.095744
60.340970,69.943421,118.889447,131.635611,69.526909,63.429660,59.377615,12.950554,114.446380,1.462364,70.066984,61.074169,130.511540,116.505402,128.515509,115.175987,72.854747,114.427055,0.001838,0.012920,32.000000,-237.056989,115.386684,0.321365,12.211174,0.585685,300866.973208,0.916022,19.752598,14.648617,1.970827,68.883324,68.640391,81.950174,41.787284,37.499862,60.204302,88.665881,26.524041,8.096442
60.343358,69.946856,118.896479,131.637164,69.456153,63.429505,59.360839,12.950263,114.451059,1.462689,70.060877,61.076303,130.514364,116.510776,128.515523,115.179203,72.852509,114.432533,0.001811,0.012898,32.000000,-237.057248,115.389992,0.321168,12.212607,0.585501,300870.130868,0.918655,19.755303,14.652171,1.970820,68.888128,68.639368,81.943368,41.787284,37.490937,60.204302,88.637438,26.524041,8.097499
60.343001,69.943652,118.914600,131.638266,69.289470,63.429311,59.345242,12.950473,114.458291,1.463073,70.051419,61.074022,130.517131,116.517000,128.517177,115.183838,72.851392,114.438508,0.001798,0.012888,32.000000,-237.056975,115.393736,0.321553,12.213349,0.585365,300876.099994,0.915810,19.757917,14.656468,1.970294,68.892478,68.639055,81.934659,41.787284,37.490704,60.204302,88.607831,26.524041,8.096952
60.340771,69.938918,118.929053,131.638483,69.030734,63.429292,59.370323,12.950540,114.461170,1.463353,70.051643,61.073586,130.519224,116.519481,128.519455,115.186250,72.850864,114.439999,0.001797,0.012860,32.000000,-237.056833,115.395066,0.321101,12.218344,0.585317,300880.283823,0.916034,19.759219,14.661723,1.970333,68.896022,68.639080,81.927059,41.787284,37.517320,60.204302,88.585100,26.524041,8.095386
60.342353,69.937982,118.975831,131.639875,68.969743,63.429387,59.209415,12.950103,114.462720,1.634257,70.049479,61.075001,130.521668,116.526362,128.521435,115.188802,72.850239,114.445014,0.001797,0.012846,32.000000,-237.057378,115.379217,0.378828,12.213604,0.585412,300878.164769,0.916270,19.756332,14.666130,1.970644,68.900089,68.638591,81.916887,41.787284,37.527958,60.204302,88.555331,26.524041,8.094778
60.339700,69.936328,118.969940,131.641083,69.087394,63.429594,59.369425,12.949026,114.468064,1.635376,70.046723,61.072169,130.523106,116.530081,128.523000,115.193428,72.848494,114.449886,0.001838,0.012808,32.000000,-237.058383,115.383944,0.378650,12.196182,0.585298,300875.257444,0.915909,19.753592,14.667480,1.970957,68.901589,68.637847,81.906631,41.787284,37.533567,60.204302,88.533335,26.524041,8.094352
60.331709,69.934212,118.941935,131.642945,69.147776,63.429665,59.367259,12.948592,114.470623,1.602089,70.051739,61.067037,130.524874,116.534948,128.524797,115.193660,72.847848,114.452742,0.001826,0.012832,32.000000,-237.058698,115.400843,0.364216,12.179361,0.585847,300875.342373,0.918370,19.751241,14.670865,1.971680,68.903066,68.637233,81.893979,41.787284,37.518229,60.204302,88.514028,26.524041,8.093437
60.327691,69.934933,118.986596,131.645214,69.250408,63.429649,59.361230,12.949067,114.480601,1.241267,70.051966,61.063852,130.527164,116.540899,128.527182,115.196248,72.846852,114.458690,0.001822,0.012833,32.000000,-237.058138,115.455620,0.239493,12.174372,0.586684,300878.086040,0.915939,19.751960,14.675293,1.971669,68.904496,68.636299,81.883246,41.787284,37.520662,60.204302,88.495565,26.524041,8.093557
60.323232,69.935076,118.925769,131.648270,69.315595,63.429586,59.332266,12.949377,114.489857,1.117878,70.054827,61.058408,130.530158,116.548226,128.530736,115.200420,72.845898,114.468014,0.001821,0.012831,32.000000,-237.057530,115.457284,0.205052,12.184909,0.587408,300879.630165,0.916104,19.756987,14.677512,1.971466,68.906401,68.635605,81.870487,41.787284,37.497229,60.204302,88.473326,26.524041,8.093511
60.317927,69.936381,119.013712,131.651193,69.294870,63.429434,59.145541,12.949924,114.498032,1.117810,70.061345,61.054621,130.532769,116.553308,128.534666,115.203461,72.846642,114.470059,0.001865,0.012858,32.000000,-237.056917,115.463335,0.204812,12.194112,0.588037,300882.822105,0.916266,19.761301,14.681784,1.972338,68.907732,68.635291,81.859960,41.787284,37.549820,60.204302,88.457051,26.524041,8.093611
60.315432,69.940336,118.970026,131.655092,69.200835,63.429452,59.361987,12.950974,114.497717,1.441618,70.071030,61.054827,130.536859,116.561091,128.537951,115.208074,72.846918,114.475488,0.001836,0.012886,32.000000,-237.055815,115.419185,0.319746,12.187183,0.587152,300885.443492,0.916789,19.765430,14.687869,1.971475,68.907642,68.634655,81.847859,41.787284,37.512990,60.204302,88.436811,26.524041,8.094565
60.314984,69.945315,118.971155,131.658580,69.134429,63.429528,59.360757,12.952246,114.501600,1.631804,70.073882,61.055351,130.539518,116.561244,128.539765,115.209961,72.846700,114.480353,0.001837,0.012866,32.000000,-237.054426,115.414354,0.378061,12.193208,0.587442,300886.572617,0.919774,19.771477,14.688252,1.973107,68.906762,68.633387,81.838299,41.787284,37.499842,60.204302,88.415417,26.524041,8.095789
60.312644,69.948194,118.934963,131.662538,68.990789,63.429366,59.360748,12.953041,114.505034,1.633168,70.080887,61.056877,130.541418,116.563201,128.542047,115.213618,72.847278,114.479406,0.001839,0.012855,32.000000,-237.053646,115.422217,0.377600,12.212803,0.587498,300890.320302,0.916473,19.777664,14.690964,1.972464,68.906963,68.631852,81.828163,41.787284,37.477638,60.204302,88.394113,26.524041,8.096630
60.311426,69.950630,119.023190,131.665792,68.738602,63.429248,59.340105,12.953854,114.510379,1.483768,70.081983,61.051984,130.542834,116.565352,128.543421,115.221136,72.846174,114.478867,0.001840,0.012895,32.000000,-237.052878,115.457184,0.321927,12.217055,0.587238,300895.481255,0.916513,19.783045,14.693862,1.972497,68.906538,68.630402,81.821640,41.787284,37.521740,60.204302,88.374613,26.524041,8.097293
60.302165,69.952311,119.007250,131.669491,68.552643,63.429222,59.319116,12.952826,114.517223,1.123542,70.085592,61.046100,130.545107,116.569429,128.545349,115.224093,72.847409,114.479791,0.001813,0.012895,32.000000,-237.053890,115.488212,0.206090,12.224785,0.586070,300896.948062,0.916558,19.788015,14.692762,1.971974,68.907980,68.629281,81.815701,41.787284,37.527535,60.204302,88.361211,26.524041,8.097710
60.295958,69.954590,118.970120,131.672620,68.543807,63.429303,59.388063,12.952903,114.519993,1.114504,70.089967,61.041710,130.546024,116.574048,128.546455,115.225775,72.846862,114.480051,0.001802,0.012890,32.000000,-237.053831,115.486298,0.203524,12.241329,0.586528,300900.217149,0.916902,19.791540,14.693569,1.973477,68.907502,68.627148,81.811771,41.787284,37.503035,60.204302,88.348362,26.524041,8.098164
60.291248,69.958097,119.023303,131.676862,68.549247,63.429261,59.348404,12.953137,114.520627,1.196933,70.093490,61.039852,130.547304,116.576338,128.547097,115.228764,72.845906,114.481320,0.001803,0.012895,32.000000,-237.053528,115.466748,0.236343,12.255185,0.586199,300903.048659,0.917387,19.801504,14.692842,1.973515,68.907033,68.623937,81.806885,41.787284,37.514303,60.204302,88.333894,26.524041,8.099122
60.293429,69.960907,119.114335,131.680645,68.731415,63.429174,59.342349,12.953137,114.517307,1.574867,70.086976,61.041887,130.548022,116.579324,128.549084,115.228265,72.845133,114.483813,0.001803,0.012868,32.000000,-237.053480,115.427438,0.361205,12.240316,0.585239,300907.781623,0.916434,19.809336,14.693533,1.973103,68.906336,68.622658,81.803656,41.787284,37.567415,60.204302,88.315952,26.524041,8.100018
60.298738,69.957422,119.186233,131.684160,68.967047,63.429025,59.365745,12.954575,114.522635,1.635189,70.060089,61.048012,130.549067,116.585030,128.552304,115.235217,72.845918,114.486593,0.001845,0.012884,32.000000,-237.051981,115.433877,0.377369,12.238143,0.585039,300913.415933,0.917135,19.817054,14.695187,1.974139,68.906401,68.621510,81.800972,41.787284,37.626004,60.204302,88.286236,26.524041,8.099252
60.292511,69.945293,119.283396,131.685402,69.062129,63.429282,59.360696,12.954705,114.526719,1.634957,70.045809,61.042675,130.547964,116.587005,128.554389,115.241855,72.844859,114.488700,0.001841,0.012884,32.000000,-237.051890,115.438807,0.377485,12.238551,0.586382,300915.609745,0.917197,19.817913,14.697332,1.975577,68.905494,68.619692,81.798524,41.787284,37.671462,60.204302,88.273419,26.524041,8.096226
60.275134,69.935500,119.376046,131.687267,69.078007,63.429481,59.367425,12.953824,114.527622,1.634221,70.062186,61.026579,130.548062,116.587589,128.556571,115.245077,72.845084,114.488308,0.001839,0.012931,32.000000,-237.052769,115.440693,0.377478,12.228661,0.586925,300909.358148,0.916734,19.809680,14.698079,1.976596,68.907020,68.617570,81.797163,41.787284,37.728632,60.204302,88.270613,26.524041,8.092587
60.264846,69.940597,119.297523,131.691545,69.118702,63.429539,59.373109,12.953367,114.526980,1.633479,70.081456,61.018135,130.548853,116.583761,128.557784,115.244198,72.844342,114.489043,0.001839,0.012935,32.000000,-237.053347,115.438578,0.377779,12.222683,0.587684,300903.715768,0.916892,19.803121,14.700297,1.978411,68.908313,68.615727,81.796925,41.787284,37.705076,60.204302,88.270346,26.524041,8.093422
60.264556,69.953759,119.283146,131.698312,69.363708,63.429888,59.318839,12.953690,114.528532,1.511586,70.088177,61.019501,130.551218,116.582246,128.559731,115.245706,72.843641,114.490044,0.001883,0.012938,32.000000,-237.052993,115.450011,0.338213,12.231672,0.589101,300901.443854,0.917061,19.808873,14.699856,1.980519,68.908992,68.613466,81.798422,41.787284,37.696526,60.204302,88.256609,26.524041,8.096980
60.269980,69.958575,119.348645,131.703600,69.560506,63.429896,59.350453,12.954681,114.526734,1.792588,70.073963,61.021163,130.553623,116.582583,128.560929,115.247427,72.843577,114.493821,0.001854,0.012947,32.000000,-237.051987,115.419465,0.431573,12.245768,0.588988,300910.193039,0.917162,19.823174,14.701003,1.979554,68.909975,68.611798,81.802061,41.787284,37.736368,60.204302,88.237120,26.524041,8.098952
60.272471,69.950929,119.292047,131.707625,69.882701,63.430027,59.350827,12.954443,114.530532,1.804452,70.048685,61.022334,130.557446,116.584765,128.563103,115.253603,72.843382,114.499508,0.001853,0.012964,32.000000,-237.052389,115.421370,0.435000,12.258383,0.588473,300923.954591,0.918043,19.836595,14.702255,1.979325,68.911089,68.609758,81.807884,41.787284,37.719487,60.204302,88.217075,26.524041,8.097048
60.260873,69.934834,119.350373,131.710180,70.127161,63.430090,59.324716,12.954010,114.528233,1.804549,70.043694,61.004771,130.560169,116.584345,128.565883,115.258868,72.843401,114.499522,0.001854,0.013015,32.000000,-237.052789,115.422106,0.434504,12.272535,0.588196,300926.334782,0.917474,19.836559,14.704398,1.980234,68.912291,68.608186,81.815581,41.787284,37.760435,60.204302,88.209049,26.524041,8.092549
60.250534,69.930799,119.338609,131.713493,70.228616,63.429980,59.365186,12.954057,114.521148,1.804105,70.055318,60.995754,130.563119,116.580153,128.567423,115.259468,72.842985,114.496897,0.001856,0.013026,32.000000,-237.052832,115.421885,0.434936,12.278013,0.587139,300920.189929,0.917409,19.826684,14.707723,1.979213,68.914514,68.606312,81.821660,41.787284,37.758958,60.204302,88.209731,26.524041,8.090654
60.246022,69.937707,119.295828,131.719711,70.430991,63.430069,59.345237,12.954254,114.513029,1.804394,70.062573,60.991176,130.566628,116.576632,128.568414,115.259002,72.842113,114.492586,0.001822,0.013009,32.000000,-237.052676,115.418139,0.434909,12.286780,0.587038,300910.597170,0.917971,19.820966,14.707713,1.980562,68.915710,68.604242,81.829297,41.787284,37.724308,60.204302,88.202911,26.524041,8.092072
60.246475,69.942078,119.321334,131.724955,70.669046,63.429917,59.380957,12.953610,114.514565,1.566172,70.050464,60.987075,130.570188,116.570207,128.569807,115.256891,72.841716,114.488502,0.001811,0.013006,32.000000,-237.053320,115.456628,0.348775,12.304730,0.586844,300910.408114,0.917509,19.826183,14.706683,1.980706,68.917447,68.602314,81.836087,41.787284,37.764765,60.204302,88.191673,26.524041,8.093691
60.241827,69.935461,119.364768,131.729258,70.904116,63.430001,59.380727,12.952097,114.514226,1.289892,70.030818,60.980565,130.573919,116.572932,128.573092,115.255714,72.840958,114.486153,0.001809,0.013016,32.000000,-237.054882,115.474662,0.262150,12.308805,0.586198,300919.004221,0.917913,19.837130,14.705182,1.980144,68.920564,68.600205,81.843793,41.787284,37.795699,60.204302,88.183670,26.524041,8.092119
60.238707,69.925798,119.348669,131.731566,71.059724,63.430116,59.285805,12.951786,114.509067,1.459243,70.010318,60.972848,130.578069,116.567213,128.576095,115.254182,72.839849,114.488736,0.001812,0.013027,32.000000,-237.055325,115.443143,0.324513,12.303858,0.585528,300922.284861,0.917361,19.841096,14.703332,1.980553,68.923206,68.598317,81.850739,41.787284,37.799874,60.204302,88.176374,26.524041,8.089613
