OSU 80 Ton Compressor Load Stand
60.229279,69.911331,119.313985,131.733537,71.214453,63.430315,59.370636,12.952698,114.507888,1.633688,70.010407,60.965867,130.582247,116.565552,128.580027,115.249064,72.840203,114.491327,0.001854,0.013003,32.000000,-237.054520,115.428734,0.378211,12.318035,0.585704,300919.504717,0.917429,19.838639,14.702795,1.981427,68.928000,68.596558,81.858822,41.787284,37.777375,60.204302,88.173161,26.524041,8.085196
60.221738,69.907915,119.306378,131.736106,71.139816,63.430415,59.323787,12.953498,114.503343,1.633436,70.026314,60.959615,130.585493,116.563189,128.583453,115.245873,72.838775,114.489618,0.001853,0.013009,32.000000,-237.053881,115.424198,0.378221,12.330483,0.585862,300914.287400,0.918928,19.831767,14.705327,1.981262,68.930696,68.594343,81.864653,41.787284,37.787300,60.204302,88.175003,26.524041,8.083597
60.217723,69.916717,119.453803,131.741734,70.896510,63.430074,59.245877,12.952317,114.495637,1.633326,70.032844,60.958733,130.591090,116.555809,128.585788,115.240839,72.838331,114.483983,0.001851,0.013003,32.000000,-237.055111,115.418426,0.378494,12.319695,0.585059,300905.565603,0.917742,19.825739,14.706401,1.980996,68.934859,68.591992,81.871280,41.787284,37.864169,60.204302,88.171615,26.524041,8.085454
60.214337,69.920849,119.453922,131.746280,70.775072,63.430292,59.347197,12.952246,114.493080,1.637714,70.031820,60.951917,130.596681,116.548925,128.588319,115.236225,72.838391,114.481295,0.001853,0.012974,32.000000,-237.055129,115.413761,0.379783,12.308910,0.584536,300907.398684,0.918588,19.829075,14.706887,1.981118,68.936502,68.590748,81.876925,41.787284,37.899478,60.204302,88.167861,26.524041,8.086717
60.204790,69.918779,119.255179,131.750444,70.462928,63.430378,59.327916,12.952917,114.491740,1.512219,70.037554,60.943136,130.603329,116.543876,128.590799,115.230998,72.838485,114.478441,0.001895,0.012942,32.000000,-237.054449,115.428039,0.335734,12.303599,0.586182,300914.930313,0.919882,19.841472,14.704229,1.983698,68.938094,68.588710,81.883181,41.787284,37.792650,60.204302,88.169231,26.524041,8.086137
60.193147,69.919739,119.162397,131.753904,70.190837,63.430457,59.332152,12.951940,114.483375,1.458558,70.051811,60.929039,130.608772,116.535259,128.592257,115.223577,72.837184,114.474276,0.001861,0.012923,32.000000,-237.055453,115.420552,0.320574,12.285396,0.586756,300920.514740,0.918382,19.848634,14.702690,1.983812,68.938737,68.585876,81.887278,41.787284,37.733360,60.204302,88.178376,26.524041,8.086121
60.184658,69.928085,119.099553,131.758920,69.856935,63.430368,59.343798,12.950423,114.472604,1.458339,70.059956,60.923243,130.615771,116.524917,128.594190,115.213451,72.837083,114.462918,0.001855,0.012889,32.000000,-237.056838,115.410168,0.320380,12.269346,0.585727,300922.203882,0.918839,19.855115,14.701024,1.980825,68.942186,68.583657,81.893015,41.787284,37.702905,60.204302,88.184715,26.524041,8.087968
60.178118,69.932519,119.019647,131.762652,69.699664,63.430252,59.342004,12.950194,114.465270,1.458600,70.057109,60.917802,130.619730,116.516741,128.595843,115.206112,72.836144,114.455360,0.001854,0.012859,32.000000,-237.057021,115.401725,0.320753,12.269621,0.586105,300928.459717,0.918976,19.866501,14.700032,1.979667,68.942731,68.581954,81.897105,41.787284,37.646857,60.204302,88.190236,26.524041,8.089568
60.170953,69.931842,118.981648,131.765817,69.564249,63.418119,59.317964,12.949707,114.454483,1.458882,70.056781,60.912822,130.625050,116.513078,128.599342,115.196123,72.835522,114.445750,0.001858,0.012834,32.000000,-237.057403,115.395000,0.320064,12.282162,0.586554,300937.753143,0.918959,19.882449,14.693880,1.978902,68.943891,68.580178,81.902667,41.787284,37.616494,60.204302,88.196893,26.524041,8.089425
60.161979,69.931255,119.053216,131.767994,69.392601,63.397703,59.312545,12.949776,114.443833,1.553308,70.060077,60.903939,130.627499,116.505677,128.600892,115.189603,72.833496,114.436101,0.001824,0.012838,32.000000,-237.057348,115.258590,0.356116,12.291121,0.586077,300943.936694,0.919108,19.892740,14.690657,1.977789,68.944333,68.578405,81.907100,41.787284,37.647346,60.204302,88.205496,26.524041,8.089046
60.151357,69.933446,118.972194,131.770510,69.190273,63.397761,59.355424,12.948463,114.436705,1.473831,70.064810,60.897571,130.631345,116.494456,128.603364,115.177823,72.831504,114.420749,0.001812,0.012845,32.000000,-237.058605,115.309393,0.323275,12.299901,0.585197,300888.993603,0.919425,19.898482,14.685987,1.977393,68.944630,68.576061,81.911411,41.787284,37.606696,60.204302,88.219218,26.524041,8.089264
60.147672,69.935808,119.032472,131.772679,69.008256,63.397651,59.304248,12.948993,114.429539,1.462567,70.066266,60.891257,130.634771,116.486188,128.605700,115.171065,72.830145,114.415074,0.001811,0.012833,32.000000,-237.057947,115.303358,0.320339,12.306516,0.585244,300796.789020,0.919364,19.905935,14.682700,1.978878,68.946450,68.574402,81.915892,41.787284,37.632564,60.204302,88.227193,26.524041,8.090041
60.138342,69.937858,118.942901,131.775042,68.839711,63.385542,59.330757,12.948092,114.420686,1.462449,70.066013,60.887343,130.638140,116.475736,128.607262,115.162028,72.827824,114.405129,0.001816,0.012773,32.000000,-237.058817,115.295147,0.320404,12.304283,0.584403,300804.581316,0.918888,19.917644,14.676239,1.977880,68.947387,68.571218,81.921189,41.787284,37.581938,60.204302,88.242014,26.524041,8.090526
60.136272,69.937949,118.900234,131.776640,68.658649,63.365191,59.361535,12.948452,114.414502,1.462723,70.061888,60.883954,130.640285,116.469969,128.610073,115.155063,72.826847,114.401498,0.001857,0.012760,32.000000,-237.058459,115.287584,0.320157,12.290873,0.584591,300809.062277,0.919748,19.923308,14.674473,1.979004,68.945815,68.569636,81.925856,41.787284,37.547988,60.204302,88.248299,26.524041,8.090502
60.131083,69.936099,118.920442,131.777959,68.358082,63.365134,59.362761,12.947712,114.405512,1.462533,70.060807,60.877048,130.641853,116.462838,128.613394,115.144460,72.824145,114.398205,0.001856,0.012759,32.000000,-237.059068,115.280425,0.320147,12.271224,0.584085,300759.057174,0.919325,19.933720,14.671317,1.977821,68.943936,68.567874,81.930397,41.787284,37.529446,60.204302,88.260395,26.524041,8.089959
60.127400,69.935150,118.893385,131.779042,68.262602,63.364940,59.315538,12.946649,114.401239,1.462623,70.058767,60.873561,130.643186,116.459150,128.616063,115.137434,72.821776,114.396450,0.001857,0.012742,32.000000,-237.060106,115.275137,0.320157,12.253737,0.584259,300664.154713,0.918589,19.935665,14.670294,1.977180,68.942724,68.566752,81.933447,41.787284,37.534953,60.204302,88.269962,26.524041,8.089457
60.121894,69.934770,118.855849,131.780202,68.262979,63.364751,59.357664,12.946452,114.395489,1.463066,70.054136,60.870596,130.645851,116.456495,128.618548,115.131334,72.819677,114.393153,0.001862,0.012733,32.000000,-237.060137,115.269544,0.320183,12.235898,0.585421,300667.201352,0.918653,19.938466,14.671182,1.977687,68.941258,68.565049,81.937198,41.787284,37.510254,60.204302,88.282707,26.524041,8.089294
60.118336,69.932510,118.846267,131.780909,68.261799,63.364599,59.364833,12.947129,114.394358,1.373135,70.054126,60.874821,130.647620,116.456441,128.620613,115.130148,72.818356,114.391178,0.001901,0.012732,32.000000,-237.059296,115.285732,0.285454,12.231415,0.586116,300669.419539,0.919442,19.940818,14.672584,1.977358,68.939522,68.564194,81.939371,41.787284,37.487396,60.204302,88.294767,26.524041,8.088650
60.113824,69.932719,118.924285,131.781984,68.244573,63.364625,59.348487,12.946795,114.391742,1.217386,70.040480,60.874253,130.649132,116.453138,128.622712,115.130929,72.814377,114.391085,0.001867,0.012750,32.000000,-237.059601,115.265738,0.241353,12.222122,0.586781,300672.720948,0.918880,19.945374,14.672867,1.976915,68.934265,68.562491,81.940999,41.787284,37.528414,60.204302,88.306160,26.524041,8.088591
60.110299,69.927724,118.968047,131.782182,68.195191,63.348356,59.364494,12.946730,114.382246,1.588564,70.036774,60.866543,130.649809,116.448757,128.624631,115.128778,72.812717,114.386979,0.001857,0.012719,32.000000,-237.059587,115.173466,0.364817,12.219777,0.586973,300672.608315,0.918822,19.946304,14.673098,1.976872,68.931096,68.561868,81.942994,41.787284,37.555579,60.204302,88.319036,26.524041,8.087288
60.102063,69.923444,118.862978,131.782298,68.174770,63.327958,59.381707,12.947715,114.379751,1.634474,70.042049,60.858706,130.650093,116.446623,128.626602,115.126853,72.809948,114.383619,0.001856,0.012700,32.000000,-237.058563,115.171942,0.377166,12.231633,0.588057,300679.424207,0.919153,19.950557,14.677027,1.978318,68.926721,68.560738,81.945263,41.787284,37.490142,60.204302,88.338602,26.524041,8.085451
60.100676,69.926075,118.799482,131.783192,68.056954,63.327664,59.351150,12.947755,114.377300,1.634704,70.041937,60.854294,130.649884,116.445573,128.629110,115.125040,72.808343,114.381176,0.001859,0.012701,32.000000,-237.058500,115.170323,0.376766,12.242921,0.588393,300600.983936,0.918716,19.948723,14.676427,1.979162,68.924203,68.560663,81.947928,41.787284,37.457484,60.204302,88.351422,26.524041,8.086011
60.096945,69.927358,118.910995,131.784083,68.209459,63.327397,59.345773,12.947643,114.378166,1.301343,70.035745,60.848965,130.648583,116.446016,128.630358,115.126272,72.805247,114.381806,0.001823,0.012704,32.000000,-237.058808,115.210649,0.263719,12.267595,0.586989,300506.895253,0.918284,19.951826,14.677344,1.977685,68.922115,68.559400,81.951364,41.787284,37.476358,60.204302,88.365821,26.524041,8.086427
60.092985,69.925277,118.926171,131.784614,68.318512,63.315529,59.376236,12.947872,114.378293,1.289770,70.036814,60.844377,130.647573,116.446494,128.632253,115.126463,72.803305,114.382457,0.001815,0.012737,32.000000,-237.058567,115.208759,0.260848,12.285253,0.586007,300509.999942,0.918783,19.955701,14.677604,1.976675,68.919844,68.560430,81.954856,41.787284,37.503048,60.204302,88.380883,26.524041,8.085765
60.091970,69.924740,118.967545,131.785875,68.362328,63.291058,59.345516,12.948622,114.375222,1.289971,70.045050,60.839668,130.646353,116.445900,128.634216,115.124057,72.801040,114.385595,0.001811,0.012758,32.000000,-237.057750,115.210278,0.261261,12.298785,0.585701,300514.685057,0.918929,19.960328,14.681048,1.978653,68.912605,68.560598,81.957683,41.787284,37.521738,60.204302,88.396753,26.524041,8.085437
60.096810,69.927908,118.927643,131.787601,68.401080,63.278744,59.390396,12.948497,114.365500,1.289839,70.043389,60.843549,130.647412,116.447431,128.636459,115.123583,72.798873,114.387564,0.001815,0.012752,32.000000,-237.057892,115.206644,0.260846,12.298407,0.584915,300460.178970,0.918348,19.961799,14.683347,1.979036,68.907041,68.561522,81.960375,41.787284,37.506316,60.204302,88.403357,26.524041,8.085983
60.105484,69.927451,119.034227,131.788848,68.633386,63.286854,59.374281,12.949106,114.372163,1.623704,70.027778,60.844047,130.647141,116.444542,128.637668,115.128706,72.796359,114.395028,0.001854,0.012752,32.000000,-237.057296,115.280253,0.374660,12.285850,0.584362,300346.696040,0.918484,19.962173,14.687340,1.979758,68.899895,68.561394,81.961942,41.787284,37.541201,60.204302,88.405409,26.524041,8.086230
60.106765,69.920835,118.977743,131.788556,68.662370,63.307183,59.347502,12.948947,114.375119,1.585475,70.013345,60.844123,130.648097,116.446113,128.639225,115.132020,72.795868,114.399641,0.001851,0.012752,32.000000,-237.057568,115.405015,0.358983,12.274392,0.583906,300292.163165,0.917537,19.961001,14.690593,1.978934,68.894588,68.561280,81.963773,41.787284,37.521678,60.204302,88.410799,26.524041,8.084396
60.098851,69.911119,119.054227,131.788099,68.513123,63.311120,59.355006,12.949952,114.380392,1.291587,70.018381,60.831656,130.648888,116.450574,128.642700,115.139156,72.795124,114.404963,0.001848,0.012770,32.000000,-237.056587,115.402448,0.263263,12.251461,0.585216,300330.758927,0.917754,19.952767,14.697218,1.980422,68.888969,68.562299,81.965784,41.787284,37.560479,60.204302,88.431907,26.524041,8.081277
60.092449,69.911928,119.050372,131.789377,68.382091,63.294811,59.332995,12.950109,114.380445,1.285520,70.035108,60.823072,130.649599,116.449450,128.644865,115.140960,72.793762,114.401957,0.001855,0.012765,32.000000,-237.056330,115.404933,0.262284,12.232482,0.585507,300421.728466,0.918425,19.945002,14.700249,1.979440,68.881467,68.562878,81.967581,41.787284,37.574904,60.204302,88.447505,26.524041,8.080723
60.100224,69.923428,119.117058,131.792790,68.127014,63.286665,59.377161,12.951286,114.376899,1.389056,70.043278,60.831689,130.651006,116.452546,128.647271,115.142855,72.792773,114.407861,0.001891,0.012792,32.000000,-237.055294,115.362713,0.301119,12.225330,0.587305,300435.666597,0.918477,19.942381,14.703925,1.980973,68.872672,68.564102,81.968510,41.787284,37.584279,60.204302,88.458563,26.524041,8.083646
60.110417,69.928371,119.156602,131.795003,68.127494,63.307052,59.373017,12.951246,114.392513,1.626831,70.019252,60.838999,130.651578,116.458683,128.648401,115.146161,72.790628,114.411819,0.001855,0.012775,32.000000,-237.055391,115.316699,0.375386,12.234415,0.588143,300362.826473,0.918692,19.948931,14.703631,1.981120,68.866013,68.564724,81.968558,41.787284,37.617206,60.204302,88.453401,26.524041,8.085972
60.114377,69.915028,119.249451,131.794635,68.224356,63.310902,59.348371,12.952027,114.401013,1.631992,69.989096,60.844696,130.653117,116.462417,128.650697,115.153332,72.790773,114.420544,0.001847,0.012780,32.000000,-237.054733,115.327521,0.375649,12.250626,0.588788,300332.761492,0.917787,19.953459,14.707872,1.981974,68.859963,68.566148,81.969207,41.787284,37.679770,60.204302,88.456801,26.524041,8.082419
60.111906,69.898470,119.206271,131.792957,68.208326,63.310973,59.365823,12.953393,114.406502,1.631664,69.980263,60.840469,130.653368,116.465840,128.651637,115.159555,72.790081,114.424536,0.001847,0.012799,32.000000,-237.053361,115.333429,0.375628,12.252779,0.588680,300432.755346,0.917985,19.949263,14.712198,1.982295,68.855552,68.566381,81.969080,41.787284,37.668178,60.204302,88.467748,26.524041,8.077768
60.106918,69.891275,119.225642,131.792495,67.994258,63.306210,59.365577,12.953881,114.411786,1.631528,69.991053,60.835408,130.653151,116.466900,128.653906,115.162615,72.789879,114.421335,0.001848,0.012793,32.000000,-237.053013,115.338600,0.375734,12.253372,0.588519,300438.559840,0.918321,19.932371,14.716856,1.983709,68.850005,68.567331,81.969308,41.787284,37.675776,60.204302,88.484313,26.524041,8.074524
60.108027,69.895164,119.209340,131.793460,67.858235,63.285983,59.374280,12.953357,114.413120,1.631982,69.999804,60.830287,130.652503,116.464354,128.654379,115.163489,72.788931,114.422342,0.001812,0.012780,32.000000,-237.053568,115.339363,0.375520,12.264652,0.588121,300426.679712,0.918053,19.918027,14.719747,1.983073,68.843762,68.568038,81.969017,41.787284,37.665881,60.204302,88.491934,26.524041,8.075169
60.105949,69.901844,119.089520,131.795209,67.641878,63.261643,59.378117,12.952061,114.408173,1.635960,70.013993,60.819647,130.653061,116.463453,128.655343,115.158685,72.790225,114.418170,0.001805,0.012778,32.000000,-237.054954,115.341822,0.376716,12.275205,0.588254,300400.068900,0.918055,19.915305,14.718187,1.983559,68.837582,68.569461,81.968906,41.787284,37.589677,60.204302,88.505112,26.524041,8.076822
60.106268,69.909198,119.083103,131.797104,67.505060,63.253261,59.352186,12.951387,114.411364,1.534883,70.025434,60.817944,130.653690,116.462882,128.655298,115.158452,72.790426,114.415371,0.001805,0.012771,32.000000,-237.055645,115.488672,0.338867,12.271845,0.587397,300307.929550,0.917618,19.918199,14.719688,1.983252,68.830503,68.570398,81.968126,41.787284,37.596269,60.204302,88.513548,26.524041,8.078646
60.107186,69.918243,119.044672,131.799570,67.425306,63.253130,59.376719,12.950886,114.411490,1.462023,70.029352,60.820776,130.653845,116.461291,128.655951,115.159150,72.790496,114.418170,0.001812,0.012760,32.000000,-237.056051,115.494074,0.316219,12.247301,0.585837,300197.314412,0.917258,19.926743,14.716098,1.981327,68.822475,68.571755,81.968004,41.787284,37.580156,60.204302,88.523658,26.524041,8.081111
60.106492,69.920417,119.057472,131.801046,67.484579,63.237076,59.186076,12.951730,114.410731,1.462203,70.033612,60.821126,130.654077,116.460367,128.655974,115.160024,72.790013,114.420390,0.001845,0.012755,32.000000,-237.055271,115.498620,0.316686,12.230739,0.585889,300163.151982,0.917550,19.933812,14.714355,1.981209,68.816623,68.571975,81.967874,41.787284,37.561085,60.204302,88.532365,26.524041,8.081926
60.108008,69.922671,119.104634,131.802833,67.556063,63.229200,59.359558,12.951901,114.411558,1.462472,70.040229,60.820270,130.655428,116.458063,128.656535,115.161445,72.789446,114.419573,0.001844,0.012796,32.000000,-237.055060,115.500617,0.316511,12.225051,0.586780,300169.835397,0.917176,19.942032,14.715826,1.980540,68.810954,68.572752,81.968154,41.787284,37.607346,60.204302,88.543622,26.524041,8.082349
60.112390,69.926379,119.137634,131.804714,67.594959,63.229121,59.364863,12.951893,114.412481,1.462489,70.041697,60.825441,130.658713,116.458471,128.657889,115.162142,72.790878,114.421077,0.001844,0.012797,32.000000,-237.054998,115.502714,0.316484,12.225782,0.587533,300096.156941,0.919914,19.944829,14.717532,1.980776,68.808403,68.572916,81.969010,41.787284,37.601520,60.204302,88.547060,26.524041,8.083189
60.113580,69.927419,119.243540,131.806540,67.596622,63.229194,59.339205,12.951766,114.411919,1.571898,70.039451,60.826077,130.661229,116.461871,128.660108,115.161999,72.790501,114.424319,0.001856,0.012815,32.000000,-237.055217,115.460906,0.356815,12.222291,0.588053,300061.116713,0.917091,19.945724,14.717649,1.981510,68.805497,68.573597,81.969618,41.787284,37.668500,60.204302,88.554215,26.524041,8.083606
60.112763,69.926192,119.311695,131.807810,67.450957,63.221074,59.370177,12.953286,114.427397,1.808617,70.041292,60.824725,130.662623,116.462020,128.660710,115.163180,72.791935,114.425666,0.001893,0.012814,32.000000,-237.053897,115.424638,0.429873,12.221472,0.588197,300060.627597,0.916943,19.945502,14.717045,1.981915,68.803794,68.573077,81.969352,41.787284,37.714241,60.204302,88.564669,26.524041,8.083160
60.109701,69.926709,119.279527,131.808823,67.211782,63.220856,59.352320,12.953200,114.424333,1.509519,70.050427,60.821505,130.664217,116.462587,128.661386,115.162652,72.791860,114.421442,0.001859,0.012825,32.000000,-237.053971,115.353487,0.326386,12.222179,0.589123,300061.934406,0.917322,19.945477,14.719207,1.983637,68.801226,68.573216,81.967408,41.787284,37.737912,60.204302,88.575724,26.524041,8.082841
60.106169,69.931465,119.336097,131.810693,67.194501,63.220733,59.329884,12.953600,114.425737,1.466444,70.060075,60.817262,130.665424,116.464285,128.661587,115.163015,72.791630,114.420561,0.001852,0.012832,32.000000,-237.053386,115.352174,0.314254,12.219182,0.589590,300020.780460,0.916737,19.944980,14.718516,1.984798,68.798107,68.573277,81.963798,41.787284,37.736756,60.204302,88.588150,26.524041,8.084100
60.108431,69.938709,119.260149,131.813288,67.153816,63.212665,59.375781,12.954374,114.422732,1.466477,70.072835,60.817335,130.667680,116.462841,128.661520,115.158319,72.792051,114.414214,0.001855,0.012791,32.000000,-237.052602,115.348879,0.314285,12.225244,0.589365,300021.148797,0.917063,19.948242,14.716264,1.984364,68.797270,68.573841,81.958552,41.787284,37.727073,60.204302,88.598603,26.524041,8.085887
60.110627,69.944591,119.211302,131.815275,67.330781,63.216301,59.325021,12.953377,114.417486,1.467070,70.066431,60.821869,130.668185,116.461294,128.660888,115.153201,72.791636,114.413164,0.001860,0.012808,32.000000,-237.053712,115.346606,0.314414,12.236846,0.589989,300026.131951,0.917480,19.956166,14.716009,1.985422,68.797921,68.573471,81.952177,41.787284,37.692879,60.204302,88.604087,26.524041,8.087765
60.105417,69.942510,119.226182,131.815718,67.519808,63.236612,59.329816,12.952587,114.420460,1.415307,70.062130,60.815912,130.668480,116.460074,128.661222,115.149766,72.791772,114.409644,0.001826,0.012795,32.000000,-237.054407,115.378223,0.294733,12.244865,0.589037,299992.751008,0.916633,19.961382,14.712094,1.984084,68.799465,68.573568,81.945041,41.787284,37.724516,60.204302,88.616046,26.524041,8.087421
60.090584,69.941607,119.188129,131.815899,67.540418,63.232554,59.326605,12.952368,114.402474,1.181844,70.090607,60.804451,130.670134,116.454390,128.662166,115.143884,72.793432,114.401967,0.001818,0.012792,32.000000,-237.054617,115.402256,0.221723,12.225621,0.588140,300014.706951,0.917448,19.965294,14.711929,1.983198,68.801933,68.574413,81.938471,41.787284,37.697527,60.204302,88.645135,26.524041,8.086172
60.087258,69.954045,119.114101,131.818198,67.457226,63.212408,59.340932,12.951636,114.392334,1.456007,70.113073,60.800679,130.671938,116.448191,128.661728,115.137611,72.793769,114.395322,0.001817,0.012800,32.000000,-237.055439,115.421203,0.314425,12.214325,0.588124,300110.533766,0.917752,19.967885,14.709855,1.983618,68.802719,68.575001,81.933011,41.787284,37.671856,60.204302,88.662168,26.524041,8.089375
60.091605,69.971572,119.154274,131.821627,67.447967,63.212272,59.356718,12.951293,114.383826,1.463954,70.119526,60.803312,130.673433,116.440948,128.662357,115.133608,72.794963,114.389302,0.001826,0.012763,32.000000,-237.055847,115.413629,0.314527,12.229538,0.588973,300093.352523,0.917993,19.980282,14.703967,1.983474,68.801595,68.575708,81.926433,41.787284,37.650211,60.204302,88.671894,26.524041,8.094265
60.093590,69.975425,119.143286,131.822782,67.450847,63.210664,59.354649,12.950894,114.378846,1.463765,70.113372,60.808199,130.675125,116.439018,128.662600,115.132213,72.795904,114.390495,0.001860,0.012724,32.000000,-237.056108,115.411162,0.314349,12.244785,0.588868,300008.771119,0.917567,19.995702,14.699970,1.982352,68.799813,68.575919,81.920787,41.787284,37.649489,60.204302,88.682281,26.524041,8.096232
60.096556,69.970933,119.180093,131.823133,67.488469,63.229383,59.361851,12.950847,114.374667,1.463203,70.099761,60.812903,130.676682,116.438408,128.663725,115.131901,72.796399,114.389473,0.001858,0.012696,32.000000,-237.056163,115.409035,0.314334,12.249489,0.588387,300020.079822,0.917290,20.009330,14.695458,1.982877,68.797831,68.576357,81.914883,41.787284,37.670252,60.204302,88.689566,26.524041,8.095134
60.095410,69.964030,119.241930,131.822807,67.458270,63.236496,59.324941,12.951400,114.374643,1.463002,70.086826,60.814958,130.677211,116.436964,128.665317,115.133972,72.795984,114.387198,0.001855,0.012678,32.000000,-237.055547,115.426016,0.314377,12.245917,0.587532,300013.672556,0.917275,20.011405,14.695175,1.982629,68.796400,68.576409,81.910274,41.787284,37.734133,60.204302,88.700891,26.524041,8.093224
60.090669,69.955107,119.206627,131.822267,67.531577,63.236811,59.346862,12.950889,114.382212,1.125203,70.068453,60.812904,130.676402,116.437184,128.666923,115.131994,72.795628,114.391127,0.001870,0.012669,32.000000,-237.055917,115.389740,0.200925,12.247321,0.587694,300097.349037,0.917373,20.004253,14.694118,1.983143,68.795988,68.575860,81.905020,41.787284,37.719998,60.204302,88.716948,26.524041,8.090661
60.091229,69.947023,119.334985,131.821716,67.581121,63.236981,59.388756,12.950520,114.374141,1.312591,70.059655,60.809430,130.676776,116.436768,128.667916,115.130930,72.795502,114.390039,0.001900,0.012630,32.000000,-237.056436,115.337298,0.270215,12.249773,0.588388,300126.135630,0.918050,19.998378,14.693280,1.984210,68.795534,68.575706,81.900230,41.787284,37.778092,60.204302,88.731293,26.524041,8.088340
60.094306,69.941821,119.313169,131.821224,67.745282,63.237259,59.283331,12.949992,114.369493,1.630450,70.047758,60.812200,130.678151,116.436831,128.669721,115.131984,72.796844,114.386640,0.001866,0.012668,32.000000,-237.056955,115.309757,0.371511,12.250065,0.588118,300122.095683,0.917774,19.993706,14.695800,1.983779,68.793853,68.576136,81.893409,41.787284,37.786917,60.204302,88.740159,26.524041,8.086598
60.098686,69.936903,119.269253,131.820285,67.655640,63.245115,59.365503,12.949909,114.368657,1.634455,70.034245,60.816385,130.678771,116.438298,128.670949,115.131536,72.797926,114.384904,0.001859,0.012664,32.000000,-237.056956,115.308470,0.371352,12.237183,0.588913,300115.939958,0.917099,19.985120,14.695326,1.985897,68.791790,68.576592,81.886614,41.787284,37.770714,60.204302,88.745748,26.524041,8.085063
60.096961,69.928954,119.241684,131.818354,67.653269,63.253030,59.334684,12.949760,114.366861,1.633894,70.015156,60.818906,130.676947,116.439168,128.671798,115.133359,72.798021,114.383169,0.001856,0.012613,32.000000,-237.057095,115.306458,0.371833,12.215601,0.588693,300110.074486,0.918669,19.977159,14.692112,1.985432,68.785104,68.576180,81.876545,41.787284,37.761905,60.204302,88.758858,26.524041,8.082890
60.096636,69.920364,119.185395,131.816383,67.815701,63.269360,59.355775,12.949872,114.369594,1.579268,70.002919,60.822403,130.676690,116.437212,128.671832,115.136142,72.799137,114.381362,0.001857,0.012604,32.000000,-237.057105,115.337697,0.351254,12.207293,0.588981,300140.919550,0.917424,19.968313,14.690075,1.984557,68.780077,68.576266,81.868049,41.787284,37.740857,60.204302,88.768647,26.524041,8.080401
60.088744,69.911314,119.116044,131.814354,67.986818,63.277708,59.371419,12.948083,114.362335,1.291528,70.000680,60.814460,130.675680,116.434544,128.671973,115.134494,72.799383,114.376921,0.001818,0.012624,32.000000,-237.058752,115.387318,0.258253,12.208770,0.589920,300171.891142,0.918025,19.961910,14.689024,1.984155,68.774020,68.577334,81.858271,41.787284,37.681731,60.204302,88.790919,26.524041,8.077565
60.087430,69.909335,119.124650,131.813855,68.158010,63.261759,59.338863,12.947767,114.353954,1.402986,70.001278,60.816225,130.675074,116.432379,128.671712,115.135858,72.799765,114.374943,0.001809,0.012633,32.000000,-237.059081,115.347833,0.300588,12.210935,0.590047,300240.884311,0.917920,19.953612,14.686912,1.983229,68.769359,68.577541,81.852031,41.787284,37.679067,60.204302,88.805175,26.524041,8.076553
60.086905,69.910926,119.061930,131.813711,68.106587,63.245576,59.351685,12.946788,114.351448,1.630225,69.999869,60.816538,130.675360,116.428476,128.672822,115.134106,72.800703,114.372419,0.001807,0.012601,32.000000,-237.060146,115.351030,0.371904,12.218704,0.589657,300275.390935,0.917911,19.951640,14.684220,1.982335,68.764917,68.578603,81.846595,41.787284,37.666797,60.204302,88.818839,26.524041,8.076776
60.090702,69.909963,119.185901,131.812959,68.226780,63.249503,59.372125,12.946765,114.352605,1.630747,69.990740,60.821364,130.674924,116.425871,128.672513,115.141226,72.801647,114.377654,0.001821,0.012622,32.000000,-237.060170,115.351983,0.372350,12.220978,0.589486,300197.997377,0.918201,19.950840,14.682748,1.982522,68.759593,68.578430,81.843047,41.787284,37.716170,60.204302,88.827552,26.524041,8.076470
60.090136,69.905300,119.153605,131.811495,68.340163,63.261801,59.355627,12.947240,114.353345,1.630049,69.987754,60.823303,130.673876,116.424513,128.673308,115.147612,72.802302,114.380936,0.001845,0.012611,32.000000,-237.059783,115.351277,0.371909,12.215363,0.588518,300121.321167,0.917780,19.952900,14.680420,1.981495,68.752512,68.578448,81.839708,41.787284,37.698635,60.204302,88.841425,26.524041,8.075044
60.092482,69.903407,119.130759,131.810716,68.420751,63.261497,59.379431,12.947779,114.355410,1.629668,69.985784,60.821480,130.673988,116.426090,128.673168,115.150919,72.803319,114.384413,0.001842,0.012590,32.000000,-237.059253,115.352263,0.372200,12.213252,0.589279,300137.023245,0.917454,19.948533,14.682359,1.983433,68.746601,68.578621,81.836855,41.787284,37.695793,60.204302,88.851253,26.524041,8.074235
60.094920,69.901254,119.176002,131.810237,68.518424,63.253319,59.368126,12.947485,114.360323,1.629368,69.971907,60.827024,130.673335,116.425307,128.672832,115.154276,72.803823,114.386535,0.001840,0.012600,32.000000,-237.059600,115.375584,0.372309,12.233781,0.589432,300190.721831,0.917886,19.944378,14.683512,1.982915,68.738574,68.578420,81.834255,41.787284,37.723653,60.204302,88.860704,26.524041,8.073550
60.096827,69.893325,119.179588,131.809193,68.814650,63.273577,59.335750,12.947220,114.367038,1.323464,69.954241,60.827490,130.672611,116.432085,128.673039,115.157256,72.804653,114.386670,0.001852,0.012612,32.000000,-237.059698,115.359722,0.266855,12.247602,0.589330,300185.562004,0.917469,19.940381,14.684410,1.982457,68.733044,68.578245,81.831614,41.787284,37.722536,60.204302,88.867747,26.524041,8.071600
60.087576,69.881377,119.168518,131.807540,69.097804,63.265315,59.244449,12.947429,114.364608,1.346092,69.953156,60.820756,130.672274,116.437637,128.672429,115.158340,72.804264,114.388309,0.001878,0.012631,32.000000,-237.059483,115.327452,0.280312,12.244824,0.588553,300143.716089,0.917478,19.936041,14.685076,1.983129,68.728557,68.578048,81.827541,41.787284,37.733644,60.204302,88.890919,26.524041,8.067981
60.084931,69.879346,119.110808,131.807609,69.384208,63.244957,59.364391,12.947396,114.359463,1.624542,69.961319,60.813625,130.671158,116.438663,128.671695,115.153675,72.803035,114.383753,0.001843,0.012653,32.000000,-237.059537,115.330601,0.372066,12.235458,0.588050,300231.659085,0.918220,19.926402,14.684319,1.983126,68.726169,68.577644,81.823933,41.787284,37.696959,60.204302,88.906171,26.524041,8.066686
60.077817,69.884999,119.223342,131.808806,69.498268,63.228664,59.332004,12.947553,114.354897,1.631732,69.975248,60.809962,130.671062,116.436510,128.670619,115.153194,72.802574,114.380371,0.001837,0.012674,32.000000,-237.059492,115.329554,0.371588,12.215411,0.588160,300185.802186,0.919643,19.922750,14.685613,1.983247,68.725657,68.577571,81.819043,41.787284,37.752305,60.204302,88.928803,26.524041,8.067618
60.083277,69.892714,119.237496,131.810195,69.893418,63.227211,59.370894,12.946556,114.352261,1.632112,69.974390,60.814707,130.670826,116.436345,128.668653,115.151955,72.801643,114.378447,0.001838,0.012707,32.000000,-237.060438,115.325243,0.371990,12.204743,0.588038,300089.720655,0.917530,19.923091,14.684330,1.982374,68.725867,68.577937,81.814665,41.787284,37.766230,60.204302,88.938593,26.524041,8.069616
60.090568,69.893050,119.211726,131.810521,70.429341,63.251323,59.217102,12.947226,114.350620,1.632482,69.961734,60.822219,130.671520,116.435806,128.669551,115.153455,72.802511,114.378633,0.001842,0.012738,32.000000,-237.059853,115.326552,0.371869,12.204533,0.589787,300019.864533,0.917929,19.935124,14.682928,1.984482,68.727767,68.579271,81.810836,41.787284,37.765482,60.204302,88.943914,26.524041,8.070348
60.094394,69.885836,119.123088,131.809251,70.734820,63.271610,59.353291,12.947580,114.357036,1.518900,69.954203,60.823214,130.671852,116.437898,128.670374,115.156158,72.802665,114.379729,0.001808,0.012806,32.000000,-237.059504,115.366177,0.330307,12.219997,0.590320,300019.107413,0.917233,19.937943,14.682799,1.984537,68.730381,68.580197,81.807429,41.787284,37.729890,60.204302,88.950196,26.524041,8.068163
60.086612,69.877199,119.126482,131.807297,70.898183,63.287688,59.359698,12.947252,114.355821,1.408162,69.955664,60.817347,130.671032,116.438114,128.670523,115.151963,72.801542,114.378271,0.001803,0.012800,32.000000,-237.059842,115.346465,0.300337,12.234987,0.590256,300130.115484,0.919843,19.931739,14.682036,1.983868,68.735695,68.581023,81.804804,41.787284,37.704333,60.204302,88.968655,26.524041,8.065485
60.079666,69.875903,119.138188,131.806565,71.048692,63.275578,59.373943,12.945891,114.352922,1.456568,69.965751,60.810110,130.669853,116.434135,128.670126,115.149192,72.801501,114.376211,0.001804,0.012789,32.000000,-237.061261,115.340418,0.314733,12.243836,0.588985,300219.109219,0.917943,19.921094,14.682485,1.982266,68.740631,68.580951,81.803300,41.787284,37.731633,60.204302,88.988781,26.524041,8.064430
60.074680,69.879751,119.091749,131.806824,71.126757,63.251139,59.355425,12.945529,114.348726,1.456943,69.985898,60.806399,130.668839,116.429087,128.669153,115.144755,72.800561,114.371647,0.001821,0.012821,32.000000,-237.061850,115.336774,0.314593,12.244997,0.588539,300291.984201,0.918188,19.919436,14.682804,1.982579,68.749880,68.581931,81.803034,41.787284,37.705006,60.204302,89.013080,26.524041,8.065118
60.079056,69.889210,119.044294,131.807676,71.155034,63.230868,59.360812,12.945633,114.346446,1.456617,69.991498,60.807158,130.668225,116.426486,128.668638,115.140426,72.799672,114.366499,0.001843,0.012853,32.000000,-237.061821,115.337335,0.314736,12.242822,0.588193,300235.630637,0.917908,19.924370,14.681710,1.983003,68.759290,68.581899,81.803188,41.787284,37.671273,60.204302,89.020602,26.524041,8.067269
60.088961,69.892766,119.134972,131.807437,71.426949,63.246798,59.377017,12.946203,114.347225,1.456994,69.975365,60.821019,130.668027,116.430361,128.668591,115.142639,72.798772,114.365172,0.001843,0.012840,32.000000,-237.061104,115.340405,0.314638,12.240358,0.587664,300125.398373,0.917934,19.932690,14.680137,1.982395,68.769936,68.581405,81.803425,41.787284,37.710640,60.204302,89.025975,26.524041,8.068757
60.093583,69.886122,119.070282,131.805572,71.574835,63.266983,59.208458,12.946453,114.354251,1.398751,69.959056,60.823738,130.667983,116.431983,128.668944,115.140671,72.799012,114.365002,0.001844,0.012811,32.000000,-237.060759,115.360687,0.293607,12.242967,0.587183,300037.153859,0.917505,19.938224,14.678189,1.981461,68.779300,68.581587,81.803040,41.787284,37.682681,60.204302,89.031425,26.524041,8.067193
60.094461,69.873294,118.986718,131.802315,71.688103,63.279056,59.344289,12.946503,114.349956,1.492687,69.949885,60.824439,130.666887,116.434803,128.669007,115.137787,72.799402,114.365406,0.001863,0.012837,32.000000,-237.060722,115.320235,0.330525,12.254905,0.587950,300113.531536,0.917326,19.932897,14.678359,1.982643,68.791109,68.582343,81.802727,41.787284,37.620856,60.204302,89.043408,26.524041,8.063261
60.089847,69.867407,118.932758,131.800327,71.618187,63.271117,59.372443,12.946973,114.349466,1.628482,69.960031,60.821610,130.665570,116.436211,128.669851,115.133614,72.799549,114.362487,0.001880,0.012812,32.000000,-237.060298,115.322734,0.372770,12.266223,0.587467,300201.808802,0.920136,19.922108,14.678024,1.981414,68.801119,68.582718,81.802378,41.787284,37.612670,60.204302,89.057851,26.524041,8.061034
60.092606,69.871882,118.917436,131.799682,71.342883,63.262955,59.300768,12.946732,114.351268,1.628886,69.969520,60.824416,130.665490,116.436475,128.669382,115.126250,72.801030,114.357061,0.001848,0.012830,32.000000,-237.060454,115.318346,0.372692,12.279697,0.586364,300247.577011,0.918158,19.908493,14.677857,1.979995,68.812949,68.583429,81.801163,41.787284,37.587918,60.204302,89.070639,26.524041,8.061563
60.099635,69.876500,118.905372,131.799016,71.102300,63.263388,59.369118,12.946343,114.347973,1.628844,69.965630,60.831732,130.664727,116.435488,128.668131,115.127069,72.800318,114.352391,0.001846,0.012828,32.000000,-237.060857,115.316454,0.372886,12.289304,0.585410,300206.416978,0.917671,19.906744,14.676102,1.979249,68.822168,68.584173,81.800363,41.787284,37.551149,60.204302,89.073655,26.524041,8.063134
60.100978,69.873908,118.839955,131.796820,70.744094,63.267505,59.338385,12.945568,114.346562,1.628716,69.964199,60.831141,130.662269,116.435911,128.666735,115.123802,72.799516,114.350804,0.001846,0.012827,32.000000,-237.061535,115.315773,0.372697,12.293151,0.584545,300168.731576,0.918626,19.908744,14.671631,1.978903,68.831094,68.583616,81.798164,41.787284,37.519858,60.204302,89.082079,26.524041,8.062231
60.100843,69.873104,118.784351,131.794593,70.284770,63.271815,59.360024,12.945435,114.345310,1.628953,69.975158,60.831101,130.660132,116.431603,128.665402,115.119555,72.799401,114.351902,0.001851,0.012817,32.000000,-237.061725,115.314846,0.372876,12.291933,0.583906,300173.369500,0.917467,19.907059,14.669771,1.978471,68.838324,68.584085,81.797500,41.787284,37.481353,60.204302,89.092128,26.524041,8.061673
60.102151,69.880007,118.801766,131.792968,69.638136,63.272240,59.361761,12.944926,114.344569,1.921140,69.988436,60.834676,130.658134,116.427512,128.663351,115.115021,72.799915,114.348609,0.001819,0.012792,32.000000,-237.062289,115.287547,0.473538,12.291650,0.583260,300191.227976,0.917972,19.903264,14.669698,1.977338,68.845728,68.584662,81.798138,41.787284,37.472043,60.204302,89.103029,26.524041,8.062942
60.104471,69.886816,118.838962,131.791977,69.095758,63.272300,59.358959,12.945496,114.350385,1.662672,69.999478,60.839260,130.656354,116.426154,128.662547,115.116677,72.800433,114.349561,0.001816,0.012786,32.000000,-237.061795,115.289693,0.380771,12.289448,0.582957,300211.041697,0.917700,19.902581,14.670418,1.976417,68.851466,68.586205,81.799685,41.787284,37.485037,60.204302,89.110331,26.524041,8.064752
60.112521,69.893353,118.767393,131.791323,68.704582,63.284378,59.264470,12.945172,114.356218,1.630436,69.994355,60.851114,130.653856,116.424789,128.661281,115.117408,72.801246,114.350596,0.001811,0.012818,32.000000,-237.062060,115.292438,0.374029,12.289147,0.583094,300217.982952,0.917675,19.908310,14.668089,1.976664,68.857222,68.586834,81.801813,41.787284,37.428873,60.204302,89.113207,26.524041,8.066749
60.119623,69.890394,118.677943,131.790145,68.574384,63.299071,59.355086,12.946398,114.362037,1.630165,69.979630,60.857969,130.652525,116.427590,128.661502,115.118585,72.802188,114.350971,0.001832,0.012784,32.000000,-237.060798,115.297091,0.373627,12.293116,0.583446,300222.331686,0.917696,19.913038,14.668095,1.977207,68.861548,68.586496,81.803911,41.787284,37.390075,60.204302,89.113020,26.524041,8.066159
60.120470,69.880227,118.668596,131.787367,68.460350,63.299412,59.333635,12.946178,114.365740,1.630375,69.977872,60.858142,130.651996,116.431980,128.660975,115.121944,72.803372,114.352309,0.001839,0.012772,32.000000,-237.060923,115.301146,0.373912,12.297869,0.582933,300281.668275,0.919214,19.912359,14.667853,1.975751,68.865721,68.586259,81.804714,41.787284,37.375855,60.204302,89.119255,26.524041,8.063174
60.120620,69.877989,118.786117,131.785522,68.309815,63.299469,59.358612,12.946766,114.367705,1.630282,69.977083,60.861967,130.650297,116.433502,128.659396,115.120523,72.803879,114.353095,0.001839,0.012776,32.000000,-237.060231,115.303834,0.374065,12.296219,0.582110,300345.732027,0.917895,19.903034,14.667118,1.974030,68.867379,68.586343,81.804858,41.787284,37.407410,60.204302,89.125087,26.524041,8.061910
60.121975,69.876957,118.841593,131.784019,68.179047,63.303758,59.356466,12.946648,114.375173,1.427223,69.979176,60.867707,130.647363,116.434097,128.657726,115.122021,72.805413,114.355010,0.001838,0.012780,32.000000,-237.060394,115.352500,0.302146,12.289356,0.581794,300337.150896,0.918192,19.892107,14.666671,1.973847,68.867884,68.585381,81.803879,41.787284,37.452791,60.204302,89.134931,26.524041,8.061355
60.127976,69.878554,118.838436,131.783270,68.151332,63.308198,59.368617,12.947312,114.374114,1.288383,69.979798,60.873656,130.645865,116.437962,128.656958,115.125174,72.805260,114.357566,0.001859,0.012784,32.000000,-237.059769,115.347821,0.260019,12.277764,0.582723,300334.572683,0.917799,19.889734,14.666597,1.975797,68.866912,68.585105,81.802332,41.787284,37.430701,60.204302,89.136131,26.524041,8.061463
60.138922,69.879875,118.878055,131.782691,68.126961,63.332726,59.338706,12.947799,114.377252,1.629774,69.967639,60.882183,130.644659,116.442717,128.656472,115.128631,72.805882,114.362745,0.001870,0.012797,32.000000,-237.059187,115.337934,0.373516,12.276959,0.583458,300351.774802,0.917868,19.887489,14.666118,1.976675,68.863208,68.584878,81.800089,41.787284,37.443503,60.204302,89.128901,26.524041,8.061794
60.136298,69.875080,118.917073,131.781160,68.090310,63.353158,59.379212,12.948205,114.381429,1.635976,69.967005,60.884303,130.643994,116.446258,128.655798,115.132329,72.806710,114.367010,0.001854,0.012807,32.000000,-237.058614,115.340574,0.373677,12.280157,0.583945,300372.749711,0.917647,19.883705,14.667680,1.976425,68.860308,68.584683,81.798471,41.787284,37.465958,60.204302,89.136099,26.524041,8.060597
60.132131,69.873382,118.855847,131.779807,67.924122,63.353407,59.384628,12.948836,114.385123,1.636153,69.987540,60.878615,130.643117,116.449305,128.655128,115.134732,72.808537,114.370308,0.001838,0.012811,32.000000,-237.058130,115.339888,0.373797,12.280618,0.584327,300485.854208,0.918282,19.875216,14.669911,1.976724,68.856681,68.585203,81.797728,41.787284,37.448258,60.204302,89.144720,26.524041,8.059279
60.129159,69.881339,118.817418,131.780119,67.792765,63.332879,59.349578,12.950170,114.383808,1.636293,70.013630,60.879087,130.642157,116.450775,128.654430,115.138505,72.809181,114.372651,0.001836,0.012836,32.000000,-237.056763,115.341771,0.373594,12.280765,0.584678,300578.664822,0.917984,19.872773,14.671432,1.977459,68.852762,68.585602,81.797837,41.787284,37.406160,60.204302,89.154396,26.524041,8.060690
60.131414,69.899813,118.946151,131.782056,67.719196,63.324737,59.241687,12.951800,114.391501,1.346481,70.037402,60.881932,130.641348,116.450261,128.654194,115.138610,72.809557,114.377948,0.001842,0.012825,32.000000,-237.055081,115.400545,0.273157,12.276434,0.584271,300577.423667,0.917971,19.874809,14.671423,1.976578,68.846249,68.585463,81.799593,41.787284,37.467153,60.204302,89.159324,26.524041,8.065640
60.141807,69.912677,118.871102,131.783437,67.915026,63.340771,59.203231,12.951729,114.395470,1.123428,70.034500,60.890686,130.640793,116.452043,128.653032,115.140383,72.808029,114.381211,0.001827,0.012809,32.000000,-237.055262,115.392579,0.201656,12.264992,0.583853,300486.734306,0.918286,19.885430,14.672069,1.976037,68.840584,68.584653,81.800034,41.787284,37.414991,60.204302,89.154864,26.524041,8.069691
60.146687,69.912512,118.944930,131.783095,68.229604,63.349098,59.331783,12.951999,114.399715,1.120789,70.018115,60.896725,130.640667,116.453823,128.653838,115.144645,72.807472,114.387482,0.001810,0.012805,32.000000,-237.055119,115.390153,0.202484,12.249781,0.584923,300462.928721,0.919847,19.901883,14.674612,1.978103,68.834241,68.585142,81.801359,41.787284,37.456376,60.204302,89.151453,26.524041,8.070137
60.143747,69.904007,118.931856,131.781923,68.421459,63.349240,59.353235,12.952433,114.400917,1.418098,70.018985,60.893987,130.639456,116.456114,128.654632,115.147538,72.807238,114.388590,0.001809,0.012812,32.000000,-237.054602,115.365920,0.303244,12.236528,0.584926,300548.387065,0.920533,19.905434,14.677935,1.976514,68.828647,68.583980,81.801327,41.787284,37.451973,60.204302,89.158936,26.524041,8.067779
60.142063,69.903853,118.992199,131.781550,68.645021,63.349198,59.347144,12.953291,114.401406,1.466097,70.029268,60.893043,130.638752,116.458039,128.656484,115.150434,72.806644,114.392521,0.001835,0.012810,32.000000,-237.053872,115.368984,0.314502,12.219965,0.586189,300586.680216,0.918575,19.900895,14.681949,1.977581,68.823967,68.584563,81.802944,41.787284,37.457595,60.204302,89.165006,26.524041,8.066897
60.144633,69.908744,118.978390,131.782482,68.775911,63.348809,59.237262,12.954754,114.404739,1.466105,70.041219,60.896588,130.639433,116.459233,128.657711,115.153121,72.806850,114.394707,0.001841,0.012800,32.000000,-237.052473,115.370448,0.314908,12.208674,0.586758,300581.589894,0.918274,19.895025,14.682793,1.977460,68.819779,68.584121,81.803229,41.787284,37.462324,60.204302,89.167309,26.524041,8.067905
60.155276,69.916244,118.963591,131.784188,69.053337,63.353006,59.371214,12.954960,114.412412,1.257404,70.031017,60.906803,130.639108,116.464696,128.659460,115.158679,72.805991,114.402719,0.001846,0.012796,32.000000,-237.052290,115.415565,0.241874,12.205161,0.588024,300582.718289,0.918396,19.896379,14.685552,1.978519,68.815493,68.582537,81.802799,41.787284,37.457814,60.204302,89.160188,26.524041,8.070174
60.160202,69.913222,119.008600,131.784433,69.375086,63.373322,59.375399,12.955118,114.416543,1.120777,70.013777,60.912501,130.639293,116.468062,128.661297,115.163210,72.805771,114.408756,0.001846,0.012789,32.000000,-237.052156,115.409078,0.201820,12.213140,0.588430,300583.715981,0.920063,19.898966,14.686548,1.978205,68.810394,68.581041,81.802319,41.787284,37.466881,60.204302,89.154999,26.524041,8.069738
60.160678,69.901508,119.090442,131.782735,69.709056,63.389730,59.384073,12.953955,114.415263,1.461683,70.010163,60.908960,130.639373,116.472563,128.663099,115.164554,72.805809,114.413375,0.001874,0.012822,32.000000,-237.053289,115.391117,0.313690,12.236185,0.588370,300607.961661,0.917885,19.896930,14.691821,1.977609,68.804890,68.580067,81.802935,41.787284,37.517000,60.204302,89.155291,26.524041,8.066340
60.157654,69.900314,119.038007,131.781778,69.852006,63.385859,59.376044,12.954661,114.417234,1.467230,70.028638,60.901160,130.638324,116.471877,128.663345,115.166156,72.805210,114.418292,0.001876,0.012856,32.000000,-237.052623,115.387789,0.313686,12.245303,0.588420,300700.259497,0.918023,19.889495,14.695366,1.978195,68.801363,68.579607,81.803270,41.787284,37.476604,60.204302,89.159575,26.524041,8.064990
60.154878,69.912270,119.028587,131.782830,69.718519,63.373666,59.382155,12.954348,114.417795,1.466700,70.054437,60.902759,130.637871,116.468675,128.662985,115.163525,72.804870,114.415475,0.001868,0.012870,32.000000,-237.053049,115.383774,0.313634,12.249466,0.588038,300768.103876,0.918090,19.877354,14.697874,1.979540,68.798004,68.578527,81.804837,41.787284,37.461558,60.204302,89.166550,26.524041,8.067621
60.158387,69.926290,118.994774,131.785096,69.713536,63.373579,59.341094,12.955087,114.418215,1.466080,70.068044,60.906498,130.638108,116.466314,128.662783,115.163257,72.804780,114.417849,0.001856,0.012858,32.000000,-237.052256,115.383323,0.313348,12.241362,0.587225,300750.611534,0.918206,19.878870,14.701179,1.978767,68.796150,68.577492,81.806937,41.787284,37.458816,60.204302,89.164877,26.524041,8.071514
60.163374,69.936958,118.922973,131.787050,69.665413,63.373558,59.354898,12.956020,114.419099,1.465467,70.074076,60.908178,130.639672,116.468904,128.663130,115.166194,72.803387,114.420816,0.001854,0.012870,32.000000,-237.051271,115.385966,0.313736,12.241583,0.586910,300704.158691,0.918012,19.893312,14.699967,1.978702,68.793884,68.575825,81.809573,41.787284,37.415990,60.204302,89.161467,26.524041,8.074874
60.163980,69.940877,118.872200,131.787735,69.485746,63.381636,59.301917,12.957197,114.427323,1.465359,70.081646,60.910934,130.640131,116.465788,128.664123,115.165520,72.803202,114.424308,0.001860,0.012896,32.000000,-237.049960,115.406673,0.313725,12.257451,0.587027,300714.439156,0.918621,19.904188,14.701366,1.978025,68.791832,68.575178,81.813309,41.787284,37.394374,60.204302,89.159583,26.524041,8.076039
60.161011,69.944343,118.846760,131.788261,69.439656,63.377432,59.334258,12.957269,114.431743,1.147497,70.093259,60.908395,130.641555,116.464903,128.664389,115.165532,72.803689,114.422590,0.001847,0.012863,32.000000,-237.049813,115.416034,0.207759,12.273016,0.586420,300723.590007,0.918349,19.910388,14.704392,1.976667,68.790772,68.573903,81.816345,41.787284,37.375933,60.204302,89.165642,26.524041,8.076784
60.165508,69.950224,118.829286,131.789249,69.417811,63.373443,59.375317,12.956662,114.429884,1.418657,70.094633,60.909948,130.641711,116.466193,128.665070,115.165624,72.803865,114.421736,0.001836,0.012851,32.000000,-237.050563,115.388547,0.303088,12.291044,0.585365,300765.030406,0.919286,19.913764,14.706501,1.975803,68.789150,68.572163,81.817891,41.787284,37.324630,60.204302,89.163135,26.524041,8.078204
60.169610,69.954023,118.857897,131.790195,69.434665,63.373270,59.339317,12.956190,114.433328,1.464546,70.090568,60.912536,130.642239,116.463926,128.665937,115.167903,72.802787,114.425505,0.001833,0.012854,32.000000,-237.051032,115.396656,0.313511,12.305483,0.584460,300748.470872,0.918783,19.919890,14.705067,1.975478,68.787548,68.570090,81.819997,41.787284,37.325266,60.204302,89.157401,26.524041,8.079558
60.171897,69.953591,118.845390,131.790421,69.413979,63.393704,59.367121,12.955781,114.436185,1.464889,70.084430,60.912460,130.642076,116.465431,128.666093,115.164665,72.801492,114.426585,0.001848,0.012866,32.000000,-237.051477,115.400625,0.313464,12.306746,0.583373,300732.608050,0.918028,19.921743,14.704421,1.975040,68.784688,68.567239,81.821061,41.787284,37.336461,60.204302,89.155160,26.524041,8.079551
