OSU 80 Ton Compressor Load Stand
60.171708,69.950345,118.788280,131.790212,69.425244,63.406023,59.329647,12.953643,114.439512,1.465107,70.074035,60.911659,130.643077,116.466537,128.666148,115.168123,72.799940,114.424636,0.001864,0.012876,32.000000,-237.053742,115.400401,0.313466,12.297150,0.582831,300735.073153,0.918522,19.921866,14.707575,1.975381,68.780430,68.564760,81.822050,41.787284,37.281126,60.204302,89.153602,26.524041,8.078589
60.169980,69.945763,118.831811,131.790115,69.250280,63.405999,59.349966,12.953036,114.439900,1.465797,70.069719,60.914316,130.644412,116.468801,128.665951,115.169830,72.799955,114.424655,0.001863,0.012894,32.000000,-237.054372,115.398128,0.315253,12.290915,0.582829,300832.805740,0.918348,19.919385,14.709464,1.975098,68.773826,68.563034,81.824386,41.787284,37.319878,60.204302,89.156961,26.524041,8.077135
60.169224,69.944059,118.787428,131.790095,69.087643,63.406012,59.361520,12.951207,114.435948,1.767858,70.068568,60.915344,130.644767,116.471021,128.666214,115.169707,72.799222,114.425472,0.001863,0.012870,32.000000,-237.056041,115.352274,0.420886,12.293802,0.582984,300890.447597,0.919102,19.916311,14.709943,1.974155,68.766129,68.560553,81.826451,41.787284,37.270649,60.204302,89.157785,26.524041,8.076535
60.168405,69.943740,118.914425,131.790084,69.027130,63.406044,59.346364,12.951287,114.445312,1.686282,70.073673,60.917042,130.646222,116.471222,128.665978,115.170615,72.798647,114.430485,0.001864,0.012891,32.000000,-237.056007,115.394253,0.383558,12.307656,0.583616,300887.022815,0.918805,19.913275,14.709939,1.974935,68.758668,68.558533,81.829952,41.787284,37.331502,60.204302,89.158577,26.524041,8.076249
60.170970,69.946547,118.959198,131.790799,68.976329,63.406031,59.320840,12.950680,114.450266,1.639433,70.076698,60.918845,130.647873,116.470460,128.665263,115.173642,72.798255,114.431430,0.001863,0.012906,32.000000,-237.056576,115.395823,0.372219,12.320588,0.583173,300886.815383,0.918635,19.912249,14.711122,1.974222,68.753359,68.555764,81.832497,41.787284,37.379065,60.204302,89.156516,26.524041,8.076753
60.172935,69.949809,119.020444,131.791626,68.893134,63.406201,59.366836,12.950913,114.455448,1.639182,70.076840,60.922947,130.649216,116.473450,128.664588,115.180086,72.796768,114.432719,0.001848,0.012936,32.000000,-237.056298,115.401030,0.371839,12.329703,0.583441,300887.417445,0.918883,19.912663,14.714457,1.976360,68.748404,68.553120,81.836132,41.787284,37.399751,60.204302,89.153655,26.524041,8.077705
60.172293,69.950455,119.004927,131.792255,68.831926,63.406023,59.319172,12.951706,114.458387,1.639751,70.083929,60.917843,130.651579,116.469928,128.664300,115.182644,72.795578,114.430933,0.001837,0.012945,32.000000,-237.055451,115.404321,0.371920,12.330075,0.583125,300889.832843,0.919242,19.913173,14.715371,1.977020,68.743780,68.551473,81.839836,41.787284,37.389854,60.204302,89.153271,26.524041,8.077876
60.171306,69.955366,119.015553,131.793597,68.750740,63.405787,59.311246,12.951886,114.463074,1.639617,70.097854,60.919362,130.653771,116.472639,128.663710,115.183580,72.794807,114.429111,0.001834,0.012968,32.000000,-237.055169,115.427216,0.370715,12.322434,0.583111,300894.618165,0.918507,19.914674,14.717566,1.977973,68.740383,68.549574,81.844781,41.787284,37.389124,60.204302,89.154834,26.524041,8.078683
60.173425,69.962901,119.020941,131.795289,68.608475,63.405643,59.332219,12.952917,114.470355,1.319655,70.102574,60.919774,130.656167,116.473044,128.663218,115.184566,72.794230,114.428913,0.001836,0.012933,32.000000,-237.054167,115.450000,0.264271,12.305557,0.582987,300895.907860,0.919255,19.915895,14.717772,1.977736,68.737695,68.547501,81.848913,41.787284,37.383595,60.204302,89.151556,26.524041,8.080888
60.171826,69.966716,119.081872,131.796428,68.259627,63.409653,59.294246,12.952957,114.468511,1.514526,70.105170,60.922738,130.657766,116.477394,128.663363,115.186362,72.793085,114.431239,0.001828,0.012952,32.000000,-237.054209,115.415231,0.337866,12.284003,0.583455,300900.159658,0.919403,19.921689,14.717541,1.977945,68.732630,68.544608,81.853628,41.787284,37.429618,60.204302,89.153279,26.524041,8.082130
60.172312,69.968643,119.100461,131.796898,68.068552,63.421833,59.359392,12.952270,114.468551,1.636679,70.108212,60.922641,130.659009,116.477630,128.663367,115.188857,72.791978,114.433975,0.001817,0.012967,32.000000,-237.054975,115.420076,0.374157,12.267060,0.584267,300905.613552,0.919059,19.927328,14.718009,1.977965,68.727443,68.542559,81.858222,41.787284,37.417998,60.204302,89.152764,26.524041,8.082693
60.177931,69.970393,119.042372,131.796965,67.975463,63.421802,59.347411,12.951886,114.471573,1.636690,70.102001,60.925226,130.661278,116.479259,128.664999,115.194307,72.790860,114.435886,0.001815,0.012957,32.000000,-237.055441,115.421936,0.374203,12.264021,0.585809,300929.750998,0.919742,19.932576,14.720435,1.979030,68.721483,68.540235,81.863267,41.787284,37.408295,60.204302,89.146522,26.524041,8.083106
60.179775,69.968728,119.090565,131.796472,68.109740,63.421728,59.378760,12.951504,114.478401,1.636881,70.095964,60.926893,130.662195,116.482829,128.666075,115.197679,72.790007,114.435664,0.001831,0.012946,32.000000,-237.055831,115.421482,0.374326,12.270139,0.586856,300990.413578,0.918906,19.934067,14.723048,1.979323,68.716428,68.538829,81.867883,41.787284,37.418235,60.204302,89.142821,26.524041,8.082864
60.181362,69.964294,119.127833,131.795696,68.217786,63.421484,59.363341,12.950252,114.477380,1.636793,70.086241,60.927599,130.664976,116.489171,128.667025,115.200993,72.788954,114.434838,0.001843,0.012955,32.000000,-237.057125,115.419397,0.374225,12.275713,0.586490,300991.349668,0.918999,19.930783,14.725218,1.978173,68.712792,68.536842,81.873688,41.787284,37.428621,60.204302,89.139648,26.524041,8.081600
60.186064,69.959340,119.123000,131.794883,68.169430,63.421471,59.346725,12.950404,114.476802,1.637147,70.077423,60.930060,130.665816,116.494397,128.666604,115.205284,72.786955,114.441959,0.001840,0.012978,32.000000,-237.057031,115.420589,0.374321,12.273137,0.586518,300990.404466,0.918478,19.927467,14.725949,1.978913,68.709261,68.534835,81.878744,41.787284,37.461554,60.204302,89.133243,26.524041,8.080202
60.182329,69.953577,119.191613,131.794081,67.961127,63.429712,59.340530,12.950152,114.483649,1.335866,70.083971,60.924856,130.666981,116.493113,128.666804,115.206592,72.785166,114.445947,0.001839,0.012959,32.000000,-237.057362,115.459119,0.271302,12.255911,0.586495,300985.936553,0.918675,19.921611,14.726547,1.979481,68.704537,68.533623,81.886082,41.787284,37.481228,60.204302,89.131986,26.524041,8.078393
60.184780,69.955517,119.227589,131.794543,67.849375,63.429715,59.332946,12.949652,114.486343,1.290340,70.088558,60.930641,130.667649,116.492943,128.666082,115.203501,72.783613,114.445465,0.001837,0.012985,32.000000,-237.057759,115.457735,0.260703,12.239459,0.586500,300982.992309,0.918839,19.912445,14.732469,1.979246,68.699607,68.531412,81.890624,41.787284,37.529648,60.204302,89.130459,26.524041,8.078371
60.196324,69.958137,119.265720,131.795211,67.956902,63.429602,59.290831,12.949430,114.489398,1.289930,70.069069,60.942529,130.668234,116.492005,128.665694,115.208141,72.781844,114.446214,0.001830,0.013024,32.000000,-237.058084,115.456851,0.260936,12.230116,0.587943,301020.742603,0.919104,19.910027,14.736453,1.980508,68.696587,68.528964,81.894796,41.787284,37.521633,60.204302,89.114977,26.524041,8.079669
60.199357,69.949999,119.314037,131.793903,67.908829,63.429591,59.371780,12.949480,114.486564,1.433120,70.053133,60.947764,130.668529,116.492644,128.665710,115.207952,72.780230,114.445217,0.001825,0.013037,32.000000,-237.058040,115.417338,0.315407,12.230608,0.588959,301023.465765,0.919184,19.909772,14.737739,1.981026,68.696990,68.526889,81.897868,41.787284,37.587751,60.204302,89.106127,26.524041,8.077627
60.201194,69.937872,119.318269,131.791231,67.982041,63.429733,59.342578,12.949323,114.488394,1.633584,70.044842,60.944479,130.667899,116.495058,128.665801,115.209258,72.778464,114.448736,0.001802,0.013043,32.000000,-237.058053,115.418294,0.374254,12.229132,0.589505,301023.339268,0.919645,19.902053,14.739921,1.981279,68.699811,68.524399,81.901507,41.787284,37.581187,60.204302,89.099188,26.524041,8.073978
60.199222,69.932527,119.342549,131.789505,67.846981,63.429618,59.334778,12.950970,114.493821,1.414500,70.056218,60.939433,130.667787,116.493531,128.665024,115.212212,72.776950,114.448065,0.001800,0.013100,32.000000,-237.056470,115.463633,0.295339,12.226778,0.589779,301017.789583,0.918320,19.891198,14.740986,1.981982,68.702615,68.522737,81.904159,41.787284,37.604652,60.204302,89.097524,26.524041,8.071736
60.202177,69.938076,119.306331,131.789430,67.749423,63.429707,59.364518,12.950819,114.492621,1.116822,70.064379,60.939987,130.667647,116.489751,128.664433,115.212458,72.775560,114.447524,0.001816,0.013114,32.000000,-237.056649,115.472078,0.202928,12.216762,0.589827,301009.517013,0.918712,19.877426,14.744690,1.981992,68.705542,68.521221,81.907442,41.787284,37.594973,60.204302,89.088955,26.524041,8.072864
60.204863,69.942925,119.226636,131.789316,67.695171,63.429691,59.348205,12.950710,114.489258,1.113251,70.061099,60.943582,130.667312,116.491466,128.664326,115.215420,72.774398,114.444965,0.001833,0.013110,32.000000,-237.056745,115.470730,0.202671,12.204790,0.590137,301006.942051,0.918851,19.873847,14.745835,1.982460,68.706180,68.519437,81.909421,41.787284,37.572115,60.204302,89.081057,26.524041,8.074320
60.205545,69.940354,119.291754,131.787824,68.026461,63.430048,59.355292,12.949827,114.487784,1.113116,70.042358,60.944574,130.665896,116.489856,128.663797,115.215476,72.773065,114.442012,0.001811,0.013096,32.000000,-237.057723,115.468499,0.203143,12.185123,0.590326,301012.956695,0.918356,19.876750,14.746927,1.981761,68.706169,68.517136,81.912110,41.787284,37.604654,60.204302,89.074677,26.524041,8.074093
60.204999,69.932070,119.347495,131.785552,68.212533,63.430223,59.348037,12.949604,114.482011,1.342732,70.031773,60.943584,130.663623,116.489943,128.662260,115.211352,72.771291,114.439313,0.001806,0.013110,32.000000,-237.058006,115.418296,0.287621,12.170303,0.590292,301017.507231,0.918574,19.879194,14.746680,1.980349,68.705165,68.514941,81.912814,41.787284,37.636738,60.204302,89.068743,26.524041,8.071825
60.200835,69.923444,119.280053,131.782752,68.333205,63.430061,59.364266,12.948807,114.473671,1.627208,70.028060,60.938484,130.661221,116.483520,128.660676,115.206228,72.769218,114.433273,0.001822,0.013110,32.000000,-237.058928,115.400191,0.375975,12.161147,0.591705,301018.668662,0.918452,19.876013,14.746387,1.981408,68.703902,68.511528,81.912207,41.787284,37.604065,60.204302,89.067120,26.524041,8.068957
60.197790,69.921396,119.179380,131.781166,68.407721,63.430163,59.353758,12.949139,114.467604,1.628597,70.034017,60.933817,130.659740,116.480251,128.658926,115.199331,72.767387,114.427644,0.001839,0.013124,32.000000,-237.058680,115.390092,0.376046,12.166553,0.592825,301014.548728,0.918555,19.868218,14.746675,1.982352,68.702935,68.508996,81.910972,41.787284,37.559545,60.204302,89.066241,26.524041,8.067960
60.198898,69.925387,119.093540,131.780598,68.673362,63.429890,59.344049,12.949129,114.466933,1.489603,70.039194,60.934473,130.659268,116.477373,128.657206,115.196192,72.765851,114.422107,0.001824,0.013127,32.000000,-237.058608,115.426199,0.323224,12.191339,0.592837,301010.606883,0.918351,19.863320,14.745420,1.981369,68.701602,68.506313,81.909807,41.787284,37.493065,60.204302,89.062788,26.524041,8.068754
60.206117,69.927512,119.151610,131.780375,68.950702,63.429898,59.325198,12.949493,114.467131,1.286698,70.022200,60.938832,130.659101,116.478041,128.656160,115.193921,72.763537,114.419740,0.001823,0.013111,32.000000,-237.058067,115.421074,0.260695,12.204779,0.591872,301012.181172,0.918562,19.864000,14.744153,1.979797,68.699581,68.504760,81.907845,41.787284,37.540247,60.204302,89.049704,26.524041,8.069664
60.202143,69.918314,119.176437,131.778371,69.255164,63.430022,59.315276,12.948740,114.465870,1.285420,70.005762,60.935168,130.657129,116.475546,128.655170,115.188994,72.761548,114.414150,0.001820,0.013102,32.000000,-237.058749,115.417851,0.260574,12.199013,0.590026,301015.750652,0.918699,19.866999,14.742639,1.978334,68.696101,68.501752,81.905430,41.787284,37.540718,60.204302,89.047822,26.524041,8.067446
60.200669,69.909160,119.198184,131.776478,69.347604,63.430058,59.360087,12.948965,114.459663,1.285376,70.000372,60.929471,130.655849,116.469167,128.653964,115.183817,72.760038,114.414238,0.001820,0.013111,32.000000,-237.058487,115.414887,0.260628,12.182139,0.589690,301018.073632,0.918874,19.862658,14.743650,1.979062,68.694037,68.499489,81.903705,41.787284,37.551765,60.204302,89.044215,26.524041,8.064511
60.197708,69.905934,119.285309,131.775125,69.439554,63.430022,59.287227,12.948157,114.452420,1.296580,70.003774,60.921332,130.653197,116.460429,128.650948,115.178522,72.757395,114.408409,0.001804,0.013087,32.000000,-237.059392,115.391492,0.269293,12.164336,0.590201,301014.944058,0.919074,19.857018,14.742561,1.979605,68.688076,68.496387,81.899515,41.787284,37.615710,60.204302,89.043073,26.524041,8.062914
60.194976,69.907533,119.229025,131.774555,69.506881,63.429945,59.328812,12.948632,114.447381,1.609887,70.009790,60.921753,130.651259,116.455058,128.649604,115.171065,72.755539,114.398795,0.001785,0.013074,32.000000,-237.058838,115.366612,0.371234,12.161553,0.591191,301009.724648,0.918383,19.849185,14.744119,1.980014,68.682652,68.494199,81.895298,41.787284,37.569688,60.204302,89.042229,26.524041,8.063136
60.195246,69.911039,119.277305,131.773747,69.751422,63.429822,59.384476,12.948135,114.439086,1.629463,69.996585,60.918476,130.649297,116.451116,128.647668,115.165573,72.753714,114.390407,0.001781,0.013106,32.000000,-237.059230,115.359464,0.375440,12.174618,0.592742,301011.010397,0.919553,19.848611,14.743551,1.981559,68.676275,68.491597,81.890525,41.787284,37.624048,60.204302,89.036927,26.524041,8.064180
60.193380,69.907046,119.212523,131.771674,69.897446,63.421775,59.319817,12.948057,114.430909,1.629076,69.991653,60.913026,130.647221,116.445517,128.646589,115.162841,72.752225,114.386540,0.001784,0.013041,32.000000,-237.059296,115.353859,0.375626,12.188318,0.592502,301014.713897,0.918958,19.852656,14.740113,1.980714,68.670892,68.489899,81.886859,41.787284,37.587278,60.204302,89.035892,26.524041,8.063226
60.181846,69.901255,119.292481,131.768784,69.655604,63.421865,59.355156,12.947500,114.424135,1.629096,70.004900,60.899210,130.644768,116.445002,128.645953,115.155426,72.751211,114.382861,0.001825,0.013009,32.000000,-237.059564,115.346802,0.375266,12.193532,0.592225,301019.311636,0.918099,19.855920,14.737318,1.981507,68.663683,68.488463,81.884457,41.787284,37.624097,60.204302,89.042114,26.524041,8.061202
60.175491,69.906589,119.207760,131.768450,69.496951,63.422098,59.363548,12.948609,114.416241,1.638114,70.025889,60.892956,130.643252,116.440802,128.645649,115.151043,72.750388,114.380019,0.001822,0.012983,32.000000,-237.058443,115.343872,0.379437,12.193926,0.591029,300980.200603,0.919005,19.853598,14.736675,1.980492,68.656991,68.487456,81.883445,41.787284,37.576152,60.204302,89.049089,26.524041,8.061699
60.172753,69.919453,119.115809,131.769695,69.403359,63.413747,59.356179,12.949229,114.406298,1.629023,70.042595,60.888839,130.640616,116.433733,128.643931,115.147639,72.748703,114.374531,0.001819,0.013003,32.000000,-237.057805,115.333663,0.376962,12.194297,0.591533,300980.784003,0.918641,19.858138,14.735662,1.982200,68.646476,68.485439,81.880426,41.787284,37.556111,60.204302,89.053162,26.524041,8.065262
60.174139,69.928833,119.091195,131.770833,69.530864,63.413802,59.221603,12.948839,114.400016,1.628780,70.040822,60.893012,130.638958,116.430638,128.642386,115.144153,72.747502,114.369417,0.001819,0.012978,32.000000,-237.058370,115.330418,0.377019,12.188511,0.591012,300989.321650,0.918636,19.869163,14.734921,1.981002,68.638003,68.484638,81.877929,41.787284,37.519243,60.204302,89.051651,26.524041,8.067823
60.167332,69.928541,119.079379,131.770638,69.696299,63.413556,59.328237,12.948300,114.390832,1.628818,70.036969,60.886392,130.636723,116.429033,128.640323,115.139240,72.744462,114.360445,0.001857,0.012977,32.000000,-237.058971,115.322476,0.376912,12.182068,0.590304,300963.239669,0.918708,19.884481,14.733583,1.979564,68.628810,68.481576,81.874533,41.787284,37.512754,60.204302,89.057045,26.524041,8.068341
60.163274,69.926001,119.048501,131.770399,69.829369,63.413668,59.378173,12.947168,114.385924,1.629289,70.036737,60.883941,130.636407,116.424743,128.640396,115.128893,72.743278,114.352450,0.001838,0.012966,32.000000,-237.060033,115.315688,0.377047,12.192411,0.590398,300972.348732,0.920796,19.892621,14.731967,1.979109,68.622871,68.480769,81.872645,41.787284,37.466863,60.204302,89.062330,26.524041,8.067400
60.160300,69.924581,118.985889,131.770583,69.771995,63.413590,59.367334,12.948623,114.378801,1.629663,70.049851,60.875945,130.636458,116.418689,128.640109,115.121723,72.740730,114.347462,0.001837,0.012994,32.000000,-237.058430,115.309524,0.377067,12.203192,0.590736,300976.788253,0.919253,19.898426,14.730064,1.979137,68.617009,68.479180,81.870238,41.787284,37.470681,60.204302,89.066361,26.524041,8.066512
60.155826,69.930314,118.984951,131.771445,69.785967,63.413419,59.362590,12.948679,114.372242,1.500332,70.063442,60.873288,130.636344,116.410955,128.639633,115.116961,72.739322,114.337226,0.001838,0.013019,32.000000,-237.058317,115.320922,0.331616,12.203333,0.590061,300977.858022,0.918544,19.899521,14.726843,1.978757,68.613098,68.478596,81.869164,41.787284,37.452013,60.204302,89.073836,26.524041,8.067826
60.158918,69.940514,118.988832,131.772726,69.956795,63.397294,59.328081,12.948486,114.367437,1.459953,70.062303,60.878985,130.637180,116.406752,128.639795,115.111224,72.738278,114.331303,0.001840,0.013009,32.000000,-237.058461,115.318295,0.318198,12.207366,0.589128,300980.469193,0.918758,19.900765,14.726643,1.977814,68.608310,68.477610,81.869529,41.787284,37.460946,60.204302,89.074269,26.524041,8.070517
60.163453,69.940107,118.973544,131.772375,70.062716,63.397457,59.213409,12.947872,114.363283,1.460058,70.043161,60.883372,130.637465,116.405044,128.640190,115.113128,72.737475,114.329817,0.001819,0.012995,32.000000,-237.059067,115.320541,0.318241,12.215535,0.589194,300987.289930,0.918920,19.910507,14.722410,1.977946,68.604234,68.477284,81.870027,41.787284,37.440551,60.204302,89.070789,26.524041,8.071284
60.164806,69.926202,118.987902,131.769895,70.142654,63.397418,59.364608,12.948046,114.358382,1.459805,70.014303,60.887934,130.637057,116.401818,128.641669,115.111167,72.736078,114.327868,0.001805,0.013009,32.000000,-237.058922,115.322086,0.318508,12.215254,0.588841,300919.751414,0.919193,19.917937,14.720190,1.977908,68.600252,68.476885,81.871016,41.787284,37.439061,60.204302,89.067349,26.524041,8.067603
60.156328,69.910712,118.959682,131.767181,70.139016,63.397258,59.345837,12.948867,114.355518,1.460144,70.012462,60.881985,130.635651,116.399180,128.642790,115.110448,72.735087,114.325922,0.001803,0.013012,32.000000,-237.058161,115.321108,0.318176,12.207867,0.588274,300919.673537,0.920897,19.913467,14.720174,1.977505,68.599613,68.476566,81.872295,41.787284,37.427055,60.204302,89.077327,26.524041,8.063157
60.149994,69.907337,118.929002,131.766530,69.858508,63.389054,59.327153,12.949579,114.347767,1.459232,70.032037,60.871556,130.634315,116.393121,128.642064,115.108598,72.733269,114.323160,0.001804,0.013031,32.000000,-237.057463,115.316686,0.318595,12.200847,0.588344,300909.203420,0.918493,19.898349,14.720498,1.977699,68.599935,68.476354,81.874968,41.787284,37.408623,60.204302,89.088440,26.524041,8.060853
60.142978,69.915784,118.865241,131.767813,69.608666,63.368716,59.379068,12.948697,114.341054,1.459112,70.052367,60.866170,130.633521,116.389309,128.640887,115.104382,72.731248,114.314769,0.001844,0.013047,32.000000,-237.058379,115.309138,0.318421,12.200871,0.588603,300899.008784,0.918887,19.890455,14.720417,1.977509,68.599689,68.475939,81.877004,41.787284,37.366025,60.204302,89.099459,26.524041,8.062794
60.151694,69.929235,118.790433,131.770324,69.623894,63.356730,59.328380,12.949352,114.338614,1.453673,70.044160,60.877456,130.633619,116.387154,128.639346,115.101608,72.729518,114.311840,0.001842,0.013103,32.000000,-237.057731,115.317221,0.313898,12.200448,0.588732,300861.545515,0.919157,19.892757,14.720712,1.977207,68.601288,68.475658,81.881392,41.787284,37.287535,60.204302,89.096613,26.524041,8.066849
60.157454,69.926758,118.908611,131.770304,69.768977,63.356851,59.375707,12.949772,114.341808,1.169470,70.018760,60.880924,130.633623,116.387804,128.638389,115.103523,72.727429,114.313036,0.001841,0.013109,32.000000,-237.057293,115.329305,0.224261,12.195033,0.588198,300776.657654,0.918200,19.907490,14.718111,1.976378,68.603378,68.474932,81.885746,41.787284,37.355400,60.204302,89.090521,26.524041,8.066869
60.161636,69.910987,118.822930,131.767771,69.969379,63.356809,59.385945,12.949694,114.340005,1.602494,69.999734,60.888358,130.633296,116.388193,128.638733,115.105995,72.725689,114.320148,0.001841,0.013111,32.000000,-237.057373,115.294899,0.368032,12.200534,0.587441,300730.638727,0.918695,19.913130,14.718225,1.974848,68.608793,68.475026,81.891483,41.787284,37.328923,60.204302,89.087894,26.524041,8.062429
60.161797,69.899507,118.868993,131.765636,70.189785,63.360780,59.359147,12.950264,114.342258,1.632782,69.986654,60.889254,130.634046,116.390776,128.639536,115.109652,72.724679,114.321398,0.001881,0.013107,32.000000,-237.056759,115.298625,0.375214,12.202734,0.588480,300729.620807,0.917860,19.905493,14.720974,1.976623,68.614619,68.476198,81.897598,41.787284,37.324713,60.204302,89.087515,26.524041,8.058774
60.157834,69.889830,118.839775,131.763782,70.441086,63.364790,59.379750,12.951336,114.341151,1.632988,69.979579,60.890631,130.634041,116.392203,128.639636,115.109973,72.722619,114.321603,0.001853,0.013109,32.000000,-237.055821,115.301225,0.375648,12.214124,0.587494,300717.144338,0.917591,19.885975,14.726632,1.975061,68.623249,68.476408,81.904700,41.787284,37.324184,60.204302,89.094547,26.524041,8.055709
60.157290,69.885523,118.849307,131.762650,70.634818,63.356562,59.365443,12.952241,114.344617,1.620035,69.976070,60.890943,130.634609,116.391109,128.638596,115.112293,72.720623,114.324115,0.001837,0.013109,32.000000,-237.054902,115.322357,0.365629,12.225501,0.587746,300727.669332,0.918032,19.874351,14.728332,1.975822,68.630227,68.476364,81.910201,41.787284,37.300874,60.204302,89.096076,26.524041,8.054140
60.157554,69.883750,118.886391,131.761597,70.702219,63.364614,59.319238,12.953614,114.351407,1.314890,69.972698,60.899814,130.635781,116.393774,128.637806,115.113272,72.718752,114.328520,0.001839,0.013124,32.000000,-237.053500,115.331575,0.273590,12.242614,0.587067,300742.123430,0.917814,19.868225,14.730505,1.975466,68.639757,68.476651,81.917020,41.787284,37.315014,60.204302,89.098150,26.524041,8.053131
60.155355,69.882672,118.973184,131.760548,70.611559,63.364940,59.352559,12.953188,114.350350,1.619957,69.970768,60.897946,130.636291,116.394410,128.638161,115.113170,72.717506,114.328968,0.001838,0.013116,32.000000,-237.053801,115.311410,0.371225,12.263093,0.586511,300702.395378,0.917915,19.864404,14.733885,1.975643,68.648610,68.476683,81.923159,41.787284,37.350944,60.204302,89.102013,26.524041,8.052889
60.158078,69.881218,118.977491,131.759346,70.425414,63.365118,59.356197,12.954503,114.352702,1.636899,69.970668,60.900131,130.637284,116.398853,128.638150,115.112136,72.716425,114.332236,0.001814,0.013129,32.000000,-237.052534,115.313648,0.374505,12.282480,0.586036,300741.349824,0.918738,19.862395,14.738184,1.976250,68.658249,68.478293,81.930212,41.787284,37.379837,60.204302,89.103110,26.524041,8.052125
60.155908,69.880508,119.064733,131.758708,70.362625,63.365086,59.392613,12.955145,114.353935,1.636671,69.973869,60.896713,130.637255,116.398721,128.638552,115.112684,72.715391,114.335295,0.001801,0.013167,32.000000,-237.051762,115.317084,0.374513,12.278380,0.585713,300744.067729,0.918261,19.863287,14.739677,1.977765,68.665243,68.478994,81.935105,41.787284,37.407031,60.204302,89.104857,26.524041,8.051777
60.153244,69.881901,118.975016,131.758485,70.265036,63.364777,59.358519,12.954883,114.353920,1.636154,69.985669,60.890937,130.636414,116.402389,128.637764,115.114126,72.715236,114.336214,0.001800,0.013184,32.000000,-237.052162,115.320215,0.374526,12.268240,0.584780,300744.218446,0.918158,19.859395,14.742558,1.977748,68.671096,68.479227,81.938966,41.787284,37.351603,60.204302,89.111073,26.524041,8.051754
60.153817,69.886773,119.073691,131.759148,70.126652,63.364866,59.236064,12.954533,114.354406,1.627560,69.993004,60.890267,130.636238,116.405752,128.637470,115.116273,72.713696,114.339460,0.001801,0.013152,32.000000,-237.052544,115.333735,0.368827,12.270839,0.585647,300745.543904,0.917630,19.860627,14.745277,1.979269,68.676077,68.479186,81.941137,41.787284,37.413698,60.204302,89.114284,26.524041,8.052730
60.159817,69.891719,118.989495,131.760225,70.096584,63.376905,59.366159,12.954987,114.356563,1.563748,69.985850,60.894626,130.635554,116.412544,128.636653,115.119513,72.711584,114.347884,0.001841,0.013177,32.000000,-237.052052,115.318552,0.357537,12.274138,0.585519,300746.090433,0.918201,19.864407,14.745939,1.977865,68.682504,68.479470,81.942635,41.787284,37.364118,60.204302,89.110221,26.524041,8.054147
60.163271,69.888143,119.069232,131.760278,70.181584,63.380813,59.358519,12.954837,114.358248,1.800718,69.985547,60.894101,130.634769,116.416079,128.636053,115.121525,72.710055,114.349237,0.001840,0.013201,32.000000,-237.052175,115.310575,0.431936,12.261055,0.586105,300752.280718,0.920103,19.868765,14.749268,1.979487,68.688054,68.479087,81.943933,41.787284,37.398508,60.204302,89.107525,26.524041,8.053368
60.163397,69.888287,119.049800,131.759966,70.381247,63.380755,59.220388,12.954491,114.362900,1.803732,69.993415,60.890347,130.633875,116.422659,128.636167,115.125645,72.709461,114.352682,0.001838,0.013225,32.000000,-237.052472,115.316195,0.432069,12.235830,0.585360,300814.461503,0.918171,19.868337,14.756021,1.977890,68.694703,68.479587,81.945023,41.787284,37.400713,60.204302,89.109314,26.524041,8.052776
60.166050,69.891658,119.041095,131.760222,70.543207,63.380978,59.327193,12.954370,114.363516,1.803120,69.995873,60.888796,130.633539,116.427799,128.634959,115.125858,72.708945,114.354257,0.001838,0.013265,32.000000,-237.052567,115.317302,0.432092,12.234625,0.586545,300830.760831,0.918278,19.861667,14.758295,1.979102,68.699010,68.479825,81.944378,41.787284,37.385650,60.204302,89.105724,26.524041,8.053473
60.167682,69.894124,119.081022,131.760208,70.659840,63.384962,59.362087,12.953718,114.364210,1.803725,69.994589,60.893736,130.632211,116.433048,128.634289,115.127547,72.706387,114.357275,0.001880,0.013303,32.000000,-237.053055,115.322044,0.432077,12.255665,0.587610,300831.491663,0.920417,19.861697,14.760788,1.978775,68.703355,68.479116,81.941651,41.787284,37.426144,60.204302,89.105888,26.524041,8.054206
60.171198,69.893175,119.049304,131.759610,70.820685,63.405136,59.386120,12.953914,114.367024,1.803875,69.983937,60.898396,130.631488,116.437002,128.633684,115.131424,72.704995,114.361831,0.001855,0.013293,32.000000,-237.052803,115.327557,0.432082,12.276215,0.587567,300835.011764,0.918727,19.862691,14.762171,1.978543,68.706765,68.478484,81.938154,41.787284,37.398222,60.204302,89.103337,26.524041,8.053870
60.168582,69.886426,119.102019,131.757806,70.749875,63.421351,59.353294,12.953951,114.370666,1.803404,69.982323,60.896474,130.630011,116.444432,128.634271,115.134343,72.704308,114.366726,0.001841,0.013247,32.000000,-237.052704,115.332594,0.432096,12.291093,0.586871,300858.721788,0.918223,19.863695,14.766393,1.979153,68.711685,68.477969,81.932904,41.787284,37.428378,60.204302,89.102950,26.524041,8.052071
60.165099,69.883891,119.022784,131.756985,70.580220,63.421343,59.355505,12.954477,114.370756,1.793400,69.998660,60.894287,130.628866,116.450117,128.634713,115.137023,72.703856,114.369898,0.001843,0.013249,32.000000,-237.052217,115.341586,0.426178,12.297145,0.585786,300954.420334,0.918081,19.859596,14.770294,1.978510,68.715285,68.477923,81.927401,41.787284,37.393792,60.204302,89.108615,26.524041,8.050380
60.159693,69.892800,119.014790,131.758338,70.305414,63.421424,59.349990,12.954723,114.371645,1.392294,70.016928,60.889794,130.628138,116.453340,128.635541,115.134516,72.703871,114.365790,0.001844,0.013283,32.000000,-237.051970,115.388738,0.290209,12.275969,0.585642,301027.449597,0.918852,19.855190,14.773677,1.979472,68.719850,68.477532,81.918511,41.787284,37.375988,60.204302,89.114577,26.524041,8.052595
60.156045,69.901816,118.979291,131.760156,69.933321,63.421471,59.358851,12.954478,114.366143,1.314827,70.032107,60.888135,130.627322,116.452900,128.635449,115.130571,72.703477,114.365402,0.001815,0.013329,32.000000,-237.052137,115.363935,0.276115,12.259467,0.584820,301026.841735,0.918870,19.855777,14.775877,1.978270,68.724059,68.476365,81.909284,41.787284,37.345712,60.204302,89.119971,26.524041,8.054920
60.153789,69.913635,118.933528,131.761976,69.508114,63.405425,59.379248,12.953203,114.360327,1.628190,70.050558,60.884946,130.626853,116.446649,128.635554,115.127610,72.703408,114.363235,0.001802,0.013309,32.000000,-237.053531,115.337340,0.374717,12.254760,0.585883,301036.440917,0.919071,19.869528,14.773600,1.978314,68.728945,68.475563,81.895591,41.787284,37.320180,60.204302,89.126607,26.524041,8.058037
60.155724,69.922440,119.011206,131.763396,69.121501,63.389583,59.198955,12.951806,114.356190,1.630938,70.053003,60.886705,130.626205,116.443350,128.635635,115.124371,72.703761,114.356492,0.001801,0.013331,32.000000,-237.054954,115.333724,0.374579,12.256719,0.586483,301045.875007,0.919019,19.881813,14.773780,1.977844,68.733396,68.475542,81.881828,41.787284,37.373863,60.204302,89.125525,26.524041,8.060503
60.159425,69.925236,118.978978,131.764350,68.762495,63.381967,59.356275,12.951374,114.355305,1.620157,70.044055,60.882378,130.625285,116.447184,128.636411,115.123625,72.704655,114.355765,0.001802,0.013302,32.000000,-237.055541,115.342131,0.368104,12.238594,0.586273,300980.372950,0.918539,19.895653,14.772655,1.977158,68.739726,68.475736,81.865047,41.787284,37.341571,60.204302,89.124090,26.524041,8.061867
60.160847,69.921066,118.963622,131.764297,68.562020,63.382009,59.337809,12.951947,114.356454,1.314603,70.044684,60.881192,130.624944,116.447247,128.636450,115.123854,72.704249,114.357618,0.001845,0.013314,32.000000,-237.055042,115.372913,0.267266,12.219034,0.586583,300911.511720,0.921095,19.902724,14.768587,1.978385,68.745583,68.475973,81.850039,41.787284,37.302027,60.204302,89.123482,26.524041,8.060501
60.159674,69.919398,118.878169,131.764698,68.321824,63.381904,59.354967,12.952100,114.358316,1.283884,70.044182,60.877849,130.624157,116.446179,128.637200,115.126233,72.704506,114.359266,0.001843,0.013335,32.000000,-237.054827,115.371829,0.260135,12.202429,0.587100,300875.613748,0.918488,19.902205,14.767294,1.977728,68.753677,68.475039,81.831428,41.787284,37.278515,60.204302,89.127159,26.524041,8.059709
60.159940,69.919668,118.863805,131.765247,68.060251,63.361632,59.221162,12.951467,114.352136,1.536671,70.042759,60.877684,130.623462,116.449825,128.635998,115.127475,72.703781,114.358467,0.001841,0.013342,32.000000,-237.055586,115.331302,0.349598,12.198067,0.587896,300872.315201,0.918739,19.896761,14.768720,1.977426,68.760457,68.473640,81.815088,41.787284,37.244446,60.204302,89.128057,26.524041,8.059662
60.162996,69.919082,118.927429,131.765305,67.717792,63.356848,59.318948,12.952091,114.353757,1.631516,70.034147,60.887559,130.623115,116.454146,128.635157,115.126414,72.703508,114.359778,0.001841,0.013290,32.000000,-237.054913,115.329437,0.375816,12.211733,0.588083,300870.322355,0.918488,19.896144,14.769370,1.976044,68.770665,68.472813,81.796312,41.787284,37.280814,60.204302,89.126107,26.524041,8.059355
60.165673,69.915765,118.850598,131.764631,67.429450,63.356767,59.372251,12.952687,114.356628,1.632314,70.022510,60.893998,130.623035,116.455275,128.634054,115.123884,72.704158,114.361799,0.001883,0.013307,32.000000,-237.054224,115.326732,0.375859,12.225149,0.587996,300775.160832,0.920265,19.896176,14.769654,1.975797,68.779948,68.472519,81.782122,41.787284,37.244644,60.204302,89.123802,26.524041,8.058485
60.157598,69.908053,118.825068,131.763357,67.056017,63.356704,59.353931,12.952727,114.359267,1.461001,70.024056,60.887557,130.623390,116.452659,128.633450,115.128634,72.704571,114.358894,0.001854,0.013349,32.000000,-237.054180,115.364390,0.311141,12.229606,0.587715,300751.456965,0.918625,19.892852,14.770650,1.976754,68.789900,68.471993,81.766045,41.787284,37.195613,60.204302,89.132719,26.524041,8.056203
60.153953,69.907712,118.862173,131.763287,66.750748,63.356943,59.340761,12.953046,114.361460,1.132691,70.033552,60.885011,130.623788,116.453030,128.634028,115.129633,72.704581,114.364118,0.001841,0.013357,32.000000,-237.053883,115.385070,0.207521,12.228025,0.586454,300746.509898,0.917745,19.887136,14.771113,1.975389,68.797789,68.472627,81.753483,41.787284,37.230896,60.204302,89.139301,26.524041,8.055521
60.150151,69.912567,118.869941,131.764768,66.291171,63.357129,59.360912,12.954495,114.362874,1.118324,70.044562,60.883831,130.625495,116.455067,128.633012,115.132540,72.704311,114.367456,0.001843,0.013333,32.000000,-237.052428,115.382883,0.203839,12.243786,0.586172,300741.810031,0.918146,19.886658,14.769099,1.975230,68.808308,68.472446,81.739499,41.787284,37.219794,60.204302,89.146427,26.524041,8.056641
60.146532,69.917251,118.827871,131.766101,65.877292,63.357103,59.307799,12.953873,114.360183,1.156234,70.052987,60.883137,130.625938,116.452653,128.632286,115.131200,72.703834,114.365074,0.001842,0.013324,32.000000,-237.053218,115.359906,0.222927,12.252292,0.586580,300743.808489,0.918414,19.889584,14.771968,1.975966,68.816081,68.471331,81.729043,41.787284,37.178112,60.204302,89.152553,26.524041,8.057763
60.155108,69.923923,118.845936,131.767471,65.517093,63.340705,59.350760,12.954153,114.359126,1.463349,70.050393,60.891162,130.627009,116.451987,128.631723,115.131174,72.704697,114.366402,0.001812,0.013295,32.000000,-237.053115,115.339514,0.319387,12.231955,0.585949,300750.439170,0.918182,19.897844,14.774077,1.976220,68.824943,68.470228,81.718871,41.787284,37.192209,60.204302,89.149812,26.524041,8.059481
60.159518,69.923058,118.868701,131.767362,65.396555,63.340731,59.332344,12.954364,114.363252,1.465624,70.039037,60.893737,130.628440,116.456430,128.633100,115.132063,72.705760,114.368513,0.001799,0.013295,32.000000,-237.052986,115.340729,0.319171,12.217467,0.585305,300755.862169,0.919077,19.905772,14.773242,1.975640,68.831462,68.470734,81.712008,41.787284,37.192972,60.204302,89.146276,26.524041,8.059828
60.157095,69.914199,118.794944,131.765684,65.403933,63.340608,59.360966,12.954958,114.365160,1.466319,70.036668,60.891268,130.630655,116.457370,128.634489,115.133590,72.705727,114.372550,0.001797,0.013313,32.000000,-237.052457,115.339935,0.319269,12.215234,0.586127,300680.001112,0.918045,19.904760,14.773111,1.975658,68.836940,68.471146,81.705028,41.787284,37.131553,60.204302,89.148250,26.524041,8.057231
60.154087,69.911614,118.863359,131.764709,65.489355,63.340569,59.370663,12.954515,114.364991,1.466141,70.042657,60.888338,130.632580,116.456784,128.636745,115.133574,72.706283,114.371659,0.001798,0.013321,32.000000,-237.052956,115.337054,0.319271,12.217705,0.586921,300676.618712,0.918253,19.899945,14.773210,1.975892,68.840734,68.471385,81.700872,41.787284,37.166084,60.204302,89.154625,26.524041,8.055994
60.151031,69.913695,118.842147,131.764409,65.480149,63.340637,59.323700,12.954133,114.371073,1.467238,70.046463,60.885574,130.633775,116.459605,128.636171,115.135959,72.705050,114.376245,0.001840,0.013278,32.000000,-237.053371,115.334560,0.319094,12.213819,0.586514,300669.347912,0.917828,19.893256,14.775467,1.974745,68.843873,68.470694,81.697306,41.787284,37.172079,60.204302,89.161573,26.524041,8.056210
60.153073,69.915437,118.859310,131.764439,65.476183,63.340576,59.376607,12.955198,114.373468,1.567997,70.051627,60.886259,130.633835,116.463401,128.635081,115.142090,72.704530,114.376759,0.001839,0.013245,32.000000,-237.052383,115.314286,0.356906,12.230327,0.586929,300667.473019,0.917722,19.893366,14.774420,1.975981,68.846396,68.470020,81.696255,41.787284,37.167474,60.204302,89.163381,26.524041,8.056630
60.162498,69.918126,118.813669,131.765249,65.691108,63.352450,59.369881,12.956979,114.379489,1.641423,70.045117,60.892862,130.634603,116.469329,128.633877,115.147750,72.703355,114.380980,0.001842,0.013247,32.000000,-237.050775,115.316991,0.377836,12.228564,0.587013,300671.899529,0.918507,19.898184,14.778180,1.975729,68.849072,68.469479,81.695887,41.787284,37.126795,60.204302,89.155404,26.524041,8.057408
60.167333,69.914829,118.814752,131.765305,66.021504,63.372635,59.352687,12.956732,114.386170,1.639134,70.031432,60.894973,130.635054,116.478494,128.633590,115.150974,72.702000,114.386553,0.001844,0.013277,32.000000,-237.050985,115.319487,0.377730,12.211639,0.586323,300672.898057,0.917657,19.898098,14.778983,1.975947,68.851189,68.468389,81.697600,41.787284,37.122804,60.204302,89.151181,26.524041,8.056562
60.165796,69.905735,118.835265,131.764342,66.435417,63.388240,59.380385,12.956892,114.390984,1.638271,70.023157,60.892472,130.635035,116.480272,128.633929,115.156242,72.700202,114.388528,0.001886,0.013329,32.000000,-237.050730,115.316977,0.377530,12.228343,0.586038,300730.393368,0.917779,19.892341,14.782484,1.974879,68.852937,68.466863,81.701490,41.787284,37.111717,60.204302,89.150835,26.524041,8.054001
60.166615,69.900308,118.820898,131.764047,66.641878,63.388078,59.219620,12.956394,114.396654,1.637768,70.024875,60.894641,130.635307,116.486570,128.634493,115.157174,72.699337,114.389770,0.001856,0.013327,32.000000,-237.051153,115.314896,0.377453,12.239578,0.586967,300823.294736,0.918247,19.884713,14.786907,1.974739,68.853743,68.465763,81.707693,41.787284,37.133827,60.204302,89.153005,26.524041,8.051803
60.170400,69.900126,118.789081,131.764225,66.743380,63.387902,59.354322,12.956401,114.398848,1.637881,70.023496,60.896095,130.635858,116.490259,128.633829,115.162680,72.697965,114.389245,0.001844,0.013307,32.000000,-237.051075,115.314627,0.377801,12.236961,0.586459,300892.517145,0.918048,19.876995,14.789795,1.975130,68.853479,68.464461,81.714217,41.787284,37.072898,60.204302,89.149124,26.524041,8.051613
60.177239,69.899331,118.794180,131.763938,66.793549,63.408105,59.358392,12.956674,114.408705,1.407429,70.015397,60.903704,130.637033,116.493592,128.633787,115.163897,72.697851,114.392580,0.001845,0.013262,32.000000,-237.050745,115.345852,0.298727,12.246030,0.585804,300887.843598,0.920511,19.870834,14.791344,1.974864,68.854704,68.464363,81.724416,41.787284,37.072166,60.204302,89.141412,26.524041,8.051299
60.178587,69.894968,118.724274,131.763529,66.776611,63.413157,59.338182,12.956815,114.408794,1.613036,70.003471,60.902811,130.638198,116.495549,128.633824,115.167107,72.696621,114.395444,0.001845,0.013279,32.000000,-237.050505,115.319951,0.371178,12.239933,0.585635,300887.511057,0.918354,19.867262,14.792426,1.974211,68.855734,68.463649,81.733397,41.787284,37.032014,60.204302,89.137413,26.524041,8.050240
60.179666,69.886194,118.775156,131.762338,66.810261,63.413262,59.227490,12.957158,114.412072,1.634246,69.998381,60.900516,130.637682,116.499438,128.635767,115.172525,72.695180,114.401755,0.001812,0.013263,32.000000,-237.050093,115.327714,0.376611,12.223396,0.585309,300980.579371,0.918466,19.860341,14.794378,1.974072,68.856395,68.462944,81.742513,41.787284,37.036999,60.204302,89.134990,26.524041,8.047513
60.181652,69.882120,118.887365,131.761681,66.762060,63.413076,59.343283,12.957464,114.417192,1.634413,70.000749,60.897124,130.637603,116.506476,128.636410,115.172410,72.694393,114.406259,0.001802,0.013245,32.000000,-237.049727,115.332722,0.376490,12.216467,0.585108,301002.308352,0.918818,19.854771,14.797185,1.972866,68.857947,68.461982,81.748651,41.787284,37.089914,60.204302,89.130380,26.524041,8.045867
60.179489,69.883739,118.912934,131.761698,66.718506,63.412971,59.335586,12.957134,114.422343,1.634127,70.009338,60.897241,130.637787,116.508224,128.638099,115.173345,72.693970,114.409367,0.001802,0.013230,32.000000,-237.050010,115.331454,0.376570,12.216557,0.586245,300996.927015,0.920496,19.845030,14.802102,1.973676,68.860575,68.461205,81.755227,41.787284,37.112751,60.204302,89.130932,26.524041,8.045790
60.182116,69.888043,118.897557,131.762238,66.747183,63.413068,59.367423,12.956181,114.422705,1.633429,70.012191,60.900559,130.637333,116.509224,128.639886,115.173924,72.693313,114.411731,0.001804,0.013238,32.000000,-237.051074,115.332915,0.376552,12.212845,0.587354,300992.911407,0.918653,19.839178,14.805369,1.975475,68.860352,68.459854,81.759795,41.787284,37.117232,60.204302,89.128176,26.524041,8.046813
60.185296,69.890174,118.951567,131.762811,67.079391,63.412937,59.224803,12.957242,114.433034,1.596024,70.006383,60.904105,130.637402,116.513473,128.641529,115.176152,72.692322,114.418993,0.001849,0.013222,32.000000,-237.049796,115.361488,0.357753,12.201994,0.587577,300994.924030,0.918812,19.842733,14.807504,1.975971,68.860186,68.459265,81.763778,41.787284,37.132666,60.204302,89.122547,26.524041,8.047513
60.183070,69.887809,118.862225,131.763226,67.320654,63.425319,59.258211,12.956827,114.434489,1.561952,70.006552,60.899222,130.637489,116.517152,128.642495,115.180035,72.691135,114.419614,0.001848,0.013190,32.000000,-237.050241,115.342821,0.356450,12.211104,0.587611,300999.104779,0.918286,19.844685,14.809463,1.975629,68.860820,68.458618,81.765760,41.787284,37.075972,60.204302,89.121848,26.524041,8.046796
60.180885,69.888393,118.957590,131.764484,67.352005,63.429702,59.351883,12.956605,114.436246,1.631103,70.016106,60.896962,130.637815,116.517289,128.642099,115.178319,72.689545,114.421836,0.001848,0.013188,32.000000,-237.050473,115.343358,0.376319,12.230617,0.588480,301000.659458,0.920447,19.843966,14.814452,1.976422,68.864522,68.457624,81.768212,41.787284,37.104242,60.204302,89.122658,26.524041,8.046298
60.183748,69.894330,119.052909,131.766457,67.424346,63.429848,59.324320,12.956412,114.437950,1.630924,70.022933,60.899578,130.637676,116.521024,128.641248,115.182608,72.689813,114.423289,0.001849,0.013210,32.000000,-237.050462,115.347719,0.376098,12.237788,0.587535,301059.533500,0.920140,19.843596,14.815982,1.975011,68.868286,68.456907,81.769612,41.787284,37.150575,60.204302,89.117708,26.524041,8.047638
60.187341,69.901023,118.912409,131.768684,67.350620,63.429660,59.365391,12.956110,114.443894,1.630786,70.022332,60.904145,130.636525,116.523364,128.638792,115.184313,72.687832,114.424494,0.001889,0.013164,32.000000,-237.050857,115.352801,0.376173,12.241020,0.587360,301083.372768,0.918790,19.846136,14.818795,1.976667,68.872770,68.454911,81.769461,41.787284,37.092876,60.204302,89.111606,26.524041,8.049513
60.191409,69.903057,118.994542,131.769909,67.371235,63.429607,59.323158,12.956185,114.448896,1.630649,70.017836,60.908878,130.636957,116.524332,128.639311,115.187390,72.687762,114.428936,0.001855,0.013215,32.000000,-237.050889,115.358680,0.376437,12.257427,0.587686,301087.701138,0.919185,19.849510,14.819329,1.978157,68.877288,68.454630,81.769923,41.787284,37.121524,60.204302,89.104755,26.524041,8.050287
60.196191,69.900687,119.103936,131.770861,67.523669,63.429431,59.365808,12.955920,114.459904,1.540593,70.003745,60.915146,130.636566,116.526998,128.641737,115.190583,72.687159,114.436653,0.001845,0.013233,32.000000,-237.051094,115.387337,0.342271,12.261728,0.586453,301094.085090,0.918502,19.852985,14.821973,1.975705,68.880337,68.454368,81.768356,41.787284,37.193023,60.204302,89.095045,26.524041,8.049464
60.198715,69.894528,119.086636,131.770766,67.637921,63.429481,59.340708,12.955972,114.465795,1.459118,69.991494,60.918264,130.637172,116.531726,128.643871,115.196940,72.687166,114.440005,0.001844,0.013270,32.000000,-237.050912,115.393868,0.319350,12.271387,0.586213,301094.262803,0.919091,19.851376,14.824490,1.976936,68.883493,68.454374,81.768049,41.787284,37.190956,60.204302,89.088380,26.524041,8.047845
60.193213,69.888164,119.022981,131.770482,67.775864,63.429576,59.343600,12.955427,114.467586,1.455114,69.997397,60.917354,130.636746,116.535931,128.645150,115.202112,72.686395,114.441990,0.001845,0.013252,32.000000,-237.051395,115.403484,0.318955,12.290906,0.586718,301090.847100,0.918340,19.844722,14.829343,1.978596,68.885380,68.453544,81.767626,41.787284,37.161818,60.204302,89.087544,26.524041,8.045615
60.193714,69.890182,119.089455,131.771003,67.808643,63.429463,59.346233,12.955211,114.469379,1.455319,70.008886,60.917223,130.636511,116.539238,128.645027,115.202537,72.686003,114.443797,0.001812,0.013232,32.000000,-237.051719,115.409992,0.318731,12.292278,0.586084,301085.096557,0.918671,19.836301,14.831181,1.978226,68.888168,68.452801,81.766961,41.787284,37.199512,60.204302,89.086319,26.524041,8.045535
60.196734,69.899801,119.121371,131.772534,68.021446,63.429324,59.347798,12.955565,114.473600,1.456182,70.012251,60.919054,130.637178,116.541919,128.644674,115.205955,72.685187,114.449830,0.001802,0.013224,32.000000,-237.051460,115.417559,0.318884,12.291726,0.584761,301082.850390,0.918706,19.834866,14.833044,1.977349,68.892786,68.450818,81.765749,41.787284,37.195514,60.204302,89.078188,26.524041,8.048019
60.200617,69.904216,119.178018,131.773589,68.253212,63.429429,59.360760,12.955287,114.475010,1.455829,70.007491,60.923422,130.637417,116.543650,128.644778,115.206812,72.684570,114.456058,0.001802,0.013207,32.000000,-237.051709,115.424633,0.318689,12.293534,0.585177,301084.317836,0.918660,19.836435,14.834432,1.978437,68.896743,68.449861,81.764475,41.787284,37.231405,60.204302,89.071874,26.524041,8.049328
60.201343,69.902597,119.133438,131.774040,68.709200,63.429486,59.331704,12.955474,114.481539,1.455491,69.997552,60.924782,130.636991,116.544633,128.645851,115.214245,72.684728,114.462364,0.001805,0.013222,32.000000,-237.051512,115.431036,0.318893,12.279029,0.585396,301091.734505,0.918606,19.843349,14.838568,1.978868,68.899953,68.448970,81.763631,41.787284,37.218416,60.204302,89.064567,26.524041,8.048985
60.204891,69.899143,119.207828,131.773405,69.112266,63.429153,59.299258,12.954290,114.487201,1.329241,69.990732,60.927771,130.637115,116.546150,128.647456,115.221257,72.685407,114.465424,0.001845,0.013215,32.000000,-237.052826,115.444047,0.278368,12.266522,0.585669,301095.649498,0.918352,19.844287,14.842616,1.979681,68.902283,68.448627,81.764043,41.787284,37.245346,60.204302,89.057566,26.524041,8.047900
60.212031,69.894594,119.230300,131.772370,69.574733,63.428936,59.358614,12.954010,114.494019,1.459271,69.978617,60.931796,130.637680,116.551117,128.648464,115.228942,72.685506,114.471319,0.001844,0.013236,32.000000,-237.053186,115.439203,0.319441,12.264786,0.586025,301093.866669,0.918786,19.842018,14.845929,1.978917,68.905746,68.447784,81.765942,41.787284,37.289435,60.204302,89.041976,26.524041,8.046418
60.213132,69.889431,119.161038,131.771011,69.848447,63.429067,59.352066,12.953458,114.499783,1.459964,69.972019,60.933757,130.637386,116.554438,128.649445,115.235976,72.685513,114.473391,0.001843,0.013241,32.000000,-237.053859,115.441499,0.319506,12.269074,0.587103,301087.791115,0.919215,19.835387,14.846935,1.980036,68.908335,68.446964,81.769369,41.787284,37.238819,60.204302,89.035088,26.524041,8.044895
60.215749,69.884278,119.147128,131.769297,70.027773,63.428993,59.316879,12.952888,114.501723,1.460028,69.964664,60.929409,130.635585,116.556997,128.649683,115.242111,72.685199,114.475799,0.001846,0.013219,32.000000,-237.054537,115.445961,0.319251,12.289048,0.587221,301080.667726,0.918160,19.824444,14.850081,1.980174,68.910869,68.445150,81.773777,41.787284,37.221994,60.204302,89.023653,26.524041,8.043191
