OSU 80 Ton Compressor Load Stand
60.216949,69.880601,119.146774,131.767858,70.036231,63.428996,59.363154,12.952660,114.506303,1.460076,69.960779,60.929424,130.634040,116.559256,128.649316,115.245839,72.685546,114.474098,0.001885,0.013206,32.000000,-237.054808,115.447276,0.319224,12.305482,0.586488,301076.593104,0.918231,19.818296,14.851215,1.978988,68.914709,68.444282,81.778395,41.787284,37.218793,60.204302,89.016093,26.524041,8.041863
60.219681,69.878179,119.117381,131.766179,70.019367,63.428991,59.350567,12.952223,114.507731,1.459953,69.957406,60.932238,130.632709,116.559406,128.647826,115.249630,72.685598,114.474387,0.001846,0.013187,32.000000,-237.055296,115.446622,0.319408,12.321954,0.585391,301071.074926,0.918718,19.810800,14.852854,1.978671,68.918186,68.442386,81.784561,41.787284,37.217452,60.204302,89.005579,26.524041,8.040858
60.220893,69.876406,119.171466,131.764648,70.068914,63.428899,59.377681,12.952978,114.514748,1.259837,69.957788,60.930792,130.631404,116.558666,128.648045,115.253743,72.685134,114.478073,0.001839,0.013190,32.000000,-237.054552,115.491308,0.244695,12.335129,0.584576,301067.148873,0.917972,19.806049,14.851571,1.978625,68.921056,68.441477,81.790321,41.787284,37.239976,60.204302,88.998383,26.524041,8.040246
60.224824,69.875900,119.149368,131.763139,70.204397,63.428469,59.372625,12.953471,114.517058,1.115320,69.958186,60.934774,130.630811,116.562173,128.648434,115.259301,72.685921,114.477309,0.001838,0.013179,32.000000,-237.053984,115.495788,0.204131,12.334047,0.583536,301064.218736,0.918114,19.801180,14.851679,1.978047,68.922021,68.440559,81.796883,41.787284,37.242059,60.204302,88.985455,26.524041,8.039685
60.222748,69.875143,119.135785,131.762029,70.247610,63.428385,59.338086,12.953153,114.515749,1.252510,69.953594,60.935045,130.629950,116.559333,128.649063,115.259520,72.685337,114.479204,0.001840,0.013154,32.000000,-237.054412,115.466005,0.257245,12.331104,0.583284,301062.833138,0.917668,19.798322,14.854172,1.978906,68.921846,68.439248,81.802321,41.787284,37.249511,60.204302,88.979329,26.524041,8.039458
60.223694,69.871799,119.125903,131.760267,70.285370,63.428532,59.355955,12.953837,114.513540,1.621702,69.948166,60.933991,130.629225,116.559129,128.649917,115.259259,72.685766,114.483727,0.001804,0.013137,32.000000,-237.053601,115.440117,0.376182,12.325993,0.583107,301058.195285,0.917672,19.794297,14.852963,1.978410,68.922811,68.437287,81.808920,41.787284,37.237976,60.204302,88.967736,26.524041,8.038309
60.225618,69.867808,119.060936,131.758686,70.257419,63.428584,59.314440,12.952961,114.513067,1.631214,69.947224,60.936129,130.627573,116.555223,128.650142,115.259710,72.685805,114.482440,0.001796,0.013120,32.000000,-237.054418,115.437608,0.378332,12.323309,0.583174,301058.279216,0.918239,19.795400,14.854592,1.978252,68.923758,68.435638,81.814992,41.787284,37.191157,60.204302,88.959655,26.524041,8.037047
60.227306,69.866360,119.018428,131.756904,70.264973,63.428878,59.343436,12.953510,114.507604,1.631145,69.943983,60.937766,130.626757,116.555347,128.648357,115.258013,72.684847,114.482535,0.001795,0.013049,32.000000,-237.053925,115.437099,0.378932,12.312886,0.583332,301055.395923,0.917940,19.791208,14.856652,1.978057,68.926429,68.433011,81.823206,41.787284,37.172621,60.204302,88.948060,26.524041,8.036349
60.227567,69.864241,119.043254,131.755454,70.150404,63.429035,59.333629,12.954100,114.514217,1.366820,69.946391,60.935099,130.625051,116.555303,128.647338,115.257165,72.684212,114.484338,0.001800,0.013059,32.000000,-237.053337,115.480680,0.285403,12.293482,0.582957,301051.675357,0.918540,19.785494,14.855906,1.976915,68.927339,68.430841,81.830941,41.787284,37.153590,60.204302,88.937793,26.524041,8.035412
60.232296,69.865119,119.086337,131.754505,70.013581,63.429062,59.350722,12.953864,114.511353,1.288324,69.950943,60.934520,130.624432,116.552108,128.646305,115.254630,72.683801,114.485697,0.001839,0.013054,32.000000,-237.053697,115.478105,0.263325,12.271850,0.583110,301052.240700,0.918063,19.782536,14.856916,1.976154,68.930082,68.429064,81.840905,41.787284,37.191055,60.204302,88.925811,26.524041,8.035171
60.240203,69.865436,119.113977,131.753965,69.984476,63.428852,59.358081,12.955151,114.512759,1.288353,69.935909,60.941720,130.623570,116.553273,128.646537,115.256447,72.683626,114.487039,0.001836,0.013034,32.000000,-237.052441,115.480346,0.263628,12.265243,0.584207,301052.045904,0.918208,19.780183,14.858543,1.976558,68.932422,68.427642,81.848967,41.787284,37.219126,60.204302,88.908236,26.524041,8.035424
60.243218,69.856436,119.087585,131.751994,70.044637,63.428936,59.358469,12.954005,114.514712,1.287968,69.912585,60.946169,130.622589,116.556189,128.647399,115.258020,72.683415,114.486338,0.001834,0.013034,32.000000,-237.053567,115.480682,0.263409,12.268727,0.585474,301051.877739,0.917865,19.776827,14.859702,1.977118,68.935672,68.426979,81.858896,41.787284,37.204984,60.204302,88.890939,26.524041,8.032953
60.243264,69.842556,119.111977,131.748793,70.056377,63.429064,59.404362,12.953793,114.510003,1.563390,69.904446,60.943537,130.621751,116.558118,128.648386,115.260118,72.684061,114.483908,0.001835,0.013056,32.000000,-237.053793,115.445277,0.359264,12.284307,0.585870,301049.111253,0.917615,19.770066,14.860616,1.977317,68.938266,68.426197,81.867143,41.787284,37.228988,60.204302,88.880136,26.524041,8.028874
60.237494,69.834026,119.100067,131.745804,69.917873,63.428812,59.307512,12.952878,114.508059,1.636157,69.912598,60.937480,130.620109,116.557109,128.648710,115.256816,72.683409,114.482028,0.001871,0.013027,32.000000,-237.054947,115.443884,0.378800,12.306011,0.585451,301040.973736,0.917536,19.758368,14.860441,1.976780,68.942356,68.424216,81.875803,41.787284,37.184385,60.204302,88.873206,26.524041,8.025763
60.231927,69.835551,119.117996,131.744724,69.783764,63.428868,59.316939,12.953606,114.508210,1.580708,69.926899,60.932521,130.618227,116.557459,128.647352,115.252512,72.681809,114.479212,0.001836,0.013024,32.000000,-237.054269,115.465732,0.354314,12.318324,0.584855,301029.411759,0.916794,19.744447,14.858458,1.977183,68.945383,68.422784,81.881530,41.787284,37.215866,60.204302,88.870374,26.524041,8.025577
60.232323,69.845680,119.033363,131.745214,69.735961,63.429020,59.371783,12.953406,114.507768,1.290023,69.938774,60.935862,130.617429,116.560013,128.645425,115.245842,72.680435,114.478882,0.001824,0.012996,32.000000,-237.054469,115.482787,0.263580,12.331914,0.583809,301023.318610,0.918364,19.741082,14.858075,1.977175,68.948846,68.420852,81.888673,41.787284,37.165552,60.204302,88.860043,26.524041,8.027787
60.237200,69.851289,119.135710,131.745626,69.956952,63.429240,59.209121,12.953128,114.507793,1.287882,69.928338,60.941335,130.616719,116.557750,128.644002,115.241995,72.679314,114.481497,0.001823,0.012980,32.000000,-237.054831,115.481373,0.263839,12.333711,0.583452,301028.478191,0.918318,19.747591,14.858125,1.977655,68.951744,68.419975,81.893777,41.787284,37.217475,60.204302,88.846267,26.524041,8.029447
60.238516,69.844912,119.159611,131.743897,70.264498,63.429195,59.329514,12.953196,114.507734,1.287952,69.912815,60.946972,130.615548,116.561599,128.642074,115.242706,72.677612,114.480812,0.001826,0.012979,32.000000,-237.054633,115.482654,0.263580,12.318536,0.582208,301039.460861,0.917490,19.757364,14.859316,1.976237,68.954273,68.418796,81.899163,41.787284,37.236066,60.204302,88.832771,26.524041,8.028082
60.238205,69.836779,119.136406,131.741651,70.410391,63.429088,59.373159,12.953367,114.507523,1.355531,69.906265,60.952008,130.614413,116.561638,128.640641,115.242068,72.675811,114.482947,0.001790,0.012956,32.000000,-237.054373,115.465069,0.291899,12.298533,0.582796,301045.077724,0.919945,19.758607,14.861876,1.977776,68.955950,68.417527,81.902259,41.787284,37.234765,60.204302,88.823301,26.524041,8.025377
60.237748,69.830564,119.172792,131.739825,70.355617,63.428831,59.338314,12.953488,114.504128,1.634240,69.903034,60.950304,130.612576,116.566259,128.639612,115.246792,72.673007,114.479216,0.001783,0.012978,32.000000,-237.054032,115.441901,0.378276,12.278672,0.583661,301041.393541,0.918039,19.751053,14.863202,1.978130,68.958173,68.416254,81.906248,41.787284,37.246222,60.204302,88.812056,26.524041,8.023209
60.238075,69.828464,119.205334,131.738881,70.112507,63.428755,59.277298,12.952387,114.502449,1.635877,69.901545,60.951779,130.609971,116.566470,128.637940,115.244129,72.672249,114.474520,0.001781,0.012972,32.000000,-237.055055,115.440997,0.378246,12.262416,0.584429,301035.980063,0.917348,19.743199,14.866179,1.977755,68.960294,68.414768,81.909248,41.787284,37.270161,60.204302,88.801885,26.524041,8.022076
60.232688,69.827143,119.176402,131.738163,69.960388,63.428925,59.367222,12.951979,114.504350,1.636150,69.902558,60.950760,130.607716,116.565484,128.637218,115.244441,72.670556,114.474259,0.001792,0.012978,32.000000,-237.055480,115.438650,0.378159,12.249931,0.585634,301033.373774,0.917875,19.737392,14.866929,1.978374,68.963433,68.413357,81.913918,41.787284,37.273445,60.204302,88.796697,26.524041,8.021539
60.232026,69.826248,119.129220,131.737475,69.731376,63.428857,59.379672,12.951470,114.505319,1.576253,69.906172,60.949358,130.605779,116.568984,128.636217,115.245353,72.669138,114.475095,0.001827,0.012958,32.000000,-237.055991,115.456959,0.352214,12.245537,0.586641,301032.066177,0.918808,19.735001,14.865101,1.978903,68.965572,68.412459,81.917449,41.787284,37.235751,60.204302,88.788897,26.524041,8.020904
60.232337,69.828109,119.182307,131.737375,69.540605,63.428637,59.385840,12.951746,114.512639,1.137080,69.910607,60.953357,130.603152,116.569286,128.635356,115.252702,72.668089,114.471104,0.001827,0.012954,32.000000,-237.055798,115.491465,0.208374,12.250244,0.587110,301035.316202,0.917507,19.738500,14.866649,1.978600,68.967486,68.412474,81.920144,41.787284,37.258874,60.204302,88.778518,26.524041,8.020887
60.231426,69.829708,119.135963,131.737609,69.547702,63.428757,59.348612,12.952500,114.510234,1.154555,69.913032,60.948697,130.602178,116.572784,128.633858,115.254917,72.666788,114.470803,0.001827,0.012937,32.000000,-237.055001,115.482368,0.218354,12.252051,0.586978,301036.300484,0.917323,19.738198,14.868528,1.977838,68.968245,68.412489,81.921720,41.787284,37.245789,60.204302,88.769834,26.524041,8.021237
60.230649,69.830542,119.128270,131.737932,69.539251,63.428647,59.337531,12.953191,114.508791,1.456881,69.920428,60.949620,130.602700,116.574700,128.633872,115.253433,72.665853,114.471759,0.001837,0.012971,32.000000,-237.054295,115.450323,0.316723,12.252596,0.587139,301038.114306,0.917224,19.739781,14.867382,1.978710,68.966598,68.412815,81.923328,41.787284,37.249288,60.204302,88.761598,26.524041,8.021010
60.230845,69.832815,119.180565,131.738260,69.669604,63.428558,59.351895,12.951470,114.507460,1.466136,69.915817,60.949803,130.602205,116.571503,128.631903,115.253356,72.663567,114.466933,0.001874,0.012992,32.000000,-237.056060,115.448677,0.318868,12.252126,0.586740,301041.709855,0.917820,19.742196,14.868516,1.977970,68.964229,68.412312,81.922500,41.787284,37.251046,60.204302,88.752042,26.524041,8.021487
60.231095,69.830850,119.131380,131.737576,69.712723,63.428752,59.357530,12.951033,114.508527,1.466203,69.902123,60.951659,130.601403,116.575085,128.630493,115.254353,72.663020,114.462366,0.001837,0.012990,32.000000,-237.056520,115.445675,0.318606,12.252396,0.586660,301043.524945,0.918005,19.743724,14.869977,1.977868,68.960170,68.412117,81.922037,41.787284,37.232836,60.204302,88.741153,26.524041,8.020862
60.225833,69.823898,119.093708,131.736047,69.629520,63.428605,59.384650,12.951084,114.511012,1.466038,69.900121,60.947013,130.600644,116.574146,128.629103,115.254075,72.662504,114.461985,0.001836,0.012992,32.000000,-237.056459,115.442271,0.318760,12.249978,0.587068,301047.733378,0.917784,19.745821,14.869607,1.978730,68.954864,68.412430,81.921783,41.787284,37.215350,60.204302,88.736405,26.524041,8.018852
60.216993,69.820215,119.118959,131.734870,69.374050,63.428831,59.343702,12.951701,114.507489,1.502651,69.923969,60.940023,130.599703,116.571853,128.628256,115.250284,72.661839,114.459007,0.001833,0.012993,32.000000,-237.055737,115.426399,0.333695,12.238001,0.586690,301047.382605,0.917691,19.743633,14.867639,1.977905,68.947645,68.412645,81.922086,41.787284,37.220517,60.204302,88.739098,26.524041,8.017039
60.218594,69.831115,119.124475,131.735995,69.230234,63.428569,59.377856,12.951963,114.506652,1.576193,69.937861,60.942414,130.598912,116.566518,128.625660,115.245387,72.660397,114.453903,0.001843,0.012946,32.000000,-237.055439,115.430093,0.349691,12.222944,0.586600,301042.954650,0.917341,19.741391,14.867945,1.977452,68.941850,68.412667,81.921616,41.787284,37.240765,60.204302,88.732125,26.524041,8.019128
60.228831,69.840759,119.187310,131.737431,69.281111,63.428631,59.380162,12.951941,114.509634,1.465114,69.916827,60.956002,130.599324,116.568372,128.623928,115.248846,72.658543,114.453983,0.001809,0.012981,32.000000,-237.055386,115.426436,0.319255,12.204935,0.587492,301044.644827,0.918119,19.745623,14.866972,1.978162,68.932420,68.412584,81.920979,41.787284,37.279881,60.204302,88.713022,26.524041,8.022202
60.235703,69.833460,119.163498,131.736292,69.437888,63.428941,59.370520,12.951849,114.511145,1.465103,69.892637,60.963157,130.598643,116.572609,128.623879,115.252121,72.657203,114.457697,0.001807,0.012997,32.000000,-237.055490,115.428228,0.319000,12.194689,0.588256,301053.928765,0.917587,19.755090,14.865602,1.978201,68.923374,68.412458,81.920434,41.787284,37.274170,60.204302,88.696428,26.524041,8.020742
60.231554,69.816577,119.120401,131.733072,69.470775,63.429146,59.354120,12.951591,114.512186,1.464883,69.872197,60.962768,130.595681,116.574869,128.624081,115.257292,72.656297,114.459594,0.001807,0.013017,32.000000,-237.055703,115.427250,0.319245,12.180748,0.589427,301061.430914,0.917402,19.755568,14.867500,1.978908,68.910933,68.412569,81.920390,41.787284,37.238911,60.204302,88.687432,26.524041,8.015684
60.226350,69.805717,119.113903,131.730450,69.383856,63.429229,59.359524,12.951839,114.509924,1.465215,69.875087,60.954353,130.593041,116.576615,128.624037,115.259781,72.655069,114.457543,0.001821,0.013046,32.000000,-237.055436,115.425541,0.318967,12.173512,0.589641,301055.966238,0.917421,19.742119,14.870886,1.978287,68.899692,68.411724,81.920601,41.787284,37.239872,60.204302,88.684691,26.524041,8.011904
60.217717,69.805893,119.001525,131.729604,69.206073,63.429151,59.357090,12.951387,114.503752,1.701978,69.894171,60.949171,130.592302,116.570728,128.623090,115.254733,72.654207,114.451404,0.001852,0.013066,32.000000,-237.055894,115.383308,0.404817,12.179460,0.590031,301045.414349,0.917706,19.728950,14.872836,1.977708,68.885988,68.411867,81.922085,41.787284,37.184102,60.204302,88.683675,26.524041,8.011035
60.217312,69.814783,119.040836,131.731079,68.985239,63.429350,59.366349,12.950850,114.502256,1.779892,69.906371,60.945099,130.592732,116.567336,128.621590,115.250376,72.654516,114.449081,0.001851,0.013103,32.000000,-237.056472,115.389300,0.420849,12.196583,0.590397,301039.696464,0.917685,19.722747,14.872934,1.977771,68.874799,68.413263,81.924610,41.787284,37.196671,60.204302,88.679975,26.524041,8.012946
60.221321,69.823568,118.981551,131.732473,68.945417,63.429403,59.325464,12.950236,114.506971,1.476327,69.906679,60.952527,130.593391,116.566742,128.619348,115.245498,72.655219,114.449303,0.001849,0.013110,32.000000,-237.057181,115.421404,0.322299,12.216095,0.589428,301043.129110,0.917868,19.730653,14.870416,1.976188,68.860055,68.414365,81.926639,41.787284,37.156604,60.204302,88.667439,26.524041,8.015244
60.223464,69.823497,118.948955,131.732254,69.260223,63.429534,59.188939,12.951711,114.511094,1.466263,69.894828,60.957971,130.595200,116.572233,128.618853,115.247684,72.655101,114.452744,0.001862,0.013124,32.000000,-237.055901,115.423097,0.320056,12.232725,0.588908,301051.229582,0.917757,19.739906,14.868827,1.976854,68.846069,68.415316,81.929093,41.787284,37.141499,60.204302,88.656727,26.524041,8.015372
60.225528,69.814541,118.936488,131.730049,69.402593,63.429492,59.352178,12.951653,114.511755,1.466022,69.888543,60.956041,130.594922,116.575731,128.616589,115.250807,72.655128,114.457491,0.001885,0.013096,32.000000,-237.056018,115.427022,0.320510,12.242669,0.587494,301057.148461,0.918344,19.745101,14.868247,1.975738,68.828746,68.416670,81.930352,41.787284,37.114146,60.204302,88.646766,26.524041,8.012697
60.223226,69.810385,118.929563,131.728716,69.466075,63.429536,59.383564,12.952401,114.513201,1.465809,69.891246,60.956423,130.594566,116.574587,128.615062,115.250548,72.655455,114.456534,0.001869,0.013125,32.000000,-237.055437,115.429181,0.320034,12.235858,0.586423,301057.033542,0.920428,19.743110,14.870260,1.975126,68.815673,68.416559,81.931498,41.787284,37.106436,60.204302,88.640826,26.524041,8.011159
60.222453,69.810448,118.916207,131.727947,69.448904,63.429686,59.194583,12.951379,114.511043,1.626004,69.895462,60.954435,130.594092,116.570628,128.612061,115.246920,72.654633,114.453245,0.001849,0.013125,32.000000,-237.056417,115.397905,0.379325,12.222040,0.585800,301048.636851,0.917838,19.732308,14.872847,1.974852,68.801865,68.416667,81.933307,41.787284,37.093981,60.204302,88.631355,26.524041,8.010564
60.222510,69.812284,119.002276,131.727104,69.430159,63.429586,59.346148,12.951270,114.506342,1.971416,69.899244,60.959551,130.593213,116.569528,128.610503,115.242288,72.654894,114.451065,0.001846,0.013132,32.000000,-237.056549,115.365507,0.490320,12.204518,0.586108,301045.611319,0.917382,19.730213,14.871993,1.974812,68.790813,68.416600,81.935772,41.787284,37.135221,60.204302,88.624465,26.524041,8.010658
60.220789,69.814568,118.942486,131.725818,69.462923,63.429292,59.371043,12.950220,114.509789,1.656017,69.902064,60.956607,130.590292,116.568667,128.608165,115.241692,72.655032,114.445964,0.001852,0.013102,32.000000,-237.057667,115.406513,0.382344,12.193461,0.586693,301047.545426,0.920327,19.730967,14.871004,1.974616,68.780398,68.416569,81.939397,41.787284,37.107828,60.204302,88.615474,26.524041,8.011064
60.214507,69.816737,118.962684,131.725016,69.403113,63.429143,59.302346,12.950439,114.507704,1.639033,69.916918,60.952483,130.589704,116.567882,128.607549,115.239368,72.656074,114.445097,0.001833,0.013060,32.000000,-237.057305,115.407192,0.378110,12.193198,0.588165,301048.138367,0.917978,19.732753,14.869543,1.976043,68.773737,68.416805,81.943799,41.787284,37.126985,60.204302,88.615396,26.524041,8.011178
60.207462,69.826282,118.946846,131.725818,69.290241,63.429001,59.212105,12.949804,114.507154,1.639067,69.942736,60.949031,130.589487,116.564477,128.605473,115.237270,72.655235,114.446923,0.001813,0.013077,32.000000,-237.057844,115.408121,0.378740,12.196766,0.588288,301049.212892,0.917624,19.736578,14.866597,1.975107,68.767522,68.416414,81.948000,41.787284,37.112037,60.204302,88.617132,26.524041,8.013195
60.204978,69.838624,118.988025,131.727510,69.248850,63.429014,59.372961,12.949897,114.506812,1.639218,69.963332,60.950573,130.589936,116.564054,128.604272,115.237141,72.655811,114.448155,0.001810,0.013048,32.000000,-237.057741,115.408899,0.378274,12.196917,0.588552,301050.927916,0.918797,19.744372,14.865077,1.975648,68.764689,68.416131,81.951823,41.787284,37.114650,60.204302,88.615900,26.524041,8.016316
60.211999,69.852704,118.941887,131.729771,69.367700,63.428972,59.326982,12.949517,114.505435,1.639138,69.960341,60.955543,130.591499,116.563491,128.601249,115.237944,72.655543,114.447808,0.001828,0.013096,32.000000,-237.058190,115.414262,0.378437,12.195476,0.588389,301061.449944,0.920340,19.760224,14.866921,1.975616,68.759745,68.415314,81.955164,41.787284,37.102060,60.204302,88.603754,26.524041,8.020349
60.207227,69.853701,118.818461,131.730486,69.383324,63.428993,59.393168,12.949969,114.513622,1.357920,69.955596,60.957832,130.592022,116.565979,128.600297,115.242979,72.654506,114.453551,0.001837,0.013103,32.000000,-237.057696,115.453903,0.280986,12.196203,0.588743,301072.232309,0.917919,19.774790,14.867023,1.976382,68.754849,68.414069,81.957058,41.787284,37.001082,60.204302,88.598656,26.524041,8.020920
60.195298,69.851160,118.879338,131.730689,69.184970,63.428899,59.363408,12.950530,114.509609,1.456127,69.979933,60.948132,130.593108,116.564480,128.599629,115.238018,72.654813,114.453389,0.001846,0.013082,32.000000,-237.057080,115.423043,0.323058,12.197783,0.588383,301082.138507,0.918546,19.782584,14.867100,1.975385,68.751558,68.413324,81.959687,41.787284,37.035324,60.204302,88.606889,26.524041,8.019543
60.187150,69.860769,118.842873,131.732554,68.985370,63.428736,59.373258,12.951149,114.505494,1.638966,70.012386,60.942123,130.594138,116.558226,128.598544,115.234243,72.654678,114.448544,0.001845,0.013066,32.000000,-237.056434,115.407187,0.378504,12.202730,0.587518,301085.512834,0.917606,19.787853,14.871300,1.973492,68.750230,68.412705,81.961977,41.787284,37.021050,60.204302,88.612160,26.524041,8.021251
60.191900,69.882836,118.938524,131.737197,68.917927,63.428537,59.347914,12.951151,114.502124,1.639888,70.032653,60.948273,130.597343,116.553214,128.597206,115.229594,72.655823,114.443010,0.001844,0.013054,32.000000,-237.056408,115.405996,0.378109,12.219993,0.588078,301086.696277,0.918261,19.795994,14.870903,1.974894,68.748803,68.412804,81.963317,41.787284,37.045871,60.204302,88.607029,26.524041,8.027187
60.192643,69.893812,118.883935,131.740501,68.893711,63.428458,59.328697,12.951960,114.506247,1.639690,70.039284,60.954177,130.600338,116.551054,128.596435,115.229433,72.656448,114.443784,0.001856,0.013029,32.000000,-237.055592,115.407853,0.377832,12.236142,0.587713,301096.593770,0.918269,19.812901,14.868370,1.974556,68.747444,68.413035,81.962354,41.787284,37.016375,60.204302,88.601271,26.524041,8.030904
60.199808,69.898783,118.935104,131.742756,68.850926,63.428548,59.230508,12.953401,114.511062,1.481990,70.036186,60.962297,130.603250,116.552495,128.597415,115.232793,72.657119,114.450836,0.001851,0.012988,32.000000,-237.054252,115.441226,0.319686,12.248708,0.587539,301111.347485,0.918633,19.830714,14.864178,1.975989,68.746377,68.412924,81.960869,41.787284,37.042754,60.204302,88.592297,26.524041,8.032161
60.202682,69.898040,118.848946,131.743376,68.802420,63.428516,59.295401,12.954667,114.514230,1.291349,70.029748,60.966489,130.604223,116.555865,128.598888,115.236405,72.656550,114.454263,0.001836,0.013005,32.000000,-237.053017,115.457787,0.262206,12.254198,0.586372,301119.060159,0.918944,19.841026,14.863980,1.975058,68.745106,68.412008,81.958802,41.787284,36.994553,60.204302,88.582620,26.524041,8.032108
60.200956,69.892629,118.866584,131.743304,68.887634,63.428957,59.319806,12.954947,114.508371,1.536862,70.025660,60.963747,130.605821,116.554390,128.601698,115.239404,72.656272,114.457034,0.001833,0.012991,32.000000,-237.052711,115.418762,0.350707,12.249999,0.586039,301120.941838,0.920359,19.839579,14.867192,1.975672,68.744878,68.411646,81.957025,41.787284,36.988239,60.204302,88.578644,26.524041,8.030512
60.201747,69.890796,118.860788,131.743477,68.531763,63.428736,59.353642,12.955527,114.505911,1.632647,70.038724,60.959714,130.606176,116.551547,128.602501,115.239563,72.656871,114.459501,0.001844,0.012976,32.000000,-237.052013,115.419439,0.377917,12.227502,0.585105,301119.721561,0.919300,19.836262,14.869646,1.974147,68.746326,68.410860,81.953946,41.787284,36.995289,60.204302,88.572888,26.524041,8.029575
60.203719,69.897082,118.972894,131.744799,68.322417,63.428891,59.326760,12.956594,114.505590,1.632713,70.038132,60.963861,130.607344,116.550464,128.603719,115.239214,72.656190,114.459662,0.001829,0.012983,32.000000,-237.050948,115.417865,0.378111,12.215820,0.585450,301118.264007,0.918944,19.832397,14.871451,1.974497,68.747854,68.409815,81.951475,41.787284,37.046876,60.204302,88.565763,26.524041,8.030998
60.205290,69.898899,119.021755,131.745620,68.147896,63.428957,59.317129,12.956677,114.505714,1.632692,70.036519,60.964054,130.608812,116.552319,128.604744,115.237952,72.655332,114.459570,0.001812,0.012986,32.000000,-237.050788,115.420031,0.378096,12.213342,0.586475,301114.497618,0.918399,19.829855,14.872211,1.974374,68.750209,68.410075,81.950029,41.787284,37.061318,60.204302,88.560478,26.524041,8.031522
60.205129,69.898018,119.006779,131.746104,68.028900,63.428930,59.358957,12.957854,114.507156,1.552730,70.037922,60.963795,130.610739,116.556344,128.606979,115.236903,72.655604,114.463953,0.001806,0.013034,32.000000,-237.049437,115.446018,0.346105,12.215176,0.587830,301120.830166,0.918800,19.834375,14.872980,1.976172,68.752391,68.409506,81.948589,41.787284,37.068779,60.204302,88.554617,26.524041,8.031147
60.208579,69.898464,119.045585,131.747502,67.854553,63.428936,59.199323,12.957375,114.517758,1.127957,70.032882,60.968284,130.613803,116.557252,128.608768,115.242347,72.655507,114.468091,0.001825,0.013051,32.000000,-237.049955,115.494014,0.208333,12.237913,0.588293,301123.100074,0.918928,19.834784,14.873787,1.976932,68.753629,68.408682,81.947637,41.787284,37.082820,60.204302,88.543922,26.524041,8.030994
60.213488,69.896647,119.136707,131.748484,67.703991,63.429403,59.379422,12.956818,114.517363,1.157405,70.021092,60.973409,130.616403,116.560414,128.610007,115.246951,72.655739,114.470838,0.001833,0.013042,32.000000,-237.050492,115.486957,0.222071,12.255377,0.588099,301122.285627,0.918280,19.834049,14.875930,1.976688,68.753056,68.407797,81.946994,41.787284,37.121773,60.204302,88.534453,26.524041,8.030536
60.220528,69.890168,119.083699,131.748532,67.499642,63.429696,59.334828,12.958039,114.514912,1.535270,70.005409,60.977993,130.617680,116.566745,128.611073,115.252373,72.655752,114.474821,0.001841,0.013111,32.000000,-237.049202,115.441652,0.352218,12.263743,0.587227,301121.594439,0.920699,19.831406,14.878303,1.977220,68.751985,68.407061,81.945776,41.787284,37.118009,60.204302,88.519248,26.524041,8.028766
60.224926,69.877579,119.006764,131.746522,67.319608,63.429466,59.367034,12.960482,114.522071,1.631491,69.985684,60.983986,130.618552,116.575239,128.613670,115.257368,72.656092,114.480359,0.001839,0.013130,32.000000,-237.046769,115.445739,0.377460,12.258125,0.586976,301120.728961,0.917825,19.825193,14.879583,1.978572,68.751476,68.406402,81.944139,41.787284,37.065970,60.204302,88.505755,26.524041,8.025150
60.223974,69.865695,119.012957,131.744211,67.161307,63.429282,59.324800,12.959212,114.521763,1.631690,69.981380,60.983122,130.619475,116.575059,128.615003,115.260012,72.655771,114.479177,0.001840,0.013144,32.000000,-237.048003,115.449720,0.377178,12.267540,0.586080,301114.440968,0.918383,19.812412,14.881765,1.977460,68.749489,68.406181,81.940958,41.787284,37.061110,60.204302,88.495901,26.524041,8.021555
60.226841,69.862904,118.987713,131.743516,67.132928,63.429208,59.332164,12.960595,114.524208,1.631413,69.978089,60.992249,130.618505,116.575939,128.615920,115.263674,72.655685,114.483644,0.001845,0.013093,32.000000,-237.046532,115.450662,0.377414,12.288417,0.585693,301100.885527,0.917775,19.795884,14.884472,1.976038,68.748395,68.405533,81.937254,41.787284,37.026406,60.204302,88.488159,26.524041,8.019944
60.236429,69.859741,119.053840,131.742530,67.270834,63.429300,59.355886,12.960151,114.526937,1.631735,69.958941,60.997272,130.618033,116.579957,128.616316,115.264983,72.656227,114.489163,0.001838,0.013095,32.000000,-237.046993,115.455962,0.377121,12.307550,0.585284,301090.765257,0.918413,19.784853,14.884144,1.976172,68.747331,68.406231,81.933679,41.787284,37.076795,60.204302,88.466709,26.524041,8.019201
60.238982,69.850150,119.071016,131.740448,67.409318,63.429345,59.307614,12.960022,114.530107,1.548391,69.946414,60.998444,130.616280,116.584430,128.616576,115.269747,72.656256,114.494075,0.001824,0.013103,32.000000,-237.047239,115.481572,0.344170,12.321934,0.584055,301087.159899,0.918242,19.779495,14.886688,1.975659,68.746637,68.406227,81.930192,41.787284,37.081895,60.204302,88.453835,26.524041,8.016507
60.243171,69.839432,119.111041,131.737854,67.645395,63.429492,59.315246,12.958791,114.535286,1.378482,69.929142,61.000127,130.613829,116.590983,128.616023,115.271658,72.656223,114.499599,0.001822,0.013114,32.000000,-237.048389,115.417019,0.297749,12.329540,0.583465,301081.435269,0.917705,19.767750,14.889185,1.976443,68.746454,68.405920,81.926038,41.787284,37.095661,60.204302,88.437661,26.524041,8.013205
60.239986,69.829937,119.108274,131.735477,67.711280,63.429607,59.363583,12.959174,114.537625,1.622087,69.923933,60.996792,130.611517,116.595483,128.615776,115.273651,72.655320,114.504311,0.001834,0.013116,32.000000,-237.048121,115.404015,0.376826,12.323350,0.582857,301072.759483,0.918386,19.755873,14.891859,1.976644,68.747261,68.404997,81.922780,41.787284,37.102490,60.204302,88.427933,26.524041,8.010165
60.242445,69.824702,119.152898,131.733565,67.735420,63.429806,59.355234,12.958829,114.540324,1.628331,69.926529,60.998069,130.610014,116.598145,128.614861,115.273391,72.654510,114.504898,0.001830,0.013088,32.000000,-237.048396,115.406826,0.378108,12.303852,0.582707,301063.101031,0.918171,19.741406,14.894932,1.977171,68.749597,68.404148,81.920536,41.787284,37.127515,60.204302,88.416479,26.524041,8.007791
60.241994,69.825032,119.180749,131.732855,67.804914,63.429838,59.326023,12.957804,114.542088,1.628859,69.927572,60.995690,130.608544,116.599845,128.613884,115.272317,72.654258,114.503568,0.001815,0.013058,32.000000,-237.049313,115.406507,0.378296,12.286978,0.583015,301057.583200,0.917456,19.734762,14.898429,1.977229,68.753216,68.403797,81.919118,41.787284,37.160065,60.204302,88.404823,26.524041,8.007762
60.244502,69.824014,119.261380,131.732064,68.015157,63.429712,59.362810,12.957791,114.545252,1.628947,69.928151,60.992978,130.607681,116.604403,128.612460,115.274064,72.655062,114.506085,0.001810,0.013026,32.000000,-237.049205,115.409026,0.378177,12.263425,0.584211,301054.267026,0.917533,19.727325,14.899563,1.977889,68.758269,68.402908,81.917768,41.787284,37.205222,60.204302,88.391065,26.524041,8.007110
60.244764,69.824561,119.324627,131.731702,68.146018,63.429673,59.344838,12.958352,114.548945,1.509450,69.932125,60.989117,130.606058,116.607661,128.611264,115.277181,72.655618,114.509735,0.001821,0.013037,32.000000,-237.048588,115.299129,0.334922,12.258313,0.585231,301055.300906,0.917994,19.728059,14.899083,1.978367,68.761902,68.401800,81.915508,41.787284,37.251112,60.204302,88.379751,26.524041,8.007009
60.241804,69.826642,119.328628,131.731686,68.326666,63.429736,59.347069,12.956842,114.547736,1.625209,69.939214,60.989661,130.604546,116.605703,128.610148,115.273623,72.654561,114.511516,0.001835,0.013043,32.000000,-237.050270,115.418554,0.376466,12.276597,0.586901,301052.125093,0.917378,19.724798,14.899663,1.979623,68.767412,68.400919,81.912554,41.787284,37.254341,60.204302,88.370975,26.524041,8.006964
60.246851,69.830784,119.291379,131.732042,68.679699,63.429728,59.288004,12.956268,114.547930,1.630419,69.935616,60.994898,130.603540,116.606378,128.609606,115.273213,72.654983,114.509397,0.001838,0.013027,32.000000,-237.050823,115.419603,0.377570,12.286561,0.587596,301051.854986,0.917652,19.725109,14.901116,1.980664,68.772869,68.400349,81.909555,41.787284,37.240847,60.204302,88.354641,26.524041,8.007885
60.255197,69.828478,119.263546,131.731162,69.212116,63.429633,59.350665,12.956841,114.549000,1.630340,69.916470,61.004480,130.603127,116.608220,128.609292,115.276576,72.655092,114.516911,0.001838,0.013072,32.000000,-237.050276,115.424764,0.377562,12.282457,0.586802,301055.768580,0.917674,19.729840,14.903153,1.980828,68.779630,68.398746,81.904192,41.787284,37.248626,60.204302,88.332593,26.524041,8.007424
60.256188,69.819726,119.222722,131.729142,69.659929,63.429639,59.354641,12.957229,114.552526,1.630329,69.896901,61.007856,130.603170,116.612687,128.610338,115.280415,72.655163,114.520788,0.001840,0.013057,32.000000,-237.050055,115.425660,0.377505,12.276225,0.585979,301057.161799,0.918513,19.729464,14.901565,1.980043,68.785048,68.398684,81.899916,41.787284,37.207376,60.204302,88.318090,26.524041,8.005044
60.253155,69.806187,119.165567,131.725601,70.180826,63.429434,59.354015,12.957372,114.551205,1.630158,69.889278,61.003691,130.601796,116.613529,128.611335,115.276853,72.655184,114.523419,0.001845,0.013053,32.000000,-237.049882,115.422169,0.377642,12.259221,0.585834,301052.132580,0.917394,19.719689,14.905592,1.979307,68.792083,68.399131,81.893611,41.787284,37.185791,60.204302,88.307050,26.524041,8.000670
60.249883,69.800938,119.131323,131.723374,70.547857,63.429387,59.356989,12.957847,114.551381,1.630358,69.894060,60.999917,130.599848,116.610625,128.611365,115.274537,72.654231,114.524058,0.001847,0.013072,32.000000,-237.049444,115.423061,0.377764,12.247431,0.585806,301044.468408,0.917294,19.710050,14.907654,1.978597,68.797454,68.398739,81.887179,41.787284,37.147207,60.204302,88.298370,26.524041,7.998541
60.250435,69.803482,119.159690,131.722044,70.881403,63.429151,59.331303,12.958047,114.557838,1.208331,69.896802,61.002775,130.599028,116.610607,128.610678,115.275353,72.653715,114.528705,0.001818,0.013000,32.000000,-237.049353,115.479708,0.230558,12.253500,0.586231,301033.050298,0.917318,19.699226,14.909083,1.977748,68.804082,68.398485,81.879813,41.787284,37.168521,60.204302,88.286942,26.524041,7.998570
60.257904,69.805502,119.221512,131.721337,71.264197,63.429347,59.370308,12.957811,114.557473,1.112777,69.884482,61.007068,130.597897,116.610345,128.609637,115.274627,72.653668,114.532780,0.001813,0.012969,32.000000,-237.049596,115.480712,0.205264,12.275853,0.586594,301030.364048,0.917314,19.696906,14.910387,1.977287,68.808094,68.398247,81.874099,41.787284,37.201720,60.204302,88.265981,26.524041,7.999354
60.259096,69.796840,119.264169,131.718998,71.585843,63.429717,59.374730,12.955641,114.554149,1.294057,69.867109,61.003568,130.595969,116.610482,128.610087,115.274684,72.653284,114.534827,0.001825,0.012920,32.000000,-237.051825,115.361686,0.270344,12.290983,0.586497,301032.137569,0.917705,19.698954,14.913461,1.977740,68.812588,68.398217,81.869036,41.787284,37.248917,60.204302,88.249657,26.524041,7.996768
60.256422,69.786858,119.329011,131.716087,71.640035,63.429765,59.335896,12.956602,114.555462,1.455983,69.864606,60.996883,130.594346,116.615094,128.610481,115.275399,72.652321,114.537447,0.001839,0.012933,32.000000,-237.050862,115.309720,0.320105,12.291601,0.585761,301032.412271,0.916983,19.694290,14.915750,1.978521,68.816250,68.398048,81.865796,41.787284,37.276406,60.204302,88.237122,26.524041,7.993681
60.246283,69.783230,119.335702,131.713571,71.627010,63.429691,59.384830,12.956121,114.556510,1.456716,69.881208,60.987715,130.591342,116.610913,128.609646,115.272509,72.651806,114.534445,0.001834,0.012942,32.000000,-237.051419,115.307996,0.319852,12.289860,0.585323,301026.954075,0.916878,19.684562,14.917260,1.979189,68.821877,68.396810,81.863338,41.787284,37.308403,60.204302,88.234318,26.524041,7.991386
60.249259,69.790185,119.311728,131.713526,71.641003,63.429620,59.334895,12.955731,114.554970,1.456966,69.884570,60.992797,130.589137,116.607945,128.609149,115.271296,72.651570,114.531632,0.001829,0.012941,32.000000,-237.051753,115.306757,0.320003,12.289481,0.585787,301021.001355,0.917500,19.676973,14.919664,1.980353,68.825468,68.396404,81.861853,41.787284,37.285970,60.204302,88.222264,26.524041,7.992848
60.255996,69.793042,119.395575,131.713008,71.659738,63.429455,59.340960,12.956202,114.558117,1.410798,69.878488,60.996636,130.588074,116.605058,128.608996,115.274212,72.651480,114.534691,0.001842,0.012929,32.000000,-237.051187,115.386992,0.302296,12.294490,0.586077,301021.267570,0.916906,19.682419,14.918528,1.980798,68.830238,68.395854,81.859888,41.787284,37.353488,60.204302,88.201874,26.524041,7.993799
60.251921,69.789593,119.428409,131.711366,71.671928,63.429466,59.290698,12.955191,114.560637,1.124658,69.872279,60.994224,130.586745,116.603565,128.608601,115.273006,72.650286,114.537217,0.001857,0.012914,32.000000,-237.052142,115.415576,0.206857,12.295986,0.585886,301026.313681,0.917643,19.686710,14.917217,1.980302,68.832750,68.395045,81.858559,41.787284,37.369204,60.204302,88.191342,26.524041,7.992800
60.250022,69.784425,119.353093,131.709028,71.680515,63.429439,59.326048,12.955670,114.554441,1.380256,69.871380,60.989453,130.584321,116.604452,128.608417,115.277644,72.649020,114.538248,0.001861,0.012910,32.000000,-237.051706,115.463286,0.298051,12.309590,0.586150,301025.805801,0.917439,19.683539,14.918990,1.981472,68.836194,68.393738,81.857178,41.787284,37.335614,60.204302,88.179642,26.524041,7.990748
60.249820,69.783420,119.289850,131.707800,71.599007,63.429313,59.366939,12.956137,114.556105,1.459018,69.868370,60.990445,130.583187,116.604289,128.607715,115.279917,72.648397,114.538019,0.001861,0.012923,32.000000,-237.051134,115.464231,0.317534,12.323104,0.586373,301025.628336,0.918278,19.683737,14.921573,1.982151,68.838543,68.393215,81.855320,41.787284,37.312320,60.204302,88.170618,26.524041,7.989937
60.250324,69.781282,119.251350,131.706122,71.524475,63.429245,59.354351,12.956218,114.557714,1.459128,69.851498,60.995646,130.580922,116.601508,128.606774,115.280518,72.646236,114.536019,0.001860,0.012901,32.000000,-237.051143,115.460708,0.317978,12.332395,0.585198,301023.600812,0.917750,19.680268,14.923406,1.980963,68.839220,68.392311,81.853001,41.787284,37.282528,60.204302,88.155819,26.524041,7.989152
60.246841,69.772887,119.251369,131.703572,71.448991,63.429193,59.377516,12.955417,114.556349,1.459249,69.844595,60.993992,130.579894,116.597403,128.605875,115.276299,72.644792,114.534962,0.001860,0.012900,32.000000,-237.052035,115.590786,0.317905,12.324584,0.584104,301022.682899,0.917117,19.679443,14.923903,1.979920,68.840438,68.392486,81.851793,41.787284,37.298915,60.204302,88.148170,26.524041,7.986764
60.246249,69.766827,119.254967,131.701279,71.367543,63.429266,59.331289,12.956197,114.561414,1.126169,69.838021,60.990818,130.579384,116.596986,128.605725,115.278738,72.644856,114.532741,0.001855,0.012889,32.000000,-237.051117,115.489364,0.205092,12.302931,0.583370,301023.176730,0.917296,19.676855,14.924964,1.979265,68.840113,68.392609,81.852144,41.787284,37.303027,60.204302,88.136128,26.524041,7.984358
60.239098,69.762219,119.259713,131.699993,71.122354,63.429337,59.362892,12.955345,114.559628,1.302639,69.838098,60.982488,130.579149,116.596199,128.604972,115.279559,72.642931,114.530334,0.001830,0.012917,32.000000,-237.051947,115.417507,0.269487,12.291724,0.583787,301018.807794,0.916976,19.671576,14.925827,1.979380,68.838721,68.392232,81.853091,41.787284,37.314799,60.204302,88.132472,26.524041,7.982670
60.234359,69.760697,119.283541,131.698915,70.756406,63.429321,59.356894,12.953744,114.561356,1.460287,69.833207,60.977086,130.577526,116.595460,128.604135,115.278470,72.641474,114.523916,0.001828,0.012902,32.000000,-237.053483,115.382594,0.316452,12.289337,0.584835,301014.238476,0.917686,19.666046,14.924541,1.979459,68.836179,68.391986,81.855353,41.787284,37.303988,60.204302,88.125600,26.524041,7.981593
60.232291,69.759219,119.328072,131.698167,70.516210,63.429424,59.354776,12.952664,114.559444,1.460748,69.833428,60.973111,130.576996,116.593998,128.603922,115.275678,72.641141,114.521514,0.001825,0.012859,32.000000,-237.054581,115.379798,0.316973,12.289673,0.585514,301015.269384,0.917309,19.667840,14.925140,1.979773,68.835109,68.391911,81.858309,41.787284,37.349318,60.204302,88.120511,26.524041,7.980884
60.227039,69.756880,119.327607,131.697092,70.240177,63.429665,59.328165,12.953436,114.558320,1.460376,69.829052,60.970225,130.575747,116.594293,128.603244,115.279892,72.639591,114.518788,0.001856,0.012823,32.000000,-237.053750,115.380931,0.316660,12.289238,0.585863,301016.800194,0.917478,19.670559,14.923064,1.980324,68.833488,68.390410,81.862095,41.787284,37.370212,60.204302,88.113292,26.524041,7.979737
60.224427,69.754152,119.364195,131.696268,69.901800,63.429725,59.368763,12.953438,114.557777,1.459851,69.832272,60.966592,130.575375,116.592059,128.603459,115.279041,72.639730,114.516620,0.001852,0.012830,32.000000,-237.053634,115.379562,0.316449,12.288899,0.586213,301017.158103,0.917544,19.670931,14.922076,1.981131,68.833255,68.390642,81.866493,41.787284,37.412803,60.204302,88.110312,26.524041,7.978493
60.221518,69.755688,119.398909,131.695901,69.797557,63.429715,59.340149,12.953066,114.556760,1.460240,69.836235,60.959598,130.574694,116.589145,128.604179,115.277912,72.639439,114.509277,0.001850,0.012850,32.000000,-237.053978,115.378835,0.316779,12.292393,0.586309,301019.844965,0.918042,19.673295,14.922127,1.981296,68.832113,68.391425,81.873370,41.787284,37.430787,60.204302,88.101767,26.524041,7.978311
60.215498,69.756891,119.387032,131.695890,69.834835,63.429544,59.366960,12.952737,114.553211,1.460267,69.846390,60.953935,130.574007,116.583203,128.604404,115.277221,72.638980,114.502928,0.001850,0.012870,32.000000,-237.054433,115.355945,0.316102,12.289625,0.586630,301018.661445,0.917453,19.672906,14.920794,1.981990,68.830564,68.391678,81.878386,41.787284,37.435835,60.204302,88.103059,26.524041,7.978373
60.214370,69.763838,119.388189,131.696903,69.915570,63.429403,59.362761,12.954014,114.551092,1.697178,69.851850,60.954702,130.574583,116.581025,128.604274,115.274378,72.638177,114.501782,0.001881,0.012912,32.000000,-237.052887,115.441989,0.392340,12.286133,0.586752,301020.823718,0.917949,19.677044,14.917042,1.982662,68.829069,68.391916,81.883869,41.787284,37.432200,60.204302,88.096248,26.524041,7.979684
60.208625,69.766794,119.315400,131.697540,70.097550,63.429232,59.202358,12.953747,114.549475,1.467128,69.852715,60.950660,130.574397,116.577257,128.603527,115.273443,72.638395,114.499225,0.001876,0.012939,32.000000,-237.053216,115.549218,0.315923,12.275018,0.586897,301023.860003,0.917637,19.683638,14.914007,1.982663,68.827406,68.391444,81.887456,41.787284,37.408479,60.204302,88.096875,26.524041,7.980285
60.205070,69.767072,119.309562,131.698069,70.324558,63.429264,59.358263,12.953938,114.544028,1.461763,69.856609,60.945262,130.575477,116.573845,128.604533,115.272280,72.638015,114.495113,0.001854,0.012928,32.000000,-237.052931,115.543668,0.314919,12.253200,0.587098,301030.322653,0.917736,19.691595,14.914181,1.982719,68.824540,68.391419,81.890476,41.787284,37.419220,60.204302,88.094496,26.524041,7.980054
60.201115,69.768517,119.282730,131.698696,70.544400,63.429298,59.336548,12.954705,114.543680,1.461607,69.859313,60.942181,130.576099,116.571338,128.604993,115.271253,72.637925,114.492745,0.001854,0.012948,32.000000,-237.052058,115.539156,0.315023,12.232722,0.587204,301033.358890,0.920326,19.699695,14.912555,1.981699,68.822733,68.391398,81.893455,41.787284,37.396929,60.204302,88.093647,26.524041,7.979861
60.192230,69.771280,119.192948,131.699720,70.588290,63.429371,59.363593,12.954051,114.537126,1.461040,69.862671,60.931715,130.577572,116.566538,128.606007,115.265465,72.637733,114.486227,0.001851,0.012967,32.000000,-237.052686,115.536401,0.314218,12.212558,0.588255,301035.331197,0.917970,19.703155,14.910671,1.981720,68.819880,68.391891,81.896483,41.787284,37.335364,60.204302,88.097400,26.524041,7.980351
60.189087,69.772428,119.072719,131.700355,70.556934,63.429371,59.228018,12.954210,114.527246,1.653135,69.866131,60.926642,130.578027,116.560690,128.605966,115.259469,72.637715,114.479768,0.001842,0.012938,32.000000,-237.052488,115.475804,0.383177,12.209732,0.589116,301037.960112,0.918377,19.708143,14.909457,1.981404,68.818076,68.391571,81.898330,41.787284,37.291702,60.204302,88.098713,26.524041,7.980183
60.186702,69.776069,119.107385,131.700906,70.448314,63.429237,59.325722,12.955314,114.528550,1.623521,69.872625,60.922956,130.579328,116.557024,128.606202,115.254039,72.637918,114.473345,0.001818,0.012954,32.000000,-237.051362,115.441912,0.361869,12.207120,0.589573,301043.911529,0.918118,19.718862,14.906062,1.980205,68.817354,68.393090,81.900547,41.787284,37.288336,60.204302,88.098601,26.524041,7.980882
60.181753,69.779206,119.097807,131.701301,70.386980,63.429334,59.354283,12.954974,114.520555,1.463342,69.877624,60.916388,130.580136,116.551219,128.606448,115.251015,72.637116,114.467443,0.001814,0.012937,32.000000,-237.051678,115.395020,0.314169,12.211769,0.588888,301045.873435,0.920276,19.722825,14.902523,1.978311,68.816652,68.393408,81.901930,41.787284,37.287351,60.204302,88.099925,26.524041,7.981353
60.176880,69.783885,119.173363,131.702309,70.186588,63.429492,59.317306,12.953356,114.510732,1.462366,69.896278,60.908051,130.580770,116.542039,128.607080,115.243158,72.636931,114.460627,0.001814,0.012947,32.000000,-237.053214,115.390409,0.314154,12.224201,0.589303,301048.596700,0.918808,19.728603,14.898785,1.978965,68.816161,68.394089,81.904362,41.787284,37.320862,60.204302,88.105593,26.524041,7.982055
60.173015,69.792112,119.141561,131.704132,70.073223,63.429250,59.383795,12.954135,114.506040,1.462994,69.902908,60.902998,130.581736,116.539964,128.608087,115.241552,72.637241,114.455774,0.001849,0.012926,32.000000,-237.052508,115.387679,0.314161,12.242584,0.589102,301054.192574,0.918460,19.736172,14.896338,1.978969,68.815975,68.394644,81.907601,41.787284,37.322502,60.204302,88.107651,26.524041,7.983932
60.167323,69.797702,119.056580,131.705741,69.922735,63.416792,59.365163,12.954211,114.500905,1.462581,69.912042,60.895559,130.582736,116.536054,128.609389,115.234136,72.635912,114.451520,0.001845,0.012890,32.000000,-237.052549,115.382487,0.314408,12.257049,0.589131,301060.423024,0.919129,19.745216,14.892770,1.980385,68.815718,68.394390,81.911325,41.787284,37.261360,60.204302,88.114212,26.524041,7.985298
60.164642,69.803652,119.078436,131.706907,69.858561,63.404486,59.364927,12.954121,114.497847,1.356960,69.920140,60.893808,130.584154,116.532292,128.610473,115.228610,72.636708,114.443629,0.001844,0.012849,32.000000,-237.052576,115.398977,0.275365,12.267588,0.588097,301066.966759,0.918183,19.756906,14.889789,1.979983,68.817086,68.394763,81.914578,41.787284,37.270083,60.204302,88.117821,26.524041,7.986665
60.157503,69.809107,119.062012,131.708338,69.810133,63.404538,59.371045,12.954660,114.482199,1.567125,69.937932,60.886007,130.586597,116.524570,128.610916,115.222027,72.637799,114.442284,0.001841,0.012821,32.000000,-237.052162,115.426071,0.355399,12.280484,0.586770,301016.192921,0.918402,19.767595,14.888776,1.978758,68.818281,68.396095,81.918611,41.787284,37.256082,60.204302,88.125869,26.524041,7.987960
60.154137,69.816285,119.001785,131.709679,69.716400,63.404386,59.333515,12.954941,114.476716,1.632779,69.952764,60.883626,130.587287,116.517773,128.611165,115.216286,72.638199,114.434331,0.001875,0.012818,32.000000,-237.051873,115.424047,0.372582,12.282540,0.586362,300962.712434,0.918288,19.775947,14.883635,1.979210,68.817625,68.396346,81.921073,41.787284,37.237158,60.204302,88.132664,26.524041,7.989253
60.151053,69.828010,118.945740,131.711708,69.508953,63.404444,59.225010,12.953553,114.468652,1.633301,69.964521,60.875348,130.587822,116.510018,128.610225,115.208678,72.638356,114.426242,0.001864,0.012851,32.000000,-237.053220,115.420653,0.372189,12.284693,0.585747,300968.424830,0.918329,19.787799,14.881802,1.979171,68.816022,68.396987,81.922648,41.787284,37.201318,60.204302,88.139083,26.524041,7.992435
60.147269,69.834230,118.868884,131.712969,69.337674,63.404381,59.367638,12.952907,114.461683,1.633515,69.973938,60.869284,130.588811,116.506903,128.610547,115.202571,72.638221,114.418817,0.001844,0.012833,32.000000,-237.053872,115.416536,0.372454,12.279336,0.585268,300973.883576,0.918983,19.797992,14.877023,1.978281,68.814339,68.397347,81.922652,41.787284,37.135278,60.204302,88.145498,26.524041,7.994046
60.140883,69.840098,118.766054,131.714578,69.138300,63.404350,59.354993,12.953066,114.454010,1.633556,69.982001,60.866648,130.588818,116.502774,128.609995,115.195425,72.637737,114.412263,0.001844,0.012844,32.000000,-237.053825,115.411790,0.372461,12.270940,0.584827,300985.005823,0.920749,19.812479,14.872411,1.977451,68.811558,68.396787,81.920145,41.787284,37.092068,60.204302,88.157253,26.524041,7.995512
