OSU 80 Ton Compressor Load Stand
60.139780,69.844939,118.727512,131.716006,68.820766,63.388183,59.224407,12.953121,114.443682,1.830422,69.981295,60.863361,130.589369,116.503931,128.610054,115.191819,72.638336,114.409509,0.001844,0.012815,32.000000,-237.053694,115.370093,0.442180,12.258399,0.584597,300991.139526,0.918617,19.822091,14.868458,1.976297,68.810133,68.397089,81.917786,41.787284,37.033213,60.204302,88.161637,26.524041,7.996528
60.137169,69.845074,118.750829,131.716944,68.520957,63.388246,59.362690,12.952617,114.443015,1.676532,69.982475,60.860295,130.589953,116.497688,128.610402,115.186229,72.638436,114.405148,0.001833,0.012775,32.000000,-237.054244,115.344691,0.381322,12.240363,0.584351,300998.414635,0.918935,19.833683,14.865331,1.974797,68.809214,68.396892,81.914956,41.787284,37.036874,60.204302,88.170931,26.524041,7.996542
60.137031,69.846170,118.810193,131.717768,68.339402,63.388718,59.388074,12.953621,114.441922,1.634769,69.984289,60.857867,130.591213,116.496857,128.611956,115.181554,72.638508,114.401682,0.001810,0.012752,32.000000,-237.053161,115.343303,0.372769,12.228470,0.584551,300925.626274,0.920758,19.839512,14.863217,1.974193,68.810056,68.397952,81.913482,41.787284,37.060489,60.204302,88.175940,26.524041,7.996579
60.134216,69.847507,118.754459,131.718926,67.979078,63.380676,59.377626,12.953133,114.439662,1.634677,69.987726,60.853759,130.591812,116.491044,128.613027,115.176570,72.639244,114.400156,0.001806,0.012758,32.000000,-237.053657,115.341434,0.372459,12.223861,0.585627,300926.402193,0.918658,19.841985,14.860714,1.974666,68.811157,68.398810,81.911746,41.787284,37.030745,60.204302,88.182985,26.524041,7.996696
60.133585,69.849015,118.853021,131.719934,67.836626,63.360250,59.341782,12.953593,114.437309,1.634366,69.989468,60.849565,130.592976,116.490749,128.613495,115.172798,72.639206,114.399793,0.001806,0.012772,32.000000,-237.053229,115.341013,0.372632,12.226273,0.586637,300929.609051,0.918278,19.843205,14.858734,1.975658,68.810167,68.399836,81.909023,41.787284,37.068305,60.204302,88.190533,26.524041,7.996811
60.135027,69.852260,118.863138,131.721145,67.665735,63.356300,59.371398,12.954294,114.433292,1.634131,69.996903,60.851263,130.594265,116.492706,128.613042,115.170843,72.638710,114.398093,0.001843,0.012766,32.000000,-237.052630,115.338859,0.372695,12.223843,0.586419,300892.522821,0.918374,19.847066,14.857157,1.974823,68.807753,68.401090,81.907206,41.787284,37.085693,60.204302,88.194727,26.524041,7.997396
60.133611,69.856149,118.880880,131.722823,67.721420,63.356258,59.337307,12.953990,114.437025,1.524072,69.993574,60.851033,130.595595,116.489999,128.614282,115.173441,72.639646,114.397470,0.001841,0.012781,32.000000,-237.053006,115.374561,0.331763,12.212214,0.586850,300797.019429,0.918647,19.849140,14.856995,1.976483,68.805442,68.403046,81.906989,41.787284,37.057281,60.204302,88.201462,26.524041,7.998213
60.132415,69.856116,118.979914,131.724671,67.734555,63.355917,59.368217,12.953584,114.430905,1.403344,69.991192,60.846079,130.597678,116.488951,128.616366,115.176481,72.640411,114.401919,0.001839,0.012835,32.000000,-237.053395,115.370843,0.301694,12.196995,0.586985,300781.004486,0.918115,19.851092,14.856555,1.976604,68.801041,68.404564,81.906826,41.787284,37.124884,60.204302,88.207471,26.524041,7.998211
60.126799,69.855109,118.924552,131.726400,67.797754,63.335604,59.191883,12.953877,114.429861,1.628055,69.996690,60.844514,130.597902,116.489208,128.616848,115.175017,72.640884,114.402787,0.001838,0.012872,32.000000,-237.053121,115.371239,0.373036,12.183689,0.587699,300783.599387,0.918676,19.856250,14.855275,1.976946,68.796683,68.404970,81.907396,41.787284,37.091064,60.204302,88.218986,26.524041,7.997719
60.129546,69.858596,118.893702,131.728936,68.211239,63.315057,59.341193,12.954424,114.426538,1.632339,69.995990,60.850390,130.599525,116.491063,128.616951,115.176675,72.641697,114.409269,0.001875,0.012906,32.000000,-237.052655,115.369097,0.372532,12.173442,0.589172,300781.405840,0.918213,19.857290,14.856960,1.978632,68.792130,68.406437,81.908463,41.787284,37.078663,60.204302,88.225059,26.524041,7.998049
60.133377,69.860146,118.819536,131.730645,68.562182,63.315085,59.352923,12.954528,114.430620,1.631699,69.984727,60.856809,130.600348,116.493826,128.616731,115.178047,72.641810,114.414137,0.001857,0.012928,32.000000,-237.052497,115.371582,0.372827,12.174266,0.589319,300685.431238,0.920746,19.861315,14.856966,1.977896,68.788589,68.406808,81.908669,41.787284,37.035252,60.204302,88.226787,26.524041,7.998852
60.137702,69.853662,118.877083,131.730984,68.936313,63.323290,59.349934,12.954024,114.432676,1.631680,69.963881,60.860118,130.601477,116.498829,128.617039,115.184496,72.641836,114.418354,0.001840,0.012955,32.000000,-237.052857,115.374664,0.372792,12.177505,0.589356,300589.025406,0.918094,19.862340,14.859723,1.977293,68.785463,68.408570,81.909083,41.787284,37.032024,60.204302,88.227855,26.524041,7.996819
60.135456,69.843060,118.887016,131.730224,69.230360,63.339561,59.380532,12.954787,114.439312,1.631531,69.950730,60.859364,130.601918,116.502306,128.617979,115.188763,72.642363,114.425426,0.001841,0.012983,32.000000,-237.052016,115.387968,0.372295,12.182318,0.588715,300588.795180,0.917851,19.860457,14.862292,1.975933,68.783260,68.410364,81.909170,41.787284,37.056461,60.204302,88.234521,26.524041,7.993923
60.131526,69.833589,118.887984,131.729657,69.451170,63.335221,59.350340,12.954775,114.453415,1.268242,69.953260,60.855209,130.600125,116.503624,128.618544,115.192977,72.642348,114.427935,0.001840,0.013034,32.000000,-237.051917,115.436193,0.246672,12.191049,0.588977,300620.924905,0.917927,19.850096,14.864587,1.976748,68.779718,68.411126,81.908475,41.787284,37.020194,60.204302,88.243709,26.524041,7.990528
60.131876,69.834627,118.926507,131.730628,69.564897,63.322980,59.252113,12.955205,114.452963,1.234424,69.959541,60.857317,130.600115,116.505426,128.618013,115.195665,72.641542,114.432930,0.001825,0.013068,32.000000,-237.051561,115.390523,0.243277,12.205156,0.588982,300689.502896,0.917701,19.841506,14.867955,1.976987,68.775924,68.411742,81.907887,41.787284,37.059984,60.204302,88.250088,26.524041,7.990193
60.138531,69.838970,119.005419,131.732877,69.841670,63.322933,59.364584,12.955815,114.457851,1.458003,69.955574,60.860828,130.601473,116.512910,128.618847,115.200913,72.642218,114.437595,0.001807,0.013059,32.000000,-237.050935,115.409511,0.314166,12.219978,0.588581,300662.173735,0.918148,19.835558,14.869352,1.977132,68.772826,68.413626,81.908251,41.787284,37.098994,60.204302,88.250696,26.524041,7.991086
60.143287,69.838653,119.126596,131.734219,70.104539,63.322579,59.317531,12.956722,114.464783,1.458563,69.942138,60.866356,130.601277,116.516509,128.618137,115.208706,72.641330,114.448106,0.001804,0.013087,32.000000,-237.050096,115.416835,0.314132,12.224878,0.588063,300606.213763,0.919489,19.836283,14.872909,1.977761,68.769639,68.414394,81.908283,41.787284,37.157054,60.204302,88.248983,26.524041,7.991041
60.148135,69.830782,119.164275,131.734767,70.365935,63.322663,59.337020,12.956531,114.476568,1.458515,69.921978,60.869146,130.601422,116.522397,128.618791,115.214750,72.641779,114.458172,0.001802,0.013109,32.000000,-237.050196,115.426826,0.314123,12.223211,0.587829,300606.616404,0.917644,19.834662,14.874802,1.978855,68.767132,68.416600,81.909207,41.787284,37.181980,60.204302,88.246251,26.524041,7.988946
60.143235,69.821531,119.232581,131.734748,70.501570,63.338843,59.363136,12.956578,114.488000,1.344332,69.925566,60.868715,130.602427,116.525816,128.619900,115.219610,72.641778,114.467239,0.001840,0.013147,32.000000,-237.050133,115.473139,0.272465,12.214044,0.588397,300604.091698,0.918285,19.830084,14.881477,1.980713,68.764940,68.418157,81.909390,41.787284,37.222183,60.204302,88.254411,26.524041,7.985948
60.141449,69.821041,119.176659,131.736162,70.543299,63.330534,59.336875,12.955698,114.490167,1.111397,69.939394,60.870863,130.601833,116.529723,128.619327,115.225063,72.640817,114.466254,0.001839,0.013180,32.000000,-237.051085,115.470190,0.200974,12.209880,0.588655,300595.878791,0.917883,19.817867,14.886571,1.981180,68.760095,68.418916,81.908482,41.787284,37.229376,60.204302,88.263461,26.524041,7.984831
60.153715,69.828767,119.234901,131.738800,70.684379,63.330025,59.386907,12.954933,114.492588,1.424313,69.919534,60.880904,130.602696,116.534813,128.619513,115.231878,72.641167,114.470595,0.001838,0.013167,32.000000,-237.052086,115.441847,0.307506,12.215338,0.589814,300666.914917,0.917774,19.813008,14.891563,1.982477,68.755210,68.420155,81.907916,41.787284,37.249676,60.204302,88.255412,26.524041,7.986979
60.164902,69.819272,119.234691,131.738625,71.049574,63.333739,59.358890,12.953928,114.499241,1.457639,69.876736,60.890548,130.603852,116.542065,128.620419,115.237679,72.641414,114.478249,0.001839,0.013163,32.000000,-237.053158,115.451718,0.314472,12.235854,0.589554,300628.548127,0.918088,19.814118,14.891982,1.981606,68.748721,68.422356,81.907663,41.787284,37.244854,60.204302,88.244830,26.524041,7.984768
60.171603,69.799596,119.180653,131.735883,71.116578,63.354139,59.341138,12.954093,114.505873,1.457404,69.846590,60.895169,130.603271,116.549098,128.620648,115.249264,72.640995,114.485566,0.001878,0.013160,32.000000,-237.052959,115.460172,0.314443,12.253810,0.589530,300628.294007,0.917118,19.810852,14.894022,1.982170,68.744339,68.423032,81.907026,41.787284,37.243633,60.204302,88.237025,26.524041,7.979258
60.167634,69.777005,119.213064,131.731947,71.066992,63.362217,59.369018,12.952794,114.512367,1.457565,69.830142,60.891324,130.601170,116.553627,128.621788,115.254784,72.640966,114.491503,0.001860,0.013137,32.000000,-237.054320,115.467593,0.314752,12.265007,0.588387,300634.405196,0.917391,19.791334,14.897989,1.981798,68.740690,68.423262,81.904598,41.787284,37.249242,60.204302,88.238665,26.524041,7.972103
60.166251,69.767571,119.205526,131.729593,71.044803,63.362233,59.364645,12.952624,114.515567,1.457969,69.834153,60.888474,130.599799,116.562701,128.622201,115.258099,72.640786,114.492639,0.001845,0.013164,32.000000,-237.054568,115.471267,0.314707,12.272682,0.587174,300713.031512,0.917798,19.765653,14.902437,1.980679,68.738237,68.423420,81.901134,41.787284,37.261032,60.204302,88.242692,26.524041,7.968656
60.166799,69.767334,119.145766,131.728599,71.118050,63.362359,59.207394,12.952327,114.521180,1.399723,69.840086,60.893436,130.598768,116.566939,128.621043,115.258714,72.641617,114.496778,0.001846,0.013134,32.000000,-237.054895,115.492848,0.293571,12.280374,0.586980,300733.618984,0.917495,19.746620,14.905732,1.981349,68.736694,68.424125,81.897280,41.787284,37.227165,60.204302,88.241470,26.524041,7.967576
60.175594,69.770166,119.191256,131.728231,71.181172,63.382478,59.362865,12.952596,114.522862,1.430690,69.828974,60.901968,130.598382,116.572702,128.619392,115.262881,72.642428,114.499295,0.001849,0.013104,32.000000,-237.054694,115.492635,0.308673,12.275771,0.586566,300726.654621,0.917563,19.738423,14.906539,1.981269,68.735980,68.424243,81.891576,41.787284,37.226234,60.204302,88.235109,26.524041,7.968108
60.174366,69.765270,119.275551,131.727054,71.006389,63.402734,59.362932,12.952263,114.529049,1.456929,69.818046,60.897586,130.597520,116.575548,128.619426,115.262972,72.643130,114.500880,0.001827,0.013105,32.000000,-237.055051,115.499536,0.315589,12.262217,0.585749,300725.491550,0.919992,19.737695,14.907987,1.980258,68.735897,68.424645,81.886925,41.787284,37.263916,60.204302,88.231396,26.524041,7.966774
60.167741,69.757316,119.313787,131.725337,70.783601,63.402721,59.362197,12.951199,114.529361,1.457204,69.829450,60.886686,130.596297,116.574182,128.619416,115.258735,72.643166,114.497741,0.001814,0.013083,32.000000,-237.056033,115.499047,0.315469,12.242561,0.586358,300819.659220,0.917731,19.732651,14.908560,1.980724,68.735326,68.424549,81.882132,41.787284,37.308575,60.204302,88.239207,26.524041,7.963667
60.164821,69.762732,119.344564,131.726105,70.459867,63.402689,59.202429,12.951657,114.530082,1.457093,69.842364,60.884126,130.594027,116.573902,128.617638,115.256568,72.643507,114.495684,0.001812,0.013096,32.000000,-237.055504,115.497410,0.315721,12.219183,0.587810,300911.597093,0.918032,19.728854,14.908731,1.982165,68.734056,68.423149,81.875834,41.787284,37.365921,60.204302,88.242726,26.524041,7.964498
60.164599,69.770521,119.274168,131.727647,70.150638,63.394679,59.217299,12.952487,114.528825,1.457596,69.856123,60.881867,130.592375,116.572384,128.615450,115.256234,72.643528,114.494340,0.001812,0.013114,32.000000,-237.054735,115.494735,0.315827,12.203135,0.589126,300906.470360,0.918136,19.726834,14.906967,1.983019,68.733564,68.422012,81.868212,41.787284,37.310706,60.204302,88.245434,26.524041,7.966162
60.169504,69.777627,119.255037,131.729130,70.079783,63.394918,59.358473,12.952738,114.526161,1.457510,69.854063,60.885622,130.593030,116.574520,128.614824,115.255736,72.644806,114.495074,0.001851,0.013087,32.000000,-237.054454,115.490298,0.315565,12.192731,0.590537,300911.341355,0.920677,19.734866,14.905494,1.983627,68.735945,68.421971,81.861524,41.787284,37.307265,60.204302,88.241600,26.524041,7.967992
60.170964,69.777170,119.232237,131.729715,70.226654,63.411447,59.335008,12.953200,114.530623,1.339264,69.840831,60.882812,130.593502,116.579448,128.613428,115.255923,72.645508,114.494625,0.001849,0.013093,32.000000,-237.053957,115.510377,0.272874,12.175334,0.590742,300879.954822,0.920352,19.742855,14.904733,1.982464,68.740119,68.421410,81.853227,41.787284,37.294259,60.204302,88.237749,26.524041,7.967922
60.166375,69.770169,119.155495,131.728852,70.200124,63.411143,59.373132,12.953573,114.530488,1.434801,69.838491,60.882210,130.592528,116.579450,128.611989,115.255721,72.646142,114.497178,0.001848,0.013094,32.000000,-237.053497,115.464558,0.309487,12.170445,0.591045,300884.131808,0.918101,19.745566,14.903858,1.981985,68.743539,68.421109,81.846219,41.787284,37.253619,60.204302,88.242279,26.524041,7.965741
60.164990,69.766676,119.165757,131.728485,70.108618,63.411366,59.387926,12.953287,114.529553,1.461650,69.845096,60.881970,130.592924,116.577005,128.611628,115.251657,72.647236,114.496317,0.001848,0.013107,32.000000,-237.053894,115.457265,0.315952,12.184394,0.591845,300960.807392,0.918678,19.743800,14.902909,1.981558,68.748820,68.420458,81.838915,41.787284,37.269740,60.204302,88.245367,26.524041,7.963997
60.163069,69.767978,119.143731,131.728635,69.986674,63.403159,59.254069,12.953893,114.523196,1.461196,69.853836,60.879317,130.593514,116.574672,128.610801,115.247760,72.648378,114.496708,0.001889,0.013105,32.000000,-237.053215,115.449807,0.315776,12.198876,0.591581,300953.994227,0.918144,19.740910,14.903682,1.980433,68.752826,68.419362,81.832946,41.787284,37.262610,60.204302,88.248322,26.524041,7.963907
60.164125,69.773235,119.138329,131.728986,69.789193,63.402865,59.345468,12.953473,114.519687,1.461003,69.859016,60.877370,130.593685,116.571254,128.609585,115.245420,72.649044,114.491567,0.001866,0.013073,32.000000,-237.053651,115.441745,0.315830,12.216445,0.590993,300951.623213,0.917933,19.738659,14.902112,1.980650,68.756758,68.417507,81.827509,41.787284,37.260801,60.204302,88.248245,26.524041,7.964762
60.164263,69.775519,119.186224,131.728799,69.744383,63.406949,59.318266,12.954058,114.519430,1.461067,69.849490,60.875722,130.593429,116.570176,128.608318,115.245399,72.650086,114.492556,0.001853,0.013086,32.000000,-237.053023,115.440606,0.315855,12.225415,0.590091,300912.989366,0.919924,19.741682,14.901187,1.980347,68.759873,68.416704,81.824195,41.787284,37.265038,60.204302,88.248367,26.524041,7.965323
60.154996,69.770042,119.148501,131.727188,69.576875,63.411198,59.324038,12.954855,114.515626,1.464905,69.862993,60.863734,130.591635,116.563071,128.605481,115.243718,72.650925,114.489790,0.001852,0.013060,32.000000,-237.052034,115.453717,0.316352,12.229795,0.589188,300914.762362,0.918498,19.745992,14.897691,1.980222,68.763146,68.414806,81.819433,41.787284,37.267030,60.204302,88.257501,26.524041,7.963361
60.146679,69.774445,119.157418,131.726865,69.376512,63.411237,59.332831,12.956162,114.511558,1.461098,69.888802,60.857130,130.590282,116.558600,128.603418,115.240743,72.650978,114.485233,0.001852,0.013037,32.000000,-237.050801,115.449127,0.315670,12.221224,0.589148,300934.634158,0.918982,19.748154,14.897192,1.981014,68.768360,68.412738,81.815819,41.787284,37.257557,60.204302,88.270428,26.524041,7.963659
60.135738,69.790909,119.157063,131.728635,69.221694,63.411457,59.283909,12.955648,114.504960,1.461320,69.916737,60.846782,130.589197,116.550145,128.601106,115.231555,72.650759,114.476821,0.001828,0.013034,32.000000,-237.051207,115.440406,0.315985,12.197158,0.588841,300952.194589,0.919098,19.750978,14.894830,1.980692,68.773313,68.410737,81.812982,41.787284,37.265248,60.204302,88.285588,26.524041,7.967632
60.133779,69.805499,119.065422,131.730993,69.152885,63.411376,59.353094,12.954584,114.499647,1.461078,69.936587,60.844357,130.589175,116.541690,128.598752,115.226257,72.651237,114.469135,0.001811,0.013029,32.000000,-237.052158,115.433261,0.315476,12.185265,0.589454,300958.257170,0.919115,19.762835,14.892270,1.981114,68.777271,68.409748,81.812142,41.787284,37.200049,60.204302,88.295652,26.524041,7.971456
60.137854,69.819667,119.107161,131.733807,69.027002,63.411287,59.348503,12.956168,114.497516,1.460570,69.935736,60.851381,130.588854,116.532560,128.594579,115.222950,72.651694,114.467046,0.001805,0.013059,32.000000,-237.050638,115.431362,0.315896,12.184223,0.590816,300977.090640,0.920105,19.789104,14.887857,1.981468,68.781379,68.408187,81.811913,41.787284,37.231817,60.204302,88.297182,26.524041,7.975442
60.138013,69.821327,119.069801,131.734736,68.929478,63.411211,59.211180,12.955681,114.496043,1.460909,69.923900,60.848543,130.587877,116.526538,128.592620,115.220532,72.650882,114.462685,0.001803,0.013066,32.000000,-237.051072,115.410033,0.316161,12.196210,0.590776,300988.685301,0.919101,19.805448,14.883148,1.980009,68.784229,68.406595,81.810429,41.787284,37.207699,60.204302,88.300409,26.524041,7.976135
60.132428,69.813158,119.097714,131.733751,68.661413,63.401129,59.325031,12.955272,114.491948,1.638313,69.923622,60.838947,130.586539,116.519898,128.592278,115.213487,72.649892,114.455528,0.001844,0.013087,32.000000,-237.051445,115.394822,0.374003,12.212601,0.591095,300998.441412,0.919137,19.815965,14.881541,1.980569,68.786375,68.405056,81.808709,41.787284,37.226559,60.204302,88.310059,26.524041,7.973816
60.129106,69.811939,119.072276,131.733200,68.486704,63.393030,59.297733,12.955244,114.487920,1.631305,69.928006,60.837385,130.585468,116.513192,128.592401,115.210695,72.648618,114.450922,0.001841,0.013084,32.000000,-237.051522,115.390496,0.372268,12.225669,0.590245,301000.352259,0.921269,19.817482,14.879953,1.979942,68.787217,68.403292,81.806275,41.787284,37.233401,60.204302,88.321650,26.524041,7.972736
60.127355,69.814353,119.010802,131.732752,68.156156,63.392862,59.327504,12.956321,114.484363,1.630974,69.932565,60.841903,130.585428,116.506593,128.590911,115.211111,72.648586,114.449926,0.001840,0.013124,32.000000,-237.050549,115.387537,0.372474,12.236229,0.589631,300948.772247,0.919430,19.814319,14.877001,1.980590,68.787537,68.401671,81.801699,41.787284,37.166424,60.204302,88.330036,26.524041,7.973071
60.129311,69.815668,119.047203,131.731981,68.192148,63.392982,59.350625,12.956677,114.481986,1.630848,69.929895,60.843996,130.586081,116.500519,128.590271,115.207257,72.648537,114.446531,0.001840,0.013130,32.000000,-237.050286,115.385683,0.372185,12.253542,0.588794,300911.739273,0.919789,19.816077,14.875741,1.980277,68.788692,68.401054,81.796993,41.787284,37.188686,60.204302,88.334976,26.524041,7.973228
60.134631,69.814028,119.098516,131.730517,68.581072,63.401113,59.331037,12.955098,114.480179,1.631055,69.910159,60.850010,130.586263,116.496279,128.590333,115.208012,72.648864,114.441929,0.001884,0.013114,32.000000,-237.051707,115.387319,0.372435,12.270113,0.587864,300913.529079,0.919361,19.820061,14.875223,1.979312,68.789684,68.400657,81.792958,41.787284,37.209489,60.204302,88.335020,26.524041,7.972580
60.132703,69.803063,119.138232,131.727808,68.622037,63.400927,59.343725,12.955501,114.478300,1.630684,69.898292,60.848129,130.584985,116.494235,128.589682,115.209895,72.647281,114.441609,0.001860,0.013093,32.000000,-237.051434,115.392321,0.372311,12.280333,0.587273,300914.588700,0.918974,19.819623,14.873403,1.979853,68.787052,68.399566,81.789638,41.787284,37.236052,60.204302,88.340468,26.524041,7.969723
60.125859,69.793353,119.114249,131.724877,68.599119,63.400827,59.351772,12.953825,114.470368,1.696069,69.901850,60.846472,130.583260,116.487130,128.589084,115.208539,72.646071,114.437654,0.001847,0.013066,32.000000,-237.052934,115.370109,0.395755,12.287698,0.586844,300949.658455,0.919301,19.813216,14.870542,1.980531,68.784003,68.397867,81.786307,41.787284,37.228489,60.204302,88.355572,26.524041,7.966189
60.122045,69.793595,119.201569,131.723792,68.667125,63.401087,59.344352,12.953670,114.468827,1.675764,69.905881,60.840194,130.582369,116.483640,128.588512,115.206444,72.644831,114.432593,0.001847,0.013043,32.000000,-237.053149,115.397938,0.384793,12.282310,0.586652,300942.002445,0.919107,19.803977,14.871947,1.981255,68.782081,68.396299,81.782666,41.787284,37.269246,60.204302,88.365793,26.524041,7.965607
60.125680,69.796837,119.101061,131.723307,68.813042,63.401187,59.346461,12.953797,114.465986,1.625779,69.904161,60.841968,130.581193,116.480860,128.586653,115.204882,72.644072,114.428682,0.001848,0.013012,32.000000,-237.052966,115.396401,0.372400,12.259909,0.586217,300937.370361,0.919073,19.800402,14.870981,1.981082,68.780184,68.395133,81.778914,41.787284,37.237705,60.204302,88.371440,26.524041,7.966008
60.123661,69.797005,119.122226,131.722667,68.971519,63.405467,59.309657,12.953087,114.466730,1.625630,69.896530,60.838531,130.579863,116.476170,128.584220,115.208702,72.642403,114.426024,0.001816,0.012993,32.000000,-237.053729,115.394960,0.372085,12.242342,0.587169,300941.402215,0.919258,19.804064,14.869433,1.982660,68.778374,68.394535,81.775321,41.787284,37.221574,60.204302,88.378656,26.524041,7.966072
60.122745,69.792679,119.184988,131.721273,69.453444,63.410010,59.320655,12.952900,114.463660,1.625339,69.883970,60.841019,130.578336,116.470435,128.581865,115.209406,72.641522,114.423139,0.001804,0.012990,32.000000,-237.053942,115.395435,0.372042,12.229919,0.587469,300944.378880,0.919173,19.804048,14.868039,1.980868,68.778161,68.393471,81.770643,41.787284,37.277472,60.204302,88.388349,26.524041,7.964647
60.124092,69.787210,119.146995,131.719867,69.709492,63.410372,59.334771,12.953033,114.461564,1.625136,69.878525,60.843189,130.577914,116.469346,128.582332,115.203890,72.640019,114.421270,0.001800,0.012954,32.000000,-237.053839,115.396175,0.372415,12.220881,0.588527,300967.327741,0.919840,19.806025,14.868245,1.981287,68.779881,68.393393,81.767129,41.787284,37.268197,60.204302,88.394346,26.524041,7.962793
60.125792,69.782013,119.092234,131.718202,70.071343,63.410744,59.380918,12.952258,114.465052,1.330582,69.863510,60.845741,130.577301,116.472187,128.582833,115.204768,72.639221,114.420424,0.001799,0.012997,32.000000,-237.054708,115.429035,0.270920,12.216947,0.589631,300986.463393,0.919740,19.802519,14.867537,1.982361,68.783354,68.393005,81.763623,41.787284,37.243895,60.204302,88.400411,26.524041,7.960813
60.122945,69.774101,119.091025,131.716825,70.158648,63.407140,59.342934,12.950801,114.459457,1.496111,69.856576,60.844988,130.576585,116.472666,128.583126,115.201281,72.638107,114.420516,0.001841,0.013006,32.000000,-237.056148,115.374267,0.336182,12.212724,0.589763,300985.002459,0.919490,19.795843,14.868011,1.981685,68.784071,68.392408,81.759747,41.787284,37.233562,60.204302,88.409453,26.524041,7.958328
60.124183,69.767793,119.079651,131.715088,70.259935,63.403702,59.333939,12.950512,114.457284,1.796328,69.851713,60.843185,130.575626,116.470182,128.583980,115.200497,72.637686,114.419813,0.001837,0.012993,32.000000,-237.056527,115.365612,0.429806,12.216267,0.589522,300982.780603,0.918739,19.789123,14.868342,1.980718,68.787583,68.391611,81.753471,41.787284,37.207795,60.204302,88.416445,26.524041,7.956113
60.123158,69.763772,119.187011,131.713548,70.351662,63.387333,59.319404,12.951749,114.457217,1.799044,69.850801,60.843915,130.574858,116.469732,128.585336,115.200370,72.637700,114.419973,0.001836,0.013019,32.000000,-237.055218,115.365017,0.430002,12.216093,0.589726,300961.303465,0.919303,19.783761,14.869508,1.980792,68.791459,68.391513,81.748680,41.787284,37.277257,60.204302,88.423280,26.524041,7.954531
60.122222,69.761460,119.128223,131.712106,70.490701,63.379496,59.338500,12.950503,114.455981,1.798947,69.847873,60.840571,130.574148,116.468037,128.587608,115.197540,72.636528,114.417856,0.001839,0.012974,32.000000,-237.056398,115.357235,0.430258,12.210997,0.589400,300940.204173,0.919356,19.776344,14.869543,1.980562,68.797952,68.391115,81.742132,41.787284,37.264889,60.204302,88.433862,26.524041,7.953345
60.122847,69.758892,119.135907,131.711146,70.645538,63.379478,59.379665,12.950312,114.454734,1.798312,69.838534,60.841054,130.573592,116.468046,128.588139,115.198558,72.635136,114.418010,0.001881,0.012960,32.000000,-237.056694,115.365998,0.429621,12.192292,0.590052,300859.450653,0.919351,19.773241,14.869615,1.982381,68.803819,68.390165,81.737353,41.787284,37.263955,60.204302,88.438391,26.524041,7.952287
60.121814,69.752490,119.097306,131.709557,70.846360,63.373503,59.344927,12.950787,114.460250,1.416304,69.828825,60.840107,130.573793,116.468114,128.589184,115.199405,72.634690,114.421165,0.001848,0.012936,32.000000,-237.056304,115.415703,0.299483,12.178516,0.589812,300821.992453,0.918952,19.771768,14.869622,1.981434,68.812427,68.390686,81.732641,41.787284,37.235318,60.204302,88.448264,26.524041,7.950183
60.122604,69.746278,119.052355,131.708176,70.996722,63.373621,59.345077,12.951877,114.462262,1.282764,69.824492,60.839389,130.574079,116.469492,128.590710,115.200247,72.634882,114.425283,0.001838,0.012931,32.000000,-237.055217,115.413900,0.259459,12.175224,0.590754,300820.933298,0.918298,19.768641,14.871099,1.981541,68.819479,68.391195,81.729640,41.787284,37.209330,60.204302,88.453980,26.524041,7.948119
60.130547,69.740631,119.088847,131.707425,71.312553,63.373962,59.358538,12.952336,114.461151,1.282186,69.813821,60.839499,130.573923,116.471589,128.592656,115.199813,72.634600,114.422382,0.001837,0.012901,32.000000,-237.054690,115.413533,0.259348,12.178989,0.591094,300788.440856,0.918750,19.763166,14.873282,1.980933,68.828364,68.391648,81.725716,41.787284,37.226185,60.204302,88.454819,26.524041,7.945847
60.131718,69.735013,119.005368,131.707013,71.655775,63.374017,59.350683,12.952713,114.463055,1.284054,69.797834,60.841373,130.572451,116.474990,128.593924,115.203674,72.633935,114.423810,0.001838,0.012891,32.000000,-237.054242,115.405527,0.261771,12.184868,0.590894,300783.060055,0.918721,19.756245,14.875357,1.980160,68.834375,68.391834,81.722411,41.787284,37.178823,60.204302,88.456939,26.524041,7.944227
60.126200,69.724015,118.980799,131.705677,71.634813,63.370025,59.366114,12.951084,114.459535,1.605711,69.797539,60.836863,130.570681,116.476143,128.595527,115.196782,72.632427,114.425680,0.001805,0.012882,32.000000,-237.056025,115.366288,0.369072,12.186158,0.590858,300777.876463,0.918368,19.743478,14.874041,1.980505,68.840998,68.390929,81.717605,41.787284,37.164921,60.204302,88.470470,26.524041,7.940509
60.121625,69.722543,118.986080,131.705131,71.715886,63.366062,59.302764,12.950514,114.460046,1.629489,69.800877,60.834212,130.570716,116.476759,128.596689,115.192352,72.632311,114.423917,0.001792,0.012858,32.000000,-237.056550,115.362383,0.374381,12.187014,0.589933,300773.964291,0.918456,19.736811,14.875493,1.979078,68.847546,68.391106,81.714621,41.787284,37.160062,60.204302,88.479314,26.524041,7.939187
60.121934,69.723550,119.017603,131.704931,71.848175,63.358110,59.356314,12.951831,114.463641,1.629161,69.804007,60.828515,130.571027,116.475714,128.598443,115.185625,72.633819,114.423262,0.001791,0.012839,32.000000,-237.055309,115.382084,0.373625,12.193519,0.589717,300749.359018,0.918226,19.730760,14.878032,1.978851,68.855778,68.393049,81.711526,41.787284,37.173711,60.204302,88.489380,26.524041,7.938875
60.120954,69.725017,119.012875,131.704931,71.865595,63.337631,59.331901,12.952071,114.467723,1.311187,69.806934,60.829746,130.570588,116.472470,128.599060,115.182921,72.633228,114.424715,0.001790,0.012857,32.000000,-237.055059,115.398456,0.266575,12.205545,0.589753,300730.758156,0.919224,19.733388,14.877177,1.979090,68.861818,68.393505,81.709057,41.787284,37.171350,60.204302,88.498089,26.524041,7.938869
60.118599,69.725661,119.037336,131.704636,71.793295,63.333073,59.338035,12.952191,114.466072,1.286677,69.804938,60.822998,130.570689,116.470490,128.601315,115.182526,72.633326,114.423532,0.001834,0.012827,32.000000,-237.054924,115.396420,0.260255,12.224413,0.589589,300691.918007,0.918277,19.734118,14.875308,1.979604,68.869795,68.394728,81.706202,41.787284,37.168805,60.204302,88.507586,26.524041,7.938798
60.114744,69.723644,119.106318,131.703795,71.712262,63.333204,59.374905,12.952498,114.465465,1.286793,69.807823,60.822584,130.569538,116.469973,128.602811,115.180236,72.632549,114.425640,0.001834,0.012825,32.000000,-237.054691,115.396140,0.260343,12.241246,0.588798,300596.732387,0.918378,19.736463,14.876698,1.979557,68.876050,68.394606,81.704363,41.787284,37.211045,60.204302,88.518733,26.524041,7.937627
60.109880,69.723379,118.993713,131.703227,71.460531,63.332669,59.336740,12.953101,114.470409,1.287386,69.817760,60.813304,130.567571,116.469085,128.605242,115.175610,72.631339,114.428264,0.001832,0.012799,32.000000,-237.054035,115.396694,0.260809,12.249920,0.588060,300576.384779,0.918259,19.739219,14.875949,1.980042,68.884005,68.395681,81.702803,41.787284,37.153820,60.204302,88.532732,26.524041,7.937037
60.104654,69.727475,118.984237,131.703600,71.249318,63.320412,59.194536,12.952554,114.466904,1.289730,69.835627,60.808498,130.567149,116.464799,128.606385,115.172550,72.631812,114.427235,0.001836,0.012800,32.000000,-237.054684,115.384592,0.263069,12.254888,0.587821,300577.454453,0.917751,19.740657,14.877887,1.981316,68.890787,68.396245,81.702178,41.787284,37.123451,60.204302,88.548568,26.524041,7.937265
60.101924,69.738126,119.032490,131.705537,71.011412,63.299928,59.368546,12.952238,114.461005,1.611089,69.852011,60.804358,130.567234,116.458264,128.606284,115.166139,72.630133,114.424622,0.001879,0.012787,32.000000,-237.054995,115.349496,0.370584,12.263961,0.586655,300578.077138,0.918416,19.744753,14.880542,1.979603,68.898258,68.396399,81.700598,41.787284,37.165781,60.204302,88.562939,26.524041,7.939735
60.104900,69.747192,119.092507,131.707224,70.913983,63.299936,59.351659,12.952910,114.466436,1.498033,69.853217,60.806179,130.567889,116.455482,128.606155,115.165102,72.629115,114.422316,0.001845,0.012754,32.000000,-237.054279,115.389464,0.326139,12.276677,0.586319,300524.081757,0.920543,19.753533,14.879502,1.979618,68.905554,68.397023,81.700346,41.787284,37.204131,60.204302,88.570466,26.524041,7.941897
60.103123,69.749124,119.049627,131.708338,70.743538,63.307233,59.374489,12.954707,114.467775,1.116263,69.853127,60.805605,130.568559,116.458150,128.606361,115.164066,72.628552,114.423881,0.001837,0.012763,32.000000,-237.052538,115.405720,0.203741,12.291646,0.586114,300438.985558,0.917621,19.766633,14.879743,1.980510,68.911817,68.398509,81.700923,41.787284,37.197605,60.204302,88.583007,26.524041,7.942510
60.096177,69.748524,118.965913,131.709061,70.447580,63.307555,59.360570,12.954390,114.465330,1.111664,69.852188,60.802023,130.568899,116.457912,128.607223,115.159725,72.627283,114.423163,0.001836,0.012767,32.000000,-237.052932,115.403114,0.204110,12.301672,0.585903,300446.627723,0.917854,19.773031,14.879490,1.981411,68.915926,68.399519,81.701882,41.787284,37.119699,60.204302,88.599830,26.524041,7.941957
60.087883,69.748070,119.063832,131.709827,70.177099,63.295577,59.209129,12.954608,114.462839,1.115727,69.862887,60.796764,130.569843,116.452643,128.606804,115.154305,72.627484,114.422160,0.001837,0.012726,32.000000,-237.052755,115.391675,0.206740,12.302892,0.584983,300484.370492,0.917642,19.776556,14.880915,1.980756,68.918964,68.400694,81.703549,41.787284,37.171060,60.204302,88.621023,26.524041,7.941222
60.082931,69.753038,119.072856,131.711166,70.000616,63.275518,59.368817,12.955380,114.454925,1.420729,69.883233,60.794332,130.570288,116.449084,128.607274,115.150482,72.627280,114.418012,0.001804,0.012727,32.000000,-237.051718,115.360682,0.309617,12.304906,0.584008,300488.977621,0.917979,19.782184,14.881788,1.979592,68.920687,68.401695,81.705392,41.787284,37.185847,60.204302,88.639696,26.524041,7.941778
60.082486,69.766965,119.127867,131.713804,69.738647,63.259288,59.339274,12.956021,114.450977,1.457539,69.902499,60.795496,130.570865,116.445640,128.607635,115.147342,72.626966,114.413060,0.001799,0.012736,32.000000,-237.051132,115.356977,0.318816,12.307322,0.584680,300434.361085,0.920293,19.789168,14.881036,1.981495,68.921428,68.402313,81.707378,41.787284,37.210925,60.204302,88.655619,26.524041,7.945101
60.077160,69.778034,119.146601,131.716374,69.806372,63.255422,59.223444,12.955124,114.445822,1.457415,69.908070,60.791560,130.571185,116.441683,128.605336,115.145061,72.626254,114.407240,0.001797,0.012755,32.000000,-237.052203,115.355644,0.318868,12.307812,0.584545,300344.885935,0.917624,19.798576,14.878955,1.981808,68.922283,68.402735,81.708988,41.787284,37.230510,60.204302,88.672418,26.524041,7.948188
60.066805,69.784648,119.171403,131.718202,69.843548,63.231127,59.372480,12.954283,114.443659,1.457917,69.918572,60.784795,130.571423,116.436705,128.603150,115.140278,72.625582,114.402713,0.001800,0.012763,32.000000,-237.053112,115.349391,0.319000,12.305603,0.584719,300280.149801,0.917888,19.812902,14.876542,1.982739,68.925420,68.402946,81.712352,41.787284,37.247160,60.204302,88.696460,26.524041,7.949795
60.056393,69.789952,119.163488,131.719538,69.721189,63.210814,59.329499,12.954135,114.438056,1.457650,69.943176,60.774986,130.572684,116.431821,128.602238,115.132585,72.625763,114.398269,0.001842,0.012757,32.000000,-237.053329,115.343338,0.318441,12.302948,0.584887,300273.700826,0.919745,19.828749,14.874048,1.983226,68.929279,68.403703,81.715889,41.787284,37.253921,60.204302,88.725311,26.524041,7.950879
60.051935,69.807759,119.195008,131.723035,69.687229,63.186757,59.226254,12.956062,114.431517,1.161997,69.970595,60.772235,130.575388,116.424240,128.599531,115.129293,72.625415,114.392955,0.001842,0.012709,32.000000,-237.051419,115.366700,0.221549,12.303773,0.585122,300167.651222,0.917277,19.844651,14.872227,1.983981,68.930651,68.404877,81.721277,41.787284,37.263025,60.204302,88.750580,26.524041,7.954857
60.051358,69.822472,119.094637,131.726706,69.601676,63.174601,59.322553,12.956985,114.423858,1.438317,69.982478,60.775173,130.576724,116.417562,128.597517,115.126197,72.624781,114.386651,0.001839,0.012764,32.000000,-237.050555,115.337057,0.314272,12.296805,0.585179,300078.955697,0.917837,19.859295,14.869597,1.984193,68.931953,68.405045,81.725515,41.787284,37.208878,60.204302,88.769551,26.524041,7.958969
60.053070,69.833677,119.067907,131.730233,69.562437,63.158502,59.367819,12.957587,114.416256,1.458369,69.984917,60.775187,130.578013,116.411064,128.596132,115.124568,72.623127,114.380107,0.001841,0.012790,32.000000,-237.050027,115.334279,0.319122,12.283650,0.585244,299981.558685,0.919208,19.881101,14.867019,1.984865,68.933299,68.404979,81.731241,41.787284,37.197149,60.204302,88.787221,26.524041,7.962400
60.048290,69.836069,119.054981,131.731947,69.398465,63.154654,59.314413,12.956505,114.404751,1.458356,69.991020,60.766456,130.580026,116.407395,128.596055,115.120726,72.622867,114.374997,0.001884,0.012807,32.000000,-237.051140,115.328413,0.318839,12.266013,0.584773,299936.829044,0.917586,19.896332,14.864181,1.983213,68.934036,68.405768,81.737894,41.787284,37.180351,60.204302,88.807394,26.524041,7.962827
60.037888,69.840759,119.107147,131.734480,69.332381,63.138965,59.334234,12.956680,114.395263,1.458162,70.009611,60.759155,130.581765,116.404212,128.595559,115.115027,72.622603,114.368824,0.001846,0.012805,32.000000,-237.051139,115.323669,0.318716,12.245233,0.585041,299871.095342,0.916651,19.906001,14.862231,1.982711,68.931806,68.405697,81.745758,41.787284,37.195305,60.204302,88.839391,26.524041,7.963708
60.038329,69.851140,119.039643,131.737795,69.351724,63.118727,59.252439,12.956210,114.387384,1.458521,70.027551,60.756356,130.584882,116.400140,128.595132,115.105867,72.623054,114.360693,0.001843,0.012830,32.000000,-237.051573,115.315957,0.319068,12.230456,0.585837,299856.799025,0.917508,19.912682,14.859676,1.982654,68.929394,68.406449,81.753665,41.787284,37.175832,60.204302,88.858786,26.524041,7.965947
60.042836,69.864566,119.059706,131.741820,69.357917,63.098605,59.218227,12.956004,114.377521,1.464240,70.028114,60.762400,130.588812,116.396935,128.594024,115.100320,72.622556,114.350191,0.001840,0.012826,32.000000,-237.051685,115.297748,0.323078,12.221588,0.587241,299789.973904,0.917163,19.926705,14.856540,1.983866,68.927021,68.406564,81.761766,41.787284,37.171529,60.204302,88.878395,26.524041,7.969634
60.049086,69.868326,119.055910,131.743877,69.635550,63.106862,59.365357,12.955688,114.367994,1.770532,70.011708,60.764112,130.592000,116.395531,128.593835,115.099116,72.622371,114.346187,0.001844,0.012835,32.000000,-237.051993,115.262280,0.425455,12.217434,0.587277,299701.522779,0.918153,19.936691,14.851608,1.982727,68.926136,68.406889,81.768963,41.787284,37.182513,60.204302,88.887532,26.524041,7.970907
60.040900,69.859744,119.056847,131.744050,69.608829,63.106710,59.371313,12.956721,114.370671,1.498374,70.013541,60.757364,130.594076,116.393239,128.594759,115.096264,72.621994,114.345317,0.001810,0.012818,32.000000,-237.051026,115.298770,0.329018,12.212248,0.587606,299616.267379,0.918347,19.946074,14.846320,1.982913,68.925147,68.406853,81.776692,41.787284,37.187364,60.204302,88.915795,26.524041,7.968676
60.031052,69.859832,119.051940,131.744969,69.523599,63.086462,59.376279,12.956768,114.362734,1.460124,70.029445,60.745176,130.594855,116.386910,128.594536,115.089929,72.622153,114.340465,0.001807,0.012810,32.000000,-237.050913,115.294286,0.319476,12.214839,0.587768,299657.117144,0.916094,19.944225,14.844299,1.982643,68.923786,68.406848,81.782803,41.787284,37.173560,60.204302,88.944724,26.524041,7.967946
60.024502,69.871488,119.072182,131.748323,69.528325,63.061813,59.300996,12.955310,114.355598,1.459662,70.053613,60.740339,130.597396,116.378979,128.594461,115.079810,72.621852,114.330152,0.001802,0.012825,32.000000,-237.052306,115.289694,0.319356,12.212831,0.588133,299652.242085,0.916117,19.942989,14.844196,1.982929,68.923945,68.406835,81.790134,41.787284,37.177949,60.204302,88.976103,26.524041,7.970340
60.028150,69.885963,119.132047,131.752044,69.625421,63.049696,59.340843,12.956802,114.352967,1.459385,70.066247,60.740162,130.600103,116.374819,128.594054,115.076843,72.621850,114.325617,0.001806,0.012784,32.000000,-237.050859,115.285274,0.319121,12.212176,0.587945,299558.808515,0.915915,19.951913,14.841364,1.983173,68.924321,68.406547,81.795650,41.787284,37.212173,60.204302,88.995502,26.524041,7.974336
60.034170,69.898590,119.046278,131.755735,69.782300,63.049701,59.370503,12.957638,114.349141,1.472493,70.063285,60.741547,130.604046,116.377080,128.594743,115.073217,72.621185,114.320556,0.001847,0.012801,32.000000,-237.049964,115.263890,0.328923,12.221034,0.588082,299454.044163,0.916860,19.969448,14.835982,1.983726,68.925319,68.406579,81.801924,41.787284,37.174586,60.204302,89.013773,26.524041,7.977938
60.029923,69.899168,119.108271,131.757138,69.759482,63.049480,59.366577,12.957017,114.347536,1.494910,70.062382,60.736657,130.607721,116.377085,128.596123,115.069130,72.621544,114.314358,0.001846,0.012805,32.000000,-237.050628,115.277314,0.328170,12.240752,0.588403,299407.472219,0.916042,19.980648,14.833486,1.984603,68.925816,68.407080,81.808368,41.787284,37.202620,60.204302,89.038969,26.524041,7.978603
60.027698,69.898777,119.018335,131.757909,69.775987,63.049614,59.340023,12.956909,114.345206,1.462086,70.066171,60.735154,130.609895,116.375546,128.597436,115.064760,72.621108,114.310604,0.001843,0.012813,32.000000,-237.050609,115.272951,0.318664,12.255034,0.587274,299417.093553,0.915513,19.987874,14.831361,1.982975,68.924794,68.407036,81.814661,41.787284,37.172933,60.204302,89.060388,26.524041,7.978077
60.025402,69.901934,118.982650,131.758842,69.564999,63.049696,59.363871,12.956897,114.343229,1.462001,70.079547,60.732705,130.612448,116.372307,128.600558,115.057426,72.621011,114.305604,0.001842,0.012800,32.000000,-237.050378,115.263694,0.318455,12.269036,0.586850,299417.407534,0.915644,19.992262,14.827588,1.984148,68.922332,68.407401,81.822721,41.787284,37.136790,60.204302,89.089392,26.524041,7.978526
60.021609,69.908972,118.967672,131.760267,69.249018,63.049827,59.359205,12.956440,114.340490,1.461977,70.094297,60.730907,130.614953,116.370062,128.601970,115.052275,72.620281,114.301055,0.001880,0.012781,32.000000,-237.050776,115.260254,0.318621,12.278487,0.585547,299418.873205,0.916093,19.993868,14.825953,1.982724,68.920332,68.407706,81.829247,41.787284,37.102276,60.204302,89.114249,26.524041,7.980207
60.024825,69.920983,118.966141,131.762338,68.794179,63.050168,59.339062,12.957024,114.335527,1.461623,70.104477,60.735276,130.617416,116.366920,128.603747,115.048410,72.619110,114.299106,0.001844,0.012757,32.000000,-237.050254,115.253252,0.318684,12.270830,0.584667,299422.623355,0.915773,19.999086,14.823296,1.982205,68.918207,68.408359,81.837503,41.787284,37.104155,60.204302,89.135190,26.524041,7.983323
60.025815,69.927396,118.971588,131.763345,68.427017,63.049939,59.328059,12.955965,114.334701,1.457406,70.106904,60.735055,130.618963,116.364346,128.605104,115.042773,72.618432,114.294363,0.001839,0.012772,32.000000,-237.051278,115.254082,0.314804,12.253796,0.584181,299431.249945,0.915929,20.009527,14.821517,1.982081,68.917782,68.407705,81.843309,41.787284,37.107830,60.204302,89.155865,26.524041,7.985403
60.026260,69.931409,118.961068,131.763771,68.049751,63.049945,59.315155,12.956057,114.330360,1.224038,70.114913,60.728852,130.621738,116.361834,128.608601,115.037292,72.617683,114.291284,0.001836,0.012743,32.000000,-237.051177,115.249553,0.244241,12.241822,0.584503,299443.291291,0.916220,20.018653,14.821615,1.981949,68.919013,68.408384,81.850342,41.787284,37.115890,60.204302,89.178557,26.524041,7.986451
60.022805,69.935956,118.952590,131.764453,67.562594,63.050005,59.375958,12.955644,114.323155,1.457319,70.129452,60.727786,130.623563,116.356940,128.610303,115.032121,72.616637,114.288163,0.001840,0.012726,32.000000,-237.051565,115.231731,0.318159,12.248080,0.585354,299447.723315,0.916386,20.024177,14.819678,1.982007,68.918811,68.408201,81.854151,41.787284,37.078384,60.204302,89.203026,26.524041,7.987515
60.024483,69.948958,119.002108,131.766786,67.262027,63.049974,59.341428,12.956318,114.321047,1.460909,70.142946,60.734886,130.625254,116.354870,128.611789,115.023270,72.615139,114.281113,0.001802,0.012667,32.000000,-237.050894,115.226982,0.318365,12.267832,0.585847,299451.889090,0.916587,20.027790,14.818731,1.981817,68.918294,68.407651,81.857463,41.787284,37.127847,60.204302,89.228150,26.524041,7.990762
60.030000,69.957959,118.985849,131.768125,67.074248,63.049971,59.351585,12.956315,114.319972,1.460784,70.139367,60.743611,130.627215,116.349651,128.613606,115.017972,72.614404,114.276049,0.001800,0.012679,32.000000,-237.050864,115.222566,0.318462,12.286598,0.585548,299458.447024,0.915720,20.035439,14.818056,1.981790,68.918713,68.407527,81.859834,41.787284,37.119125,60.204302,89.242383,26.524041,7.993367
60.031889,69.959533,118.939613,131.768139,66.825799,63.070292,59.363105,12.956334,114.320640,1.459900,70.127237,60.747219,130.629174,116.348882,128.616071,115.013278,72.613170,114.270887,0.001795,0.012662,32.000000,-237.050837,115.220504,0.318202,12.302924,0.584961,299470.492609,0.916256,20.046934,14.815668,1.982559,68.917365,68.406937,81.860757,41.787284,37.061356,60.204302,89.263244,26.524041,7.994488
60.029389,69.955162,119.017295,131.767326,66.566043,63.090622,59.348821,12.956232,114.315388,1.459904,70.126606,60.747126,130.630912,116.347245,128.619197,115.007020,72.612416,114.266815,0.001802,0.012665,32.000000,-237.050957,115.217867,0.318251,12.308002,0.583878,299477.200115,0.916028,20.050984,14.813612,1.982106,68.915239,68.406616,81.861609,41.787284,37.089240,60.204302,89.284287,26.524041,7.993056
60.028425,69.954804,119.020999,131.766914,65.934972,63.066219,59.327774,12.957077,114.310600,1.481500,70.142106,60.746745,130.631526,116.343336,128.621232,114.998167,72.611824,114.261407,0.001836,0.012661,32.000000,-237.049916,115.192211,0.330689,12.304593,0.582925,299575.828730,0.916117,20.050863,14.812000,1.981274,68.910020,68.406258,81.861224,41.787284,37.093113,60.204302,89.310775,26.524041,7.992645
60.027129,69.963722,118.917110,131.767437,65.599077,63.066198,59.350861,12.956308,114.301766,1.633651,70.155050,60.744931,130.632819,116.338262,128.622512,114.993694,72.611997,114.254586,0.001834,0.012679,32.000000,-237.050724,115.185220,0.375005,12.304176,0.583468,299670.435478,0.916664,20.048735,14.810509,1.982650,68.904050,68.406123,81.861453,41.787284,37.028171,60.204302,89.331852,26.524041,7.994536
60.033217,69.976933,118.926083,131.768489,65.316586,63.066028,59.297561,12.956554,114.295814,1.635571,70.173622,60.751637,130.635109,116.336454,128.624168,114.989670,72.610787,114.249918,0.001832,0.012686,32.000000,-237.050596,115.177326,0.374987,12.302942,0.583445,299554.990922,0.916650,20.049243,14.808121,1.982744,68.895330,68.405858,81.862288,41.787284,37.046916,60.204302,89.352005,26.524041,7.998200
60.038493,69.988559,118.896100,131.769397,65.055891,63.066235,59.360760,12.956967,114.292120,1.635475,70.175977,60.754208,130.635557,116.332583,128.624714,114.988122,72.609615,114.249551,0.001833,0.012651,32.000000,-237.050249,115.172046,0.375003,12.299711,0.582750,299562.765475,0.916338,20.059324,14.804187,1.981056,68.887223,68.404911,81.861786,41.787284,37.028051,60.204302,89.362833,26.524041,8.001412
60.046193,69.993679,118.955215,131.769163,64.982694,63.066251,59.331290,12.956460,114.286729,1.635290,70.172359,60.764318,130.636158,116.331812,128.625596,114.984825,72.608200,114.247163,0.001870,0.012695,32.000000,-237.050628,115.167440,0.374976,12.285416,0.582793,299572.482795,0.917088,20.067072,14.802823,1.981005,68.879824,68.403303,81.861343,41.787284,37.040660,60.204302,89.376973,26.524041,8.003326
60.046347,69.993547,118.919048,131.768283,64.818790,63.069545,59.362372,12.956502,114.282031,1.627811,70.181423,60.765068,130.636585,116.327318,128.626778,114.983844,72.606860,114.246971,0.001851,0.012669,32.000000,-237.050590,115.176343,0.370180,12.285676,0.582668,299582.922919,0.916054,20.073962,14.803792,1.980331,68.875417,68.402648,81.860982,41.787284,37.038694,60.204302,89.394207,26.524041,8.003588
60.051733,70.000083,118.849297,131.767652,64.700901,63.069469,59.367034,12.956152,114.281029,1.306804,70.194393,60.770915,130.636374,116.321848,128.627402,114.978393,72.605859,114.243849,0.001828,0.012686,32.000000,-237.051089,115.203338,0.264093,12.285637,0.583669,299586.705580,0.916391,20.072173,14.803891,1.981062,68.870594,68.401165,81.860903,41.787284,36.975797,60.204302,89.409097,26.524041,8.004788
60.056441,70.008008,118.826352,131.767721,64.842070,63.085570,59.362288,12.956305,114.278125,1.287391,70.195192,60.773874,130.637537,116.318497,128.626890,114.977936,72.605197,114.242480,0.001826,0.012660,32.000000,-237.051146,115.200877,0.260324,12.282400,0.583417,299603.575174,0.915956,20.071902,14.805125,1.980454,68.868278,68.400036,81.860730,41.787284,36.977728,60.204302,89.420490,26.524041,8.007176
