OSU 80 Ton Compressor Load Stand
60.058324,70.013154,118.884182,131.767615,65.037710,63.109663,59.364376,12.955861,114.267172,1.458133,70.203203,60.778134,130.638350,116.316992,128.627604,114.975491,72.604394,114.237087,0.001837,0.012666,32.000000,-237.051705,115.155045,0.325070,12.268071,0.582840,299608.376905,0.915807,20.073608,14.804405,1.979115,68.866424,68.399615,81.861293,41.787284,36.988977,60.204302,89.436430,26.524041,8.008824
60.068785,70.018940,118.854785,131.767944,65.261041,63.109293,59.366650,12.956275,114.260415,1.629123,70.204424,60.781765,130.639480,116.313039,128.629175,114.969849,72.604631,114.235540,0.001821,0.012684,32.000000,-237.051278,115.149899,0.375408,12.256912,0.582921,299690.942042,0.916054,20.077308,14.804312,1.978578,68.864166,68.399198,81.861682,41.787284,36.978805,60.204302,89.442411,26.524041,8.010408
60.075816,70.021673,118.805384,131.767702,65.616219,63.129308,59.338609,12.956720,114.256843,1.630747,70.195533,60.786156,130.640543,116.313348,128.629293,114.969737,72.604172,114.232697,0.001799,0.012704,32.000000,-237.050724,115.151399,0.375643,12.261139,0.584214,299810.037773,0.916352,20.080764,14.802142,1.979479,68.860208,68.397607,81.861258,41.787284,36.918536,60.204302,89.450999,26.524041,8.011474
60.079827,70.019089,118.825385,131.766847,65.909600,63.141462,59.344630,12.957291,114.256488,1.630465,70.191006,60.790685,130.640764,116.312422,128.629907,114.970845,72.603047,114.233156,0.001795,0.012706,32.000000,-237.050098,115.151789,0.375478,12.260195,0.584379,299809.380558,0.916148,20.077166,14.801052,1.978645,68.856462,68.396976,81.860400,41.787284,36.930554,60.204302,89.459213,26.524041,8.010961
60.081826,70.018114,118.857507,131.765572,66.319521,63.165702,59.304063,12.957594,114.258069,1.612691,70.196317,60.797800,130.640751,116.312076,128.630364,114.973159,72.601936,114.231878,0.001806,0.012741,32.000000,-237.049795,115.171100,0.364442,12.260887,0.583893,299905.002580,0.916759,20.073592,14.799944,1.977591,68.850799,68.395091,81.859631,41.787284,36.937922,60.204302,89.473722,26.524041,8.010400
60.086623,70.021194,118.936363,131.764965,66.660875,63.177688,59.373035,12.957134,114.263140,1.301322,70.195295,60.807272,130.641511,116.312307,128.630784,114.972868,72.601182,114.231423,0.001822,0.012741,32.000000,-237.050347,115.193056,0.264847,12.265378,0.584136,299960.696273,0.916768,20.067411,14.801320,1.977792,68.846598,68.393241,81.860361,41.787284,36.997958,60.204302,89.481007,26.524041,8.011239
60.099865,70.022298,118.875045,131.763707,66.905610,63.201831,59.370361,12.957502,114.259738,1.544315,70.180522,60.820093,130.641885,116.314435,128.631337,114.976506,72.600358,114.235230,0.001839,0.012775,32.000000,-237.049916,115.147377,0.355029,12.266980,0.584518,300075.786956,0.917711,20.064644,14.801728,1.978261,68.843773,68.391158,81.861819,41.787284,36.937580,60.204302,89.480042,26.524041,8.011960
60.105982,70.017151,118.808523,131.761397,67.092957,63.222191,59.356140,12.956938,114.258093,1.800909,70.177266,60.820415,130.639455,116.315058,128.630926,114.979488,72.598488,114.238461,0.001839,0.012769,32.000000,-237.050464,115.139810,0.432418,12.268154,0.584918,300134.725041,0.916745,20.063422,14.802232,1.979415,68.841587,68.389546,81.862771,41.787284,36.903518,60.204302,89.481642,26.524041,8.010843
60.109803,70.013309,118.810435,131.758363,67.124026,63.230133,59.353784,12.957062,114.256135,1.804452,70.188825,60.822092,130.637759,116.310451,128.631021,114.980457,72.597229,114.241099,0.001838,0.012778,32.000000,-237.050291,115.139236,0.432491,12.257759,0.584418,300247.100796,0.916914,20.052651,14.805154,1.977959,68.840249,68.388383,81.865306,41.787284,36.886496,60.204302,89.489484,26.524041,8.009350
60.114801,70.019923,118.765433,131.757227,67.188479,63.230065,59.364770,12.957184,114.257087,1.803935,70.198555,60.829199,130.636446,116.308514,128.630280,114.982909,72.596579,114.243981,0.001853,0.012764,32.000000,-237.050140,115.139169,0.432185,12.245106,0.583960,300339.887996,0.917312,20.042020,14.808806,1.976651,68.839029,68.386822,81.867216,41.787284,36.878460,60.204302,89.493323,26.524041,8.010713
60.124235,70.029377,118.738368,131.756568,67.474043,63.250198,59.377586,12.956402,114.263018,1.554694,70.197390,60.836481,130.636000,116.308738,128.629196,114.985014,72.595145,114.244241,0.001851,0.012744,32.000000,-237.051103,115.190992,0.341793,12.246171,0.584482,300375.031118,0.917389,20.034752,14.811519,1.976557,68.837470,68.384460,81.869816,41.787284,36.829074,60.204302,89.491180,26.524041,8.013523
60.131429,70.030858,118.729746,131.755334,67.623233,63.270619,59.351034,12.957595,114.265621,1.315158,70.190277,60.847540,130.635466,116.313271,128.629038,114.988089,72.593148,114.246859,0.001835,0.012736,32.000000,-237.049833,115.186954,0.276083,12.247773,0.584680,300379.609561,0.917150,20.036886,14.813757,1.975644,68.836698,68.382642,81.871810,41.787284,36.801406,60.204302,89.490319,26.524041,8.014379
60.138772,70.025485,118.694609,131.752751,67.882013,63.289781,59.370017,12.957245,114.265412,1.774146,70.174997,60.856923,130.634247,116.316383,128.629708,114.991836,72.592688,114.246855,0.001828,0.012747,32.000000,-237.050062,115.150745,0.426704,12.248657,0.584486,300481.604227,0.917107,20.037882,14.815335,1.974884,68.836889,68.380743,81.874838,41.787284,36.786354,60.204302,89.486729,26.524041,8.013268
60.139272,70.018995,118.788523,131.749856,67.992186,63.310325,59.373756,12.956447,114.263964,1.802315,70.173402,60.859088,130.632625,116.319289,128.629648,114.991494,72.591578,114.244070,0.001833,0.012790,32.000000,-237.050787,115.152502,0.433356,12.250065,0.584425,300580.368110,0.917694,20.032915,14.818776,1.974504,68.836658,68.379279,81.877799,41.787284,36.800723,60.204302,89.491662,26.524041,8.011509
60.140341,70.016658,118.793716,131.746914,68.064164,63.318377,59.354833,12.955438,114.266351,1.802543,70.177021,60.860696,130.631279,116.319600,128.629546,114.991954,72.590410,114.243233,0.001838,0.012797,32.000000,-237.051848,115.154730,0.433501,12.259916,0.584183,300665.034759,0.917540,20.020962,14.819234,1.973679,68.833883,68.377807,81.880781,41.787284,36.835186,60.204302,89.494234,26.524041,8.010380
60.144702,70.019716,118.778162,131.745754,68.145667,63.335213,59.362010,12.955087,114.272370,1.802944,70.175498,60.866902,130.629490,116.322505,128.628479,114.993665,72.588720,114.242006,0.001836,0.012823,32.000000,-237.052273,115.156568,0.433410,12.261540,0.584976,300758.406386,0.917756,20.014021,14.818808,1.975224,68.829438,68.375310,81.883772,41.787284,36.796068,60.204302,89.494794,26.524041,8.011144
60.152268,70.021257,118.772622,131.745013,68.470306,63.359563,59.354545,12.956618,114.277915,1.802257,70.166738,60.872514,130.628376,116.331315,128.628637,115.002373,72.587751,114.250084,0.001833,0.012833,32.000000,-237.050630,115.163853,0.433628,12.261285,0.584597,300795.742050,0.918141,20.010729,14.819514,1.975275,68.822898,68.373176,81.886959,41.787284,36.786099,60.204302,89.490843,26.524041,8.011882
60.153653,70.018780,118.799604,131.743872,68.503151,63.367772,59.191125,12.956937,114.283122,1.802240,70.163953,60.874584,130.626123,116.337654,128.628757,115.008561,72.586113,114.255169,0.001841,0.012840,32.000000,-237.050174,115.169252,0.433466,12.260131,0.584489,300878.765162,0.918208,20.009877,14.820529,1.974873,68.816023,68.371497,81.888210,41.787284,36.758469,60.204302,89.491293,26.524041,8.011352
60.164724,70.017732,118.825785,131.742594,68.462763,63.367840,59.327476,12.957684,114.291208,1.721887,70.155913,60.876435,130.625604,116.342157,128.627975,115.011329,72.584319,114.259445,0.001861,0.012849,32.000000,-237.049291,115.196625,0.402713,12.266653,0.584577,300994.738974,0.918551,20.004638,14.825951,1.974533,68.808817,68.369090,81.888959,41.787284,36.799658,60.204302,89.482691,26.524041,8.010884
60.172793,70.014685,118.837777,131.741228,68.570717,63.384254,59.259703,12.958239,114.296253,1.782255,70.145475,60.883089,130.624022,116.346691,128.626300,115.018754,72.582690,114.265535,0.001873,0.012839,32.000000,-237.048573,115.185245,0.426672,12.267249,0.584876,301033.529053,0.921177,20.000921,14.830392,1.974936,68.801600,68.366748,81.889377,41.787284,36.791010,60.204302,89.474110,26.524041,8.010333
60.175499,70.008398,118.914205,131.739257,68.512155,63.392521,59.344340,12.957751,114.303747,1.805045,70.138621,60.886785,130.622403,116.352010,128.625855,115.025922,72.581691,114.271729,0.001871,0.012862,32.000000,-237.049032,115.193300,0.432201,12.249421,0.584573,301031.329504,0.918869,19.989952,14.834543,1.975008,68.792845,68.364688,81.890704,41.787284,36.807475,60.204302,89.468844,26.524041,8.008759
60.180276,70.004974,118.894923,131.737793,68.276012,63.396715,59.330743,12.958159,114.305566,1.805270,70.138137,60.889766,130.621093,116.360570,128.625528,115.030772,72.580316,114.276441,0.001871,0.012882,32.000000,-237.048840,115.201083,0.432330,12.261196,0.584658,301106.505172,0.920013,19.979678,14.839529,1.974942,68.785220,68.362084,81.892413,41.787284,36.829493,60.204302,89.463304,26.524041,8.007452
60.187903,70.004839,118.925866,131.736869,68.006273,63.400822,59.363522,12.958172,114.311784,1.804923,70.136194,60.893539,130.619641,116.367362,128.623937,115.037596,72.578960,114.281145,0.001882,0.012866,32.000000,-237.048904,115.212184,0.432267,12.280326,0.586087,301141.019586,0.918759,19.970967,14.843943,1.976123,68.776294,68.360404,81.895417,41.787284,36.814384,60.204302,89.453347,26.524041,8.007334
60.195386,70.005338,118.902777,131.736262,67.914882,63.408850,59.373626,12.959805,114.320183,1.804685,70.131243,60.898572,130.617871,116.377052,128.622364,115.045780,72.577489,114.288217,0.001895,0.012837,32.000000,-237.047220,115.221551,0.431933,12.278135,0.585347,301157.940306,0.918940,19.963263,14.847915,1.975646,68.769992,68.359220,81.897347,41.787284,36.822406,60.204302,89.442313,26.524041,8.007504
60.196796,70.003048,118.870010,131.735460,67.963650,63.409212,59.338510,12.959659,114.329497,1.629291,70.136046,60.892981,130.615858,116.383588,128.621951,115.053803,72.576016,114.296834,0.001862,0.012856,32.000000,-237.047497,115.263418,0.366430,12.264040,0.584574,301176.781462,0.918362,19.956297,14.851865,1.975910,68.760738,68.357225,81.899505,41.787284,36.799089,60.204302,89.434936,26.524041,8.007052
60.196872,70.003857,118.918147,131.735880,68.146102,63.409134,59.379897,12.960279,114.339280,1.300819,70.143671,60.896410,130.615291,116.391700,128.620590,115.059066,72.575031,114.301163,0.001856,0.012862,32.000000,-237.046761,115.290046,0.263956,12.250018,0.584471,301214.827587,0.918196,19.950094,14.857233,1.975281,68.753705,68.355466,81.901216,41.787284,36.808869,60.204302,89.431892,26.524041,8.006738
60.205018,70.009909,118.913038,131.737676,68.472155,63.409236,59.347907,12.961128,114.342218,1.540625,70.138749,60.905484,130.614880,116.399749,128.618891,115.067361,72.573159,114.307516,0.001864,0.012884,32.000000,-237.045826,115.259339,0.351095,12.235164,0.584875,301216.025584,0.918715,19.946540,14.863456,1.974690,68.746441,68.353476,81.902369,41.787284,36.808635,60.204302,89.418417,26.524041,8.008645
60.208391,70.008420,118.972894,131.738166,68.811652,63.409197,59.364612,12.961713,114.349647,1.629905,70.133173,60.903151,130.614835,116.405400,128.616809,115.074785,72.571506,114.312489,0.001873,0.012910,32.000000,-237.045397,115.268961,0.376857,12.240049,0.585891,301217.698077,0.918074,19.947283,14.866828,1.975487,68.742330,68.351921,81.903487,41.787284,36.816912,60.204302,89.409030,26.524041,8.008585
60.204159,70.004638,119.017515,131.737993,68.882598,63.409406,59.383418,12.962755,114.358877,1.630617,70.140964,60.897990,130.614012,116.412956,128.615437,115.083242,72.568475,114.316913,0.001869,0.012938,32.000000,-237.044244,115.278529,0.376822,12.235576,0.586457,301223.023455,0.918447,19.946040,14.872201,1.975135,68.736878,68.350033,81.904660,41.787284,36.845350,60.204302,89.406974,26.524041,8.007436
60.209056,70.008197,119.015630,131.738820,68.954754,63.409336,59.340894,12.961588,114.364622,1.616043,70.148717,60.899079,130.614346,116.417071,128.613949,115.085131,72.567217,114.318462,0.001863,0.012929,32.000000,-237.045503,115.292764,0.368681,12.230384,0.586598,301222.369124,0.918127,19.941530,14.876596,1.976018,68.733702,68.348616,81.906887,41.787284,36.859127,60.204302,89.397435,26.524041,8.008016
60.218163,70.015007,119.013189,131.740707,68.960241,63.412019,59.373458,12.962415,114.379870,1.210757,70.143826,60.907536,130.614607,116.423820,128.612081,115.089869,72.564691,114.328566,0.001870,0.012939,32.000000,-237.044612,115.350488,0.231327,12.217336,0.587203,301225.219298,0.917902,19.941538,14.882064,1.976899,68.728524,68.346827,81.907751,41.787284,36.829661,60.204302,89.381627,26.524041,8.010267
60.228113,70.013721,118.996881,131.741589,69.091829,63.414248,59.357070,12.962790,114.389995,1.110725,70.129311,60.913873,130.615156,116.431109,128.611380,115.097907,72.563516,114.337272,0.001878,0.012916,32.000000,-237.044310,115.360722,0.203857,12.207228,0.587372,301228.186024,0.918484,19.940712,14.884175,1.976706,68.724585,68.344702,81.908770,41.787284,36.854042,60.204302,89.364077,26.524041,8.010275
60.233180,70.004941,118.957461,131.741662,69.206728,63.430315,59.366873,12.964130,114.396133,1.153496,70.116718,60.920343,130.615139,116.440801,128.611460,115.110179,72.562115,114.349925,0.001898,0.012872,32.000000,-237.042921,115.352053,0.223779,12.207318,0.587862,301247.032121,0.917881,19.939367,14.892271,1.976367,68.721661,68.342349,81.910434,41.787284,36.817436,60.204302,89.346999,26.524041,8.008016
60.234752,69.997301,119.046157,131.741086,69.332662,63.430431,59.362167,12.963585,114.395702,1.441995,70.117653,60.920155,130.613814,116.442067,128.611325,115.115030,72.561085,114.354025,0.001865,0.012850,32.000000,-237.043357,115.335125,0.315754,12.220146,0.588101,301254.790409,0.917995,19.929175,14.898242,1.975770,68.720212,68.340026,81.911190,41.787284,36.861640,60.204302,89.335188,26.524041,8.005571
60.235106,69.996202,119.153904,131.741144,69.337755,63.430481,59.345451,12.962343,114.396924,1.453982,70.127365,60.920036,130.613533,116.441355,128.610507,115.116375,72.559238,114.353641,0.001864,0.012814,32.000000,-237.044592,115.338077,0.318647,12.220147,0.587853,301323.974441,0.917968,19.915859,14.906615,1.974949,68.719817,68.338482,81.911685,41.787284,36.924236,60.204302,89.324667,26.524041,8.004984
60.243663,70.000692,119.146323,131.742291,69.399477,63.430344,59.353946,12.961953,114.400889,1.454120,70.121355,60.931416,130.612954,116.444664,128.608741,115.119541,72.556556,114.357562,0.001868,0.012809,32.000000,-237.045026,115.340248,0.318387,12.209717,0.587850,301318.980182,0.917996,19.906811,14.909904,1.976370,68.721312,68.335869,81.913037,41.787284,36.935396,60.204302,89.304621,26.524041,8.006253
60.246564,69.998594,119.124540,131.742380,69.557385,63.430305,59.350145,12.961546,114.407383,1.454384,70.109512,60.939084,130.610849,116.449936,128.606899,115.123857,72.554230,114.362036,0.001874,0.012803,32.000000,-237.045400,115.344150,0.318820,12.194486,0.588637,301320.495439,0.918247,19.905396,14.911539,1.978147,68.721171,68.333184,81.914378,41.787284,36.907715,60.204302,89.289775,26.524041,8.006153
60.243510,69.990805,119.145854,131.741038,69.712036,63.430263,59.327228,12.961428,114.418198,1.134305,70.107128,60.936740,130.609795,116.457911,128.605804,115.130163,72.552643,114.366403,0.001843,0.012820,32.000000,-237.045667,115.387053,0.210243,12.187996,0.588945,301324.168718,0.917979,19.902226,14.916381,1.977740,68.720694,68.330678,81.917611,41.787284,36.920349,60.204302,89.277667,26.524041,8.003878
60.241933,69.988521,119.195385,131.740401,69.739829,63.430137,59.359658,12.961822,114.415701,1.230396,70.118084,60.939117,130.608545,116.459412,128.605098,115.132624,72.549972,114.366856,0.001840,0.012786,32.000000,-237.045259,115.358663,0.251919,12.185616,0.589481,301324.076653,0.917983,19.897532,14.921173,1.977284,68.721285,68.328087,81.919626,41.787284,36.969651,60.204302,89.271322,26.524041,8.002630
60.247433,69.994986,119.144947,131.741269,69.946894,63.429924,59.358995,12.961982,114.417831,1.453891,70.120875,60.943923,130.606505,116.459345,128.602784,115.134777,72.548005,114.368937,0.001849,0.012733,32.000000,-237.045086,115.349735,0.320031,12.172582,0.589977,301320.131642,0.918369,19.892477,14.925164,1.977738,68.722961,68.325844,81.922405,41.787284,36.918570,60.204302,89.254220,26.524041,8.004317
60.251539,69.998275,119.136095,131.741717,70.152896,63.429927,59.332847,12.961775,114.417032,1.455138,70.114062,60.945245,130.605434,116.460118,128.601276,115.134476,72.547304,114.368673,0.001859,0.012728,32.000000,-237.045308,115.349743,0.319941,12.163146,0.590478,301321.348378,0.917887,19.891603,14.928085,1.978612,68.724814,68.323625,81.924150,41.787284,36.924192,60.204302,89.240356,26.524041,8.005417
60.249759,69.992096,119.145148,131.740799,70.199964,63.429791,59.290490,12.960219,114.415174,1.455323,70.106367,60.941615,130.604484,116.458096,128.600250,115.133104,72.545530,114.368299,0.001855,0.012737,32.000000,-237.046798,115.346372,0.320116,12.158991,0.590667,301326.828225,0.917817,19.893146,14.931199,1.977594,68.726338,68.320404,81.926527,41.787284,36.934036,60.204302,89.225972,26.524041,8.004260
60.248043,69.987739,119.206274,131.739886,70.106900,63.429481,59.277607,12.960176,114.414392,1.455542,70.108006,60.942985,130.603525,116.456650,128.598600,115.132678,72.544330,114.367665,0.001849,0.012739,32.000000,-237.046721,115.346956,0.320032,12.164285,0.590993,301329.242405,0.918160,19.892759,14.931754,1.977312,68.728002,68.317065,81.928174,41.787284,36.961337,60.204302,89.214650,26.524041,8.002554
60.247837,69.988606,119.162948,131.739699,69.862652,63.429285,59.375883,12.959476,114.413702,1.455656,70.111835,60.938900,130.603438,116.456593,128.598372,115.132722,72.543211,114.366236,0.001871,0.012761,32.000000,-237.047415,115.344717,0.319946,12.176240,0.591287,301325.800396,0.918828,19.888175,14.933323,1.977521,68.729232,68.314788,81.928586,41.787284,36.957120,60.204302,89.205350,26.524041,8.002774
60.249442,69.990282,119.170585,131.739499,69.637276,63.429167,59.355423,12.959115,114.417812,1.290725,70.114012,60.940291,130.602590,116.459383,128.596761,115.131746,72.541228,114.365138,0.001901,0.012723,32.000000,-237.047684,115.371068,0.260598,12.201133,0.591490,301322.592229,0.919042,19.885353,14.934174,1.978592,68.728944,68.310415,81.927614,41.787284,36.935803,60.204302,89.191114,26.524041,8.003191
60.252344,69.991901,119.145865,131.739546,69.576018,63.429258,59.360502,12.958824,114.412575,1.437964,70.107034,60.944922,130.601813,116.460335,128.597389,115.134007,72.540792,114.366316,0.001886,0.012698,32.000000,-237.047939,115.338889,0.314062,12.215774,0.590596,301323.842010,0.917524,19.886404,14.934504,1.977879,68.728839,68.307509,81.927591,41.787284,36.965116,60.204302,89.176848,26.524041,8.003765
60.257620,69.986539,119.216710,131.738455,69.591762,63.429279,59.318356,12.958014,114.411120,1.458535,70.091089,60.951395,130.599983,116.462670,128.597287,115.131718,72.539546,114.369719,0.001851,0.012676,32.000000,-237.048722,115.337717,0.318689,12.242143,0.589422,301326.964790,0.917815,19.886644,14.935883,1.977953,68.727988,68.304518,81.926686,41.787284,36.981804,60.204302,89.155453,26.524041,8.002614
60.254787,69.977704,119.274396,131.736774,69.640019,63.429211,59.341745,12.958685,114.409088,1.458222,70.081528,60.947564,130.598249,116.464116,128.598250,115.133395,72.538926,114.372399,0.001850,0.012676,32.000000,-237.048019,115.337290,0.318647,12.263441,0.588496,301328.311535,0.917693,19.885666,14.936969,1.977448,68.727046,68.302417,81.925147,41.787284,37.016011,60.204302,89.145607,26.524041,8.000170
60.252075,69.968767,119.360912,131.734761,69.644454,63.429080,59.352455,12.958145,114.403312,1.458588,70.088006,60.940941,130.595927,116.462408,128.598282,115.136418,72.536926,114.370007,0.001881,0.012671,32.000000,-237.048641,115.333650,0.318779,12.285494,0.587649,301323.617630,0.918242,19.875582,14.940088,1.978450,68.726412,68.298648,81.923255,41.787284,37.073435,60.204302,89.133630,26.524041,7.997451
60.251216,69.969967,119.305275,131.734336,69.616007,63.429148,59.324405,12.958141,114.399836,1.458641,70.098436,60.944322,130.594368,116.460533,128.597705,115.133751,72.535546,114.369301,0.001869,0.012642,32.000000,-237.048637,115.329666,0.318671,12.299223,0.587083,301317.669562,0.917905,19.869283,14.942184,1.979501,68.725907,68.296145,81.921293,41.787284,37.049572,60.204302,89.124715,26.524041,7.997067
60.255251,69.976231,119.281808,131.734569,69.687864,63.429027,59.316788,12.958197,114.392895,1.490873,70.099583,60.948023,130.594655,116.455586,128.597429,115.129615,72.534054,114.364447,0.001835,0.012669,32.000000,-237.048653,115.315761,0.332310,12.309163,0.586682,301312.689543,0.917761,19.862772,14.942869,1.981026,68.723572,68.293507,81.919413,41.787284,37.057213,60.204302,89.106468,26.524041,7.998982
60.253961,69.976853,119.237917,131.734316,69.539508,63.428781,59.331194,12.958285,114.388857,1.576223,70.103188,60.949562,130.594360,116.452981,128.596146,115.123742,72.532223,114.362294,0.001832,0.012670,32.000000,-237.048506,115.304763,0.360626,12.307274,0.585633,301316.145983,0.918214,19.864741,14.943859,1.980131,68.718505,68.291344,81.917867,41.787284,37.040271,60.204302,89.096129,26.524041,7.999232
60.253686,69.978530,119.198257,131.734032,69.279388,63.428553,59.358493,12.959189,114.385387,1.633901,70.103386,60.952128,130.593824,116.451461,128.596208,115.121300,72.531209,114.359328,0.001856,0.012688,32.000000,-237.047749,115.301660,0.377585,12.299194,0.584937,301321.430742,0.918277,19.867394,14.942677,1.979609,68.713245,68.288767,81.916425,41.787284,37.034320,60.204302,89.081693,26.524041,7.999728
60.251021,69.977511,119.205524,131.733236,69.022076,63.428566,59.333446,12.958791,114.381777,1.634134,70.107002,60.950378,130.593160,116.448159,128.595977,115.117161,72.529876,114.358555,0.001882,0.012704,32.000000,-237.048005,115.298424,0.377834,12.301142,0.584736,301323.043781,0.918074,19.869172,14.943322,1.978922,68.708655,68.285987,81.914631,41.787284,37.012907,60.204302,89.072867,26.524041,7.999414
60.247953,69.978725,119.247278,131.732819,68.790895,63.428610,59.310436,12.958521,114.373682,1.634412,70.116229,60.950571,130.593002,116.444613,128.597207,115.107479,72.529551,114.359786,0.001851,0.012695,32.000000,-237.048211,115.298173,0.377586,12.314876,0.584833,301324.847015,0.917657,19.871093,14.942701,1.978273,68.704328,68.283604,81.911685,41.787284,37.029525,60.204302,89.061760,26.524041,7.999376
60.245397,69.982578,119.193060,131.733155,68.591484,63.428728,59.384405,12.958468,114.366774,1.634265,70.123666,60.950774,130.592259,116.442507,128.597184,115.101707,72.527487,114.356024,0.001845,0.012696,32.000000,-237.048192,115.293195,0.377563,12.317303,0.584834,301326.743673,0.918088,19.872460,14.943609,1.978481,68.701120,68.281102,81.907849,41.787284,37.017873,60.204302,89.052960,26.524041,8.000444
60.246462,69.987775,119.063331,131.733851,68.465658,63.428380,59.350047,12.957827,114.365311,1.588197,70.127269,60.949467,130.590900,116.436337,128.597582,115.092382,72.525346,114.354837,0.001868,0.012681,32.000000,-237.049051,115.306001,0.356582,12.319733,0.584528,301329.409481,0.918500,19.876418,14.944612,1.979275,68.698358,68.277721,81.902675,41.787284,36.946380,60.204302,89.040325,26.524041,8.001907
60.243095,69.989759,119.069387,131.733901,68.356616,63.428348,59.340201,12.958326,114.362050,1.299925,70.129197,60.947240,130.591821,116.431710,128.598731,115.088063,72.524313,114.349993,0.001893,0.012714,32.000000,-237.048515,115.323830,0.264705,12.314910,0.584077,301336.338139,0.917410,19.882561,14.944604,1.978459,68.696965,68.275895,81.898997,41.787284,36.933220,60.204302,89.031637,26.524041,8.002718
60.238336,69.991116,119.071891,131.733924,68.096542,63.428131,59.390561,12.957921,114.350634,1.500904,70.141596,60.944795,130.591913,116.424262,128.600584,115.080406,72.522049,114.344897,0.001877,0.012711,32.000000,-237.048967,115.273615,0.340367,12.311723,0.583008,301341.500067,0.917931,19.886804,14.946091,1.976271,68.693518,68.273612,81.893984,41.787284,36.938175,60.204302,89.025142,26.524041,8.002947
60.240074,69.997964,119.063213,131.734834,68.009568,63.428393,59.363353,12.958935,114.346039,1.635391,70.146498,60.948428,130.591611,116.423405,128.599826,115.073482,72.519959,114.344387,0.001845,0.012741,32.000000,-237.047836,115.270988,0.376783,12.310336,0.583331,301345.012705,0.918145,19.891801,14.944455,1.976482,68.691612,68.271950,81.889423,41.787284,36.936058,60.204302,89.013751,26.524041,8.004577
60.237702,70.002450,119.020275,131.735249,67.958156,63.428322,59.386231,12.959256,114.340195,1.635995,70.147517,60.950208,130.591613,116.421472,128.599894,115.069114,72.517347,114.340180,0.001844,0.012735,32.000000,-237.047785,115.269021,0.376510,12.303379,0.583578,301349.401391,0.917448,19.897417,14.943911,1.976680,68.689962,68.269450,81.884187,41.787284,36.914991,60.204302,89.003807,26.524041,8.006292
60.235447,70.002982,119.047373,131.735043,67.979010,63.428427,59.325036,12.959866,114.334863,1.636262,70.149810,60.951156,130.591885,116.415679,128.600528,115.064665,72.514851,114.337812,0.001847,0.012744,32.000000,-237.047303,115.267724,0.376717,12.293330,0.583568,301358.647038,0.917860,19.902710,14.945720,1.976479,68.689615,68.267567,81.881698,41.787284,36.902504,60.204302,88.998231,26.524041,8.006284
60.231726,70.005272,119.079038,131.735404,68.002772,63.428511,59.373333,12.959882,114.327154,1.636178,70.151449,60.949209,130.592843,116.408136,128.602476,115.059071,72.512551,114.333091,0.001823,0.012759,32.000000,-237.047297,115.262972,0.376568,12.275721,0.583630,301366.077966,0.917556,19.909320,14.946014,1.975844,68.690811,68.266444,81.879212,41.787284,36.926952,60.204302,88.989968,26.524041,8.006967
60.230793,70.005872,119.035522,131.735894,68.011052,63.427994,59.368556,12.959759,114.326801,1.372221,70.150642,60.952209,130.592908,116.403649,128.603101,115.050660,72.509528,114.326938,0.001821,0.012764,32.000000,-237.047351,115.298730,0.283966,12.261703,0.584343,301370.513265,0.918544,19.911869,14.947205,1.976367,68.692237,68.264862,81.876750,41.787284,36.906042,60.204302,88.984225,26.524041,8.007186
60.231999,70.006309,118.999516,131.736437,67.982818,63.427889,59.360398,12.960545,114.321100,1.319281,70.148531,60.952682,130.594329,116.400176,128.606010,115.046303,72.508005,114.321887,0.001820,0.012817,32.000000,-237.046557,115.285812,0.275208,12.248453,0.585467,301376.794411,0.917867,19.917491,14.946903,1.977015,68.698001,68.263471,81.874524,41.787284,36.881114,60.204302,88.971922,26.524041,8.007395
60.229894,70.005206,119.018284,131.736663,67.934721,63.427892,59.380610,12.960698,114.314539,1.615314,70.145902,60.955129,130.594508,116.396916,128.607468,115.042038,72.505320,114.320726,0.001848,0.012824,32.000000,-237.046436,115.248621,0.372680,12.236469,0.585834,301378.843499,0.917951,19.918926,14.946536,1.976323,68.703017,68.261189,81.872294,41.787284,36.883775,60.204302,88.964394,26.524041,8.007151
60.228314,70.005063,118.971725,131.737175,67.990906,63.428060,59.305973,12.961810,114.310719,1.633559,70.143227,60.956066,130.595310,116.392466,128.608960,115.036035,72.503259,114.320154,0.001842,0.012819,32.000000,-237.045549,115.248601,0.376477,12.224091,0.586191,301380.184254,0.918056,19.918284,14.945276,1.975686,68.709254,68.259890,81.871134,41.787284,36.862046,60.204302,88.956111,26.524041,8.007064
60.220526,70.005346,119.001020,131.737704,67.876747,63.427997,59.366876,12.961578,114.306335,1.633593,70.147537,60.946719,130.596033,116.388940,128.610097,115.030769,72.500894,114.317447,0.001839,0.012836,32.000000,-237.045607,115.241137,0.376350,12.215114,0.586936,301383.172204,0.917777,19.919065,14.947319,1.976067,68.714593,68.258503,81.870447,41.787284,36.869976,60.204302,88.955626,26.524041,8.007097
60.212673,70.009722,118.997698,131.739198,67.690471,63.415835,59.191016,12.960903,114.301725,1.607036,70.167233,60.941141,130.596370,116.385182,128.609976,115.022003,72.498558,114.312110,0.001838,0.012829,32.000000,-237.046130,115.242408,0.364859,12.215717,0.587210,301387.125133,0.918961,19.920335,14.949066,1.975345,68.722668,68.257550,81.870296,41.787284,36.863424,60.204302,88.955756,26.524041,8.007776
60.216907,70.020581,118.952453,131.741845,67.798556,63.403893,59.365899,12.961069,114.305431,1.254518,70.164693,60.942872,130.597869,116.384674,128.610550,115.019240,72.496967,114.310908,0.001869,0.012835,32.000000,-237.046084,115.287347,0.242549,12.216775,0.587976,301392.301266,0.918150,19.927591,14.949938,1.976087,68.732326,68.256587,81.870709,41.787284,36.856155,60.204302,88.948706,26.524041,8.010846
60.215134,70.022997,118.938273,131.743911,67.949440,63.404082,59.369958,12.961269,114.298635,1.507048,70.156536,60.938472,130.598199,116.385217,128.610725,115.013263,72.493782,114.311085,0.001866,0.012812,32.000000,-237.045858,115.224950,0.340579,12.225041,0.587948,301343.450800,0.920846,19.938999,14.949335,1.976290,68.744411,68.254664,81.871249,41.787284,36.833058,60.204302,88.941088,26.524041,8.012334
60.208822,70.021010,118.978828,131.744512,68.169081,63.404483,59.344161,12.961480,114.295287,1.629882,70.157977,60.928499,130.599541,116.380169,128.611301,115.009322,72.492176,114.308225,0.001856,0.012813,32.000000,-237.045760,115.229079,0.375614,12.234224,0.587399,301296.366186,0.917916,19.946066,14.950262,1.975400,68.753317,68.254542,81.873273,41.787284,36.851061,60.204302,88.939364,26.524041,8.011750
60.202137,70.023727,118.952890,131.745840,68.295819,63.404520,59.360239,12.961123,114.289486,1.630448,70.179843,60.918749,130.601451,116.370507,128.612439,115.003997,72.490273,114.297693,0.001845,0.012782,32.000000,-237.046217,115.220237,0.375856,12.238836,0.586940,301304.021268,0.917892,19.950070,14.953546,1.975222,68.764194,68.254066,81.876748,41.787284,36.833131,60.204302,88.942441,26.524041,8.012136
60.198516,70.034040,118.964186,131.748376,68.381456,63.404596,59.377095,12.960825,114.284374,1.629992,70.191097,60.916070,130.603575,116.361508,128.614024,115.001420,72.488677,114.293795,0.001848,0.012763,32.000000,-237.046525,115.215982,0.375838,12.244644,0.586888,301308.096925,0.918399,19.953735,14.953575,1.976103,68.772403,68.253767,81.880421,41.787284,36.826499,60.204302,88.942144,26.524041,8.014784
60.202406,70.042925,119.054456,131.751566,68.567627,63.404858,59.330740,12.961132,114.281053,1.630714,70.185560,60.921026,130.605890,116.357639,128.615370,114.999895,72.485922,114.294010,0.001846,0.012804,32.000000,-237.046061,115.214289,0.375566,12.244591,0.586594,301314.981778,0.918272,19.962437,14.949673,1.975891,68.780755,68.253202,81.885490,41.787284,36.892623,60.204302,88.933161,26.524041,8.017786
60.202780,70.042432,119.084504,131.753161,68.819762,63.404819,59.203923,12.961860,114.282868,1.630638,70.177770,60.918310,130.607804,116.360005,128.615975,114.997865,72.483229,114.293671,0.001836,0.012815,32.000000,-237.045244,115.213164,0.376002,12.247594,0.586467,301327.020192,0.918099,19.975993,14.949120,1.976198,68.786410,68.252551,81.888142,41.787284,36.888601,60.204302,88.927921,26.524041,8.018129
60.197007,70.038325,119.099792,131.754249,69.079056,63.404877,59.365068,12.961462,114.287615,1.495637,70.174707,60.915186,130.609170,116.361112,128.618304,114.994612,72.480145,114.292977,0.001823,0.012833,32.000000,-237.045547,115.246476,0.324097,12.243749,0.587088,301337.761885,0.918776,19.981395,14.951994,1.977570,68.792782,68.251533,81.892695,41.787284,36.909134,60.204302,88.926422,26.524041,8.017011
60.186765,70.037260,119.003793,131.755418,69.331017,63.404906,59.342283,12.960786,114.284110,1.352890,70.185902,60.906688,130.610386,116.357172,128.621797,114.993533,72.478503,114.290152,0.001821,0.012836,32.000000,-237.046183,115.232344,0.289894,12.237755,0.587162,301340.281291,0.920736,19.980566,14.954501,1.978057,68.796103,68.250792,81.897266,41.787284,36.881901,60.204302,88.934405,26.524041,8.016526
60.187293,70.044554,118.992374,131.758240,69.661112,63.405079,59.382707,12.959882,114.279855,1.624822,70.196614,60.906001,130.611798,116.354578,128.624849,114.987837,72.476921,114.284370,0.001851,0.012841,32.000000,-237.046924,115.207159,0.376556,12.236240,0.587543,301342.619634,0.918326,19.981629,14.957202,1.978500,68.799228,68.250454,81.902487,41.787284,36.856659,60.204302,88.934009,26.524041,8.018273
60.190903,70.051119,119.030484,131.760790,70.027353,63.404995,59.330644,12.959508,114.278234,1.626431,70.191088,60.905771,130.613163,116.356163,128.625836,114.983649,72.475930,114.284174,0.001849,0.012823,32.000000,-237.047116,115.205589,0.376395,12.235390,0.587289,301347.404676,0.918850,19.989737,14.957287,1.977242,68.799990,68.249756,81.906170,41.787284,36.876631,60.204302,88.926818,26.524041,8.020623
60.190471,70.049872,118.982417,131.762126,70.319231,63.405160,59.366414,12.959724,114.278857,1.626254,70.187818,60.903984,130.614505,116.358839,128.627520,114.981047,72.474544,114.284063,0.001846,0.012835,32.000000,-237.046853,115.204253,0.376310,12.239013,0.587285,301356.052403,0.918237,19.996559,14.955681,1.977035,68.798912,68.249363,81.912321,41.787284,36.827452,60.204302,88.921880,26.524041,8.020580
60.180654,70.048286,119.045804,131.762727,70.431484,63.405514,59.364758,12.959866,114.274966,1.626170,70.201648,60.892571,130.615250,116.358608,128.628780,114.980024,72.472852,114.282046,0.001845,0.012860,32.000000,-237.046752,115.204151,0.376637,12.241716,0.587556,301361.430725,0.918996,19.999891,14.956564,1.977549,68.795628,68.248893,81.917694,41.787284,36.852891,60.204302,88.929063,26.524041,8.020116
60.170883,70.059879,119.070438,131.765890,70.410029,63.405677,59.343328,12.959348,114.269352,1.626816,70.231103,60.887063,130.617020,116.350843,128.628642,114.972833,72.471191,114.277427,0.001876,0.012880,32.000000,-237.047376,115.196369,0.376306,12.242795,0.587030,301362.691666,0.918449,19.999031,14.957888,1.976765,68.791183,68.248685,81.924806,41.787284,36.881745,60.204302,88.940161,26.524041,8.022614
60.173575,70.075507,118.978783,131.769773,70.621133,63.405829,59.378956,12.958978,114.269859,1.390800,70.240800,60.891093,130.619466,116.345921,128.628199,114.970095,72.469837,114.275609,0.001873,0.012856,32.000000,-237.047813,115.226198,0.296150,12.249068,0.587525,301368.448909,0.918643,20.006238,14.958470,1.978141,68.787256,68.248654,81.930779,41.787284,36.828949,60.204302,88.938948,26.524041,8.026990
60.173743,70.085854,118.992351,131.773219,70.902304,63.405968,59.320799,12.957947,114.259811,1.732991,70.241011,60.888215,130.621760,116.338563,128.628657,114.967623,72.468828,114.269120,0.001859,0.012837,32.000000,-237.048913,115.170414,0.416994,12.256898,0.587821,301383.914270,0.919172,20.026583,14.957585,1.978871,68.785029,68.248366,81.937643,41.787284,36.827619,60.204302,88.936876,26.524041,8.030898
60.174134,70.087739,118.979495,131.774758,71.026291,63.406012,59.325222,12.958508,114.257182,1.797955,70.243971,60.887850,130.623993,116.335632,128.629648,114.965272,72.468074,114.267338,0.001848,0.012870,32.000000,-237.048452,115.172148,0.435036,12.267691,0.586841,301398.798684,0.918616,20.039799,14.957936,1.977260,68.782216,68.248535,81.943438,41.787284,36.831786,60.204302,88.935569,26.524041,8.031549
60.172451,70.089495,118.918079,131.776634,71.273977,63.414185,59.392094,12.958556,114.255086,1.797966,70.243110,60.885443,130.624841,116.331443,128.630487,114.966576,72.465256,114.262894,0.001846,0.012892,32.000000,-237.048580,115.173734,0.435021,12.266830,0.586584,301409.043100,0.919542,20.049996,14.955368,1.977480,68.775353,68.247486,81.948397,41.787284,36.809190,60.204302,88.937533,26.524041,8.032261
60.170288,70.090172,118.976155,131.778293,71.347526,63.430431,59.328056,12.958648,114.252710,1.798445,70.250214,60.879735,130.626944,116.325619,128.632171,114.964627,72.463612,114.255793,0.001836,0.012877,32.000000,-237.048400,115.171110,0.435068,12.254893,0.585964,301411.644428,0.919472,20.051530,14.955140,1.977253,68.767163,68.246867,81.953587,41.787284,36.787446,60.204302,88.939321,26.524041,8.032706
60.174832,70.094089,118.982587,131.779868,71.452644,63.430612,59.346603,12.958158,114.255946,1.492902,70.246254,60.885431,130.629626,116.325871,128.634398,114.965654,72.462293,114.255321,0.001825,0.012877,32.000000,-237.048917,115.216812,0.325786,12.245031,0.585662,301455.742908,0.918588,20.054793,14.955507,1.976288,68.760209,68.246700,81.958079,41.787284,36.809546,60.204302,88.934831,26.524041,8.033553
60.178792,70.093137,118.911333,131.781366,71.684358,63.430349,59.348698,12.957212,114.256581,1.285059,70.228262,60.892417,130.632601,116.328808,128.636595,114.965991,72.460895,114.255147,0.001813,0.012872,32.000000,-237.049893,115.218257,0.262159,12.222715,0.586841,301536.537936,0.919854,20.057409,14.953236,1.977324,68.754077,68.246018,81.962154,41.787284,36.767366,60.204302,88.929706,26.524041,8.034152
60.179591,70.086220,118.854748,131.781678,71.887658,63.430268,59.325181,12.957525,114.256209,1.284192,70.208620,60.893690,130.634257,116.332558,128.639421,114.967572,72.459286,114.254948,0.001812,0.012889,32.000000,-237.049631,115.219362,0.261802,12.205672,0.587299,301540.655074,0.919501,20.057254,14.954296,1.977282,68.749835,68.245707,81.965665,41.787284,36.734374,60.204302,88.926975,26.524041,8.032547
60.177725,70.074324,118.867656,131.781110,71.977515,63.413729,59.382489,12.957538,114.251466,1.614509,70.201810,60.888914,130.634896,116.333709,128.640353,114.968315,72.457531,114.256299,0.001843,0.012880,32.000000,-237.049592,115.177251,0.373061,12.192481,0.587792,301539.208770,0.919395,20.052755,14.955598,1.975967,68.745954,68.244262,81.969522,41.787284,36.729086,60.204302,88.926363,26.524041,8.029413
60.172190,70.071781,118.832211,131.781271,71.819172,63.397386,59.345720,12.957648,114.251254,1.628491,70.213344,60.885509,130.635507,116.333368,128.641192,114.971218,72.455765,114.251649,0.001843,0.012814,32.000000,-237.049502,115.174925,0.376554,12.191431,0.588167,301534.595917,0.919728,20.045122,14.957098,1.975001,68.744981,68.243032,81.972527,41.787284,36.701097,60.204302,88.932515,26.524041,8.027982
60.178808,70.080723,118.826610,131.783334,71.549638,63.397452,59.330260,12.956994,114.247704,1.628827,70.220332,60.894080,130.637279,116.334157,128.643209,114.975390,72.454658,114.250095,0.001842,0.012779,32.000000,-237.050205,115.175321,0.376181,12.198196,0.588761,301448.856233,0.918602,20.034899,14.959596,1.975277,68.745060,68.242525,81.978854,41.787284,36.679515,60.204302,88.926514,26.524041,8.030295
60.186999,70.086324,118.824029,131.785385,71.620810,63.397509,59.314432,12.956828,114.248948,1.628771,70.207930,60.900043,130.639495,116.336846,128.643787,114.980187,72.453346,114.252266,0.001840,0.012778,32.000000,-237.050414,115.176655,0.376562,12.208938,0.588479,301372.624539,0.919023,20.037314,14.958799,1.974869,68.745827,68.242044,81.983600,41.787284,36.674663,60.204302,88.916202,26.524041,8.032355
60.196875,70.079482,118.944816,131.785619,71.595998,63.397357,59.343959,12.958276,114.255146,1.560527,70.190682,60.904366,130.641652,116.340774,128.643886,114.987659,72.452333,114.257873,0.001876,0.012756,32.000000,-237.049113,115.202639,0.347789,12.220357,0.588022,301379.766773,0.919173,20.040328,14.959049,1.974559,68.749313,68.241919,81.989021,41.787284,36.726952,60.204302,88.901836,26.524041,8.031255
60.196195,70.071316,118.986739,131.785377,71.450190,63.397064,59.315563,12.958774,114.261686,1.294227,70.181048,60.901243,130.643755,116.344093,128.644956,114.992661,72.451747,114.264502,0.001871,0.012715,32.000000,-237.048647,115.227152,0.263353,12.234309,0.587362,301384.025011,0.919293,20.038592,14.961558,1.974247,68.752959,68.241659,81.994117,41.787284,36.749522,60.204302,88.896262,26.524041,8.029127
60.189507,70.064825,118.991732,131.785494,71.190008,63.392830,59.351899,12.957938,114.262285,1.285315,70.192129,60.898638,130.645706,116.343081,128.646586,114.995737,72.450676,114.265049,0.001855,0.012723,32.000000,-237.049515,115.228338,0.261652,12.250424,0.587533,301375.817680,0.918648,20.022904,14.965663,1.975930,68.757952,68.242292,82.001126,41.787284,36.770452,60.204302,88.898274,26.524041,8.026787
60.187531,70.069183,119.034982,131.787005,70.750557,63.380524,59.365871,12.958271,114.261377,1.365696,70.205171,60.900306,130.646937,116.343094,128.647677,114.999577,72.450430,114.267404,0.001844,0.012679,32.000000,-237.049427,115.209698,0.293279,12.255697,0.587164,301368.223151,0.919075,20.015348,14.969904,1.976649,68.764303,68.242161,82.006429,41.787284,36.777376,60.204302,88.900604,26.524041,8.027887
60.199576,70.079025,119.032081,131.789884,70.495312,63.380383,59.370116,12.958595,114.263764,1.627371,70.207297,60.911702,130.649281,116.348489,128.647419,115.001850,72.449927,114.271329,0.001843,0.012661,32.000000,-237.049115,115.188920,0.376267,12.260572,0.586479,301346.131059,0.918549,20.014847,14.971275,1.976951,68.774138,68.242101,82.012823,41.787284,36.792943,60.204302,88.885301,26.524041,8.030685
60.205959,70.081692,118.997680,131.791019,70.510005,63.380490,59.329272,12.959444,114.270657,1.628726,70.197360,60.914531,130.651139,116.355123,128.648186,115.010411,72.449673,114.275080,0.001837,0.012629,32.000000,-237.048254,115.196135,0.376729,12.250747,0.586465,301292.384511,0.918199,20.020973,14.972821,1.977735,68.781462,68.241564,82.017558,41.787284,36.762741,60.204302,88.872151,26.524041,8.032261
60.202116,70.076391,118.981594,131.791086,70.371773,63.380154,59.373216,12.959025,114.275424,1.592930,70.198372,60.909559,130.652534,116.362018,128.650062,115.017038,72.449254,114.275947,0.001821,0.012624,32.000000,-237.048544,115.210725,0.361724,12.234776,0.586036,301296.664493,0.917951,20.020029,14.975488,1.977291,68.788832,68.241513,82.023071,41.787284,36.746403,60.204302,88.868195,26.524041,8.031023
60.200967,70.075205,119.043663,131.791565,70.079930,63.379921,59.326551,12.959579,114.285462,1.227733,70.211475,60.911124,130.653064,116.371557,128.650314,115.019585,72.447876,114.279810,0.001812,0.012654,32.000000,-237.047761,115.264941,0.235620,12.227999,0.586167,301297.873263,0.918482,20.016981,14.977810,1.976510,68.792236,68.240774,82.026109,41.787284,36.770342,60.204302,88.866922,26.524041,8.030511
60.202915,70.083886,118.985800,131.794181,69.938566,63.380015,59.319080,12.959202,114.290580,1.112265,70.218589,60.918472,130.654305,116.378896,128.651080,115.025587,72.447095,114.280170,0.001811,0.012658,32.000000,-237.048066,115.266681,0.203661,12.225536,0.586857,301293.488685,0.917850,20.015121,14.978706,1.976369,68.797301,68.240430,82.029499,41.787284,36.733187,60.204302,88.860680,26.524041,8.032807
60.211475,70.088532,119.004547,131.795899,69.864045,63.380139,59.359746,12.959561,114.295553,1.153402,70.211507,60.927388,130.656065,116.386574,128.652165,115.029753,72.446928,114.284040,0.001832,0.012646,32.000000,-237.047599,115.258476,0.219706,12.225225,0.587650,301293.591189,0.918585,20.014963,14.982213,1.977438,68.804007,68.240186,82.032735,41.787284,36.724596,60.204302,88.846424,26.524041,8.034306
60.216958,70.085072,119.055233,131.796258,69.865063,63.379876,59.353276,12.959601,114.295875,1.571656,70.197869,60.936256,130.658615,116.397967,128.653718,115.036452,72.447186,114.294531,0.001849,0.012654,32.000000,-237.047590,115.214548,0.360450,12.223557,0.587334,301301.659384,0.918690,20.021900,14.983193,1.976413,68.812680,68.240160,82.035899,41.787284,36.785601,60.204302,88.830002,26.524041,8.034167
60.212467,70.077523,118.972952,131.795479,69.642401,63.379669,59.375049,12.959718,114.298843,1.631459,70.203256,60.931024,130.659623,116.399283,128.654446,115.045888,72.446724,114.296935,0.001848,0.012686,32.000000,-237.047380,115.220615,0.376579,12.216171,0.587358,301303.460840,0.917929,20.018881,14.985492,1.976443,68.819542,68.240326,82.037880,41.787284,36.729091,60.204302,88.828692,26.524041,8.032153
60.210447,70.078409,118.926870,131.795751,69.168305,63.379381,59.260693,12.960799,114.305484,1.631858,70.223950,60.928665,130.659208,116.397213,128.656018,115.052071,72.446078,114.302649,0.001846,0.012673,32.000000,-237.046184,115.229616,0.376182,12.219486,0.587710,301297.572800,0.917923,20.010513,14.991017,1.977105,68.824206,68.239712,82.040592,41.787284,36.687424,60.204302,88.824135,26.524041,8.031856
60.211737,70.087010,118.937749,131.797619,68.730893,63.379284,59.363216,12.961138,114.310177,1.632009,70.240086,60.929678,130.660865,116.400269,128.655197,115.057258,72.445704,114.308210,0.001864,0.012672,32.000000,-237.045807,115.234585,0.376331,12.222408,0.587525,301292.109993,0.917641,20.006982,14.992804,1.975886,68.826479,68.239250,82.041907,41.787284,36.669818,60.204302,88.818551,26.524041,8.034160
60.217533,70.098562,119.008409,131.800709,68.229486,63.391451,59.378486,12.961345,114.322455,1.349057,70.249319,60.937381,130.663744,116.404852,128.656117,115.059762,72.445627,114.310776,0.001874,0.012684,32.000000,-237.045622,115.281177,0.278347,12.230430,0.587058,301293.046821,0.919444,20.009678,14.996601,1.975187,68.829824,68.239918,82.044008,41.787284,36.719302,60.204302,88.805878,26.524041,8.037550
60.223670,70.103984,119.068358,131.803256,68.038038,63.411877,59.173432,12.960973,114.325885,1.287588,70.240661,60.943654,130.667476,116.408744,128.657087,115.061965,72.446252,114.317104,0.001864,0.012719,32.000000,-237.046065,115.288812,0.261537,12.244396,0.586993,301299.881290,0.917855,20.017125,15.000038,1.975325,68.831274,68.240643,82.045338,41.787284,36.755421,60.204302,88.791420,26.524041,8.039560
60.223251,70.098198,119.134169,131.804380,68.141922,63.411877,59.380285,12.961052,114.324797,1.618838,70.234169,60.939792,130.670459,116.414927,128.658065,115.065867,72.447067,114.323258,0.001845,0.012720,32.000000,-237.045885,115.253801,0.374023,12.259590,0.587164,301365.622975,0.917725,20.023486,15.001530,1.976308,68.831907,68.241609,82.045591,41.787284,36.812718,60.204302,88.780052,26.524041,8.038811
60.218535,70.094342,119.080759,131.804795,68.058241,63.411670,59.350832,12.961059,114.326334,1.630635,70.247443,60.935382,130.672923,116.415703,128.658068,115.067622,72.448013,114.328443,0.001846,0.012703,32.000000,-237.045883,115.253854,0.376747,12.272628,0.587037,301464.901099,0.921111,20.023414,15.004391,1.977102,68.832629,68.242718,82.044777,41.787284,36.772766,60.204302,88.778775,26.524041,8.037486
60.216981,70.100943,119.037708,131.806512,67.765569,63.411704,59.373576,12.960618,114.327939,1.630512,70.262842,60.942319,130.674050,116.416870,128.658623,115.071398,72.447429,114.329788,0.001835,0.012689,32.000000,-237.046404,115.258309,0.376916,12.284482,0.586778,301459.234389,0.917895,20.018005,15.006970,1.978209,68.832332,68.242157,82.042473,41.787284,36.743287,60.204302,88.772989,26.524041,8.038952
60.218395,70.109395,118.985887,131.808478,67.601946,63.411835,59.339289,12.960169,114.327222,1.630460,70.270975,60.947378,130.674860,116.418445,128.658048,115.072860,72.446566,114.329780,0.001825,0.012718,32.000000,-237.046751,115.261765,0.376698,12.282887,0.585837,301455.098110,0.918418,20.018370,15.008880,1.977477,68.831555,68.241689,82.040334,41.787284,36.720035,60.204302,88.764358,26.524041,8.041595
60.223296,70.117140,119.042136,131.810515,67.308529,63.412333,59.321836,12.960209,114.330188,1.630348,70.268507,60.953208,130.675728,116.423210,128.658961,115.075797,72.446189,114.330336,0.001810,0.012722,32.000000,-237.046810,115.266608,0.376394,12.272957,0.584991,301462.234469,0.918109,20.026361,15.010205,1.976813,68.832363,68.240786,82.037642,41.787284,36.758253,60.204302,88.751787,26.524041,8.044076
60.225050,70.116703,119.032802,131.811303,67.149577,63.428679,59.370074,12.960241,114.334918,1.589947,70.264248,60.954907,130.676567,116.425347,128.659374,115.078564,72.445452,114.333203,0.001808,0.012741,32.000000,-237.046688,115.280022,0.360872,12.263215,0.584679,301470.456563,0.918639,20.033549,15.011063,1.975906,68.832850,68.240382,82.035865,41.787284,36.762144,60.204302,88.741731,26.524041,8.044614
