OSU 80 Ton Compressor Load Stand
60.225164,70.113466,118.959116,131.811821,67.055697,63.428778,59.362455,12.960028,114.342457,1.294119,70.255630,60.953749,130.676651,116.428057,128.660601,115.085348,72.443974,114.338556,0.001827,0.012758,32.000000,-237.046929,115.318752,0.263270,12.253697,0.585503,301478.265268,0.918852,20.036905,15.011746,1.976679,68.832345,68.239327,82.033189,41.787284,36.688939,60.204302,88.730623,26.524041,8.043937
60.225139,70.109423,118.951252,131.812341,67.003163,63.428652,59.361804,12.958666,114.343489,1.286257,70.254742,60.955177,130.676758,116.429849,128.662143,115.086980,72.443367,114.343557,0.001847,0.012757,32.000000,-237.048329,115.319848,0.261535,12.251299,0.586021,301555.981240,0.918311,20.034898,15.014064,1.976467,68.832409,68.239059,82.031517,41.787284,36.698311,60.204302,88.724787,26.524041,8.043054
60.230395,70.107507,118.974586,131.813132,66.878024,63.428888,59.366841,12.959282,114.349785,1.285941,70.247417,60.958541,130.678279,116.435042,128.663130,115.089125,72.443467,114.351332,0.001842,0.012779,32.000000,-237.047796,115.325942,0.261531,12.251978,0.585931,301555.544436,0.918421,20.031559,15.018492,1.975239,68.832639,68.238886,82.029856,41.787284,36.691699,60.204302,88.709464,26.524041,8.042640
60.236233,70.103992,118.877203,131.813563,66.936439,63.428833,59.333271,12.959105,114.349963,1.576850,70.235878,60.959865,130.679385,116.436309,128.664783,115.093851,72.444351,114.355892,0.001840,0.012767,32.000000,-237.048063,115.288607,0.362591,12.245740,0.585981,301552.473932,0.918419,20.027539,15.021853,1.975110,68.832231,68.239092,82.029112,41.787284,36.641079,60.204302,88.692808,26.524041,8.041868
60.236811,70.095773,118.917060,131.813171,66.995926,63.428694,59.361473,12.959993,114.354878,1.627878,70.229676,60.958896,130.680878,116.436602,128.666782,115.098307,72.444303,114.358242,0.001860,0.012773,32.000000,-237.047051,115.291736,0.376522,12.229553,0.586042,301550.326349,0.918250,20.020916,15.026039,1.975325,68.832090,68.239608,82.029146,41.787284,36.661811,60.204302,88.681283,26.524041,8.039791
60.236620,70.091625,118.923492,131.813065,67.135351,63.428500,59.321912,12.960465,114.356907,1.627797,70.229278,60.957735,130.681939,116.436493,128.667352,115.102113,72.444072,114.363112,0.001881,0.012730,32.000000,-237.046685,115.297319,0.376767,12.218785,0.585524,301544.337415,0.918661,20.012176,15.027666,1.973517,68.833056,68.239040,82.029142,41.787284,36.628725,60.204302,88.671968,26.524041,8.038671
60.236415,70.090497,118.878433,131.813533,67.297881,63.428873,59.354966,12.960346,114.370269,1.214554,70.223905,60.957588,130.681448,116.439193,128.668017,115.104153,72.442665,114.363288,0.001858,0.012723,32.000000,-237.046728,115.362206,0.232178,12.223274,0.586572,301536.571269,0.918192,20.003441,15.029010,1.974159,68.834349,68.238544,82.028897,41.787284,36.616295,60.204302,88.660883,26.524041,8.038338
60.240669,70.088537,118.911011,131.814170,67.535933,63.428915,59.318819,12.959268,114.374287,1.109072,70.213842,60.956764,130.681934,116.444948,128.669139,115.104024,72.443135,114.367046,0.001843,0.012706,32.000000,-237.047920,115.366772,0.203818,12.239710,0.587129,301532.213668,0.918795,19.999464,15.031922,1.974272,68.835676,68.237874,82.029133,41.787284,36.628048,60.204302,88.648365,26.524041,8.038168
60.242367,70.082064,119.040918,131.814437,67.614570,63.429035,59.327942,12.960123,114.380475,1.108027,70.203952,60.958073,130.683658,116.455232,128.670393,115.107747,72.443361,114.373370,0.001843,0.012715,32.000000,-237.047072,115.325072,0.203795,12.262468,0.586584,301534.950422,0.918289,19.998519,15.033426,1.973531,68.837496,68.237755,82.029257,41.787284,36.689663,60.204302,88.633506,26.524041,8.036646
60.243358,70.076658,119.115926,131.814601,67.570578,63.429240,59.384127,12.959134,114.381157,1.363086,70.202203,60.956982,130.683786,116.458883,128.672165,115.109977,72.443970,114.376512,0.001844,0.012698,32.000000,-237.048170,115.238882,0.294751,12.279006,0.585976,301531.693719,0.918772,19.992752,15.035026,1.973932,68.838606,68.237858,82.029182,41.787284,36.738589,60.204302,88.622939,26.524041,8.035157
60.249130,70.074522,119.135369,131.814897,67.869487,63.429046,59.353677,12.958564,114.378201,1.626513,70.195648,60.963901,130.683824,116.459683,128.672541,115.113117,72.444159,114.378528,0.001821,0.012700,32.000000,-237.048944,115.248007,0.376833,12.291695,0.585791,301526.278578,0.918588,19.984757,15.038286,1.976033,68.839827,68.236841,82.027851,41.787284,36.767193,60.204302,88.604751,26.524041,8.034525
60.254579,70.071156,119.091867,131.814632,68.069947,63.428972,59.239757,12.958676,114.384288,1.627692,70.184778,60.967348,130.682150,116.464733,128.672689,115.120375,72.443875,114.382418,0.001809,0.012690,32.000000,-237.048916,115.252423,0.377212,12.286998,0.585527,301521.460211,0.917691,19.978466,15.039406,1.977246,68.841124,68.236753,82.026814,41.787284,36.751352,60.204302,88.587854,26.524041,8.033815
60.260477,70.064223,119.107880,131.813210,68.093757,63.428886,59.380501,12.958029,114.396416,1.338307,70.168086,60.971173,130.680784,116.472602,128.673406,115.124817,72.443196,114.387512,0.001807,0.012692,32.000000,-237.049625,115.296678,0.276879,12.268025,0.584967,301516.917889,0.918056,19.971162,15.040328,1.977379,68.841834,68.235980,82.025545,41.787284,36.733181,60.204302,88.564871,26.524041,8.032272
60.260130,70.055184,119.123515,131.811785,68.042187,63.429035,59.319795,12.957994,114.403127,1.284158,70.157714,60.972564,130.678939,116.477912,128.674724,115.129506,72.442839,114.390060,0.001808,0.012709,32.000000,-237.049556,115.302826,0.262056,12.248497,0.584788,301512.015565,0.919719,19.962920,15.042756,1.976478,68.841702,68.234943,82.024115,41.787284,36.749712,60.204302,88.550868,26.524041,8.029783
60.262268,70.047306,119.146184,131.811105,68.062514,63.428988,59.336656,12.959122,114.408597,1.284137,70.153373,60.971730,130.678932,116.486088,128.676473,115.133203,72.443431,114.398303,0.001850,0.012707,32.000000,-237.048244,115.304643,0.262370,12.238633,0.585698,301504.829072,0.917420,19.950709,15.046241,1.976551,68.841741,68.234543,82.023203,41.787284,36.771697,60.204302,88.534330,26.524041,8.027478
60.262728,70.044180,119.143926,131.811484,68.121679,63.428980,59.322638,12.960578,114.416309,1.284327,70.149698,60.974297,130.678991,116.491414,128.677060,115.138709,72.443062,114.404456,0.001848,0.012707,32.000000,-237.046808,115.299334,0.262199,12.239092,0.586740,301498.498136,0.918345,19.941982,15.048002,1.976821,68.840810,68.234513,82.022030,41.787284,36.771685,60.204302,88.522921,26.524041,8.026516
60.272322,70.039308,119.078546,131.811709,68.350402,63.428886,59.215644,12.959222,114.416615,1.580306,70.130310,60.977982,130.679541,116.492217,128.677068,115.145385,72.443148,114.410845,0.001846,0.012709,32.000000,-237.048133,115.440935,0.364879,12.232232,0.587326,301490.499725,0.918027,19.932191,15.051949,1.977127,68.838640,68.234092,82.020227,41.787284,36.736190,60.204302,88.496681,26.524041,8.025363
60.281438,70.030186,119.118165,131.810938,68.663176,63.428826,59.344383,12.959882,114.423255,1.627595,70.108153,60.981967,130.679849,116.501053,128.677778,115.152725,72.443574,114.416516,0.001846,0.012713,32.000000,-237.047465,115.447936,0.377636,12.231144,0.587278,301488.147290,0.918228,19.928652,15.055708,1.977075,68.836519,68.234049,82.018217,41.787284,36.745999,60.204302,88.471104,26.524041,8.023114
60.276886,70.013711,119.168788,131.808494,68.772216,63.428757,59.350208,12.959989,114.427988,1.627622,70.097526,60.977772,130.680498,116.505515,128.678549,115.158609,72.443653,114.428903,0.001886,0.012686,32.000000,-237.047305,115.454677,0.378301,12.225951,0.586976,301480.568655,0.919710,19.915196,15.059141,1.975675,68.834765,68.234435,82.015016,41.787284,36.782610,60.204302,88.454275,26.524041,8.018680
60.274954,70.005280,119.230247,131.807158,68.665835,63.428676,59.380860,12.960909,114.435179,1.627661,70.103859,60.975448,130.680615,116.511709,128.679742,115.161707,72.443393,114.431747,0.001861,0.012720,32.000000,-237.046360,115.454623,0.377988,12.226239,0.587158,301469.259384,0.917537,19.897919,15.061838,1.976034,68.833380,68.234591,82.012010,41.787284,36.818045,60.204302,88.442416,26.524041,8.015878
60.272731,70.006367,119.229883,131.807896,68.756408,63.428687,59.204992,12.960242,114.438962,1.627903,70.115970,60.974500,130.679199,116.514956,128.679593,115.163425,72.442376,114.430959,0.001848,0.012719,32.000000,-237.047065,115.455413,0.378178,12.237324,0.587818,301456.490370,0.917482,19.885516,15.068580,1.977023,68.830963,68.234048,82.007937,41.787284,36.841501,60.204302,88.427272,26.524041,8.015470
60.273046,70.012224,119.283397,131.809391,68.860121,63.428705,59.341466,12.959521,114.445893,1.377001,70.116192,60.974058,130.679799,116.516981,128.679798,115.163730,72.441031,114.430138,0.001847,0.012732,32.000000,-237.047659,115.495990,0.288415,12.251975,0.588260,301449.610108,0.917019,19.878814,15.070407,1.978106,68.830896,68.233320,82.004249,41.787284,36.851963,60.204302,88.411953,26.524041,8.017371
60.274693,70.014619,119.267281,131.811072,69.006546,63.428962,59.395978,12.959248,114.444414,1.387238,70.113043,60.973451,130.679742,116.520682,128.679846,115.165498,72.440723,114.437391,0.001847,0.012709,32.000000,-237.047915,115.443072,0.301188,12.270376,0.587764,301452.664922,0.919784,19.881890,15.070990,1.978173,68.831760,68.232783,82.000550,41.787284,36.851915,60.204302,88.393153,26.524041,8.018188
60.273136,70.013499,119.293583,131.812210,69.106414,63.428996,59.358310,12.959021,114.440158,1.757952,70.109711,60.971924,130.680378,116.525535,128.681152,115.167639,72.440496,114.441238,0.001819,0.012752,32.000000,-237.048123,115.403328,0.424300,12.280336,0.587459,301459.438937,0.917678,19.887465,15.071881,1.979050,68.830931,68.232835,81.997039,41.787284,36.887162,60.204302,88.378415,26.524041,8.018120
60.264204,70.011319,119.228328,131.813889,69.110524,63.428951,59.350305,12.958412,114.437865,1.802826,70.125778,60.963621,130.681461,116.525269,128.681737,115.169508,72.440881,114.446643,0.001806,0.012772,32.000000,-237.048711,115.401478,0.435279,12.281430,0.586438,301462.624077,0.916817,19.888387,15.076184,1.978729,68.830084,68.232918,81.992505,41.787284,36.859965,60.204302,88.371625,26.524041,8.017431
60.259474,70.017371,119.260076,131.816472,69.036834,63.429030,59.327892,12.959105,114.438731,1.802381,70.146576,60.960229,130.682609,116.522510,128.681893,115.171597,72.441354,114.450265,0.001805,0.012755,32.000000,-237.048176,115.401220,0.435024,12.266067,0.586179,301462.331623,0.917423,19.888658,15.078530,1.979216,68.828219,68.233463,81.988648,41.787284,36.855911,60.204302,88.363080,26.524041,8.018665
60.259688,70.032135,119.219599,131.821004,69.134764,63.428847,59.339519,12.957844,114.437378,1.802364,70.160461,60.962694,130.683067,116.520727,128.680537,115.170124,72.440856,114.447498,0.001806,0.012747,32.000000,-237.049483,115.396421,0.435406,12.243172,0.585791,301462.637977,0.917693,19.894472,15.081122,1.978427,68.824480,68.232764,81.982894,41.787284,36.856394,60.204302,88.349917,26.524041,8.022588
60.264144,70.040866,119.235437,131.824522,69.543888,63.428888,59.338985,12.957915,114.440666,1.546879,70.153407,60.967661,130.684725,116.523702,128.679604,115.170270,72.440487,114.444096,0.001847,0.012764,32.000000,-237.049428,115.530589,0.344121,12.224113,0.586841,301469.137960,0.918136,19.904756,15.082641,1.979109,68.819820,68.232586,81.978233,41.787284,36.856728,60.204302,88.329123,26.524041,8.025595
60.259041,70.037778,119.125116,131.825794,69.834709,63.429127,59.309833,12.959311,114.448324,1.289198,70.148689,60.960718,130.685712,116.528095,128.681020,115.173928,72.440774,114.447457,0.001844,0.012763,32.000000,-237.047995,115.526710,0.263238,12.215713,0.587657,301481.562065,0.917987,19.919327,15.081617,1.978430,68.813533,68.233262,81.975176,41.787284,36.786650,60.204302,88.318603,26.524041,8.025376
60.243430,70.033187,119.189340,131.827356,70.053594,63.416873,59.356258,12.960033,114.448285,1.282541,70.168735,60.947254,130.688967,116.528056,128.684412,115.168581,72.442509,114.444541,0.001841,0.012786,32.000000,-237.047136,115.527482,0.261760,12.222605,0.588641,301487.712596,0.917942,19.924071,15.080112,1.978547,68.803226,68.233524,81.972592,41.787284,36.820277,60.204302,88.320425,26.524041,8.023905
60.233274,70.038576,119.218235,131.830390,70.186740,63.413115,59.362480,12.958899,114.439679,1.386361,70.186141,60.941200,130.690029,116.525355,128.685217,115.162757,72.442842,114.441920,0.001842,0.012806,32.000000,-237.048277,115.471926,0.300446,12.236859,0.588310,301487.854659,0.918475,19.925549,15.081677,1.976884,68.793211,68.233203,81.969568,41.787284,36.857705,60.204302,88.323121,26.524041,8.024981
60.237298,70.051226,119.224279,131.835395,70.343080,63.413278,59.307416,12.958464,114.444679,1.625071,70.183542,60.949188,130.693129,116.525969,128.686595,115.160688,72.443113,114.437472,0.001884,0.012767,32.000000,-237.048735,115.406024,0.375312,12.258729,0.588580,301428.349184,0.917833,19.934928,15.078336,1.978462,68.783612,68.232307,81.967388,41.787284,36.847580,60.204302,88.309935,26.524041,8.028709
60.236828,70.050315,119.272945,131.837532,70.440522,63.413396,59.368606,12.957631,114.444510,1.625910,70.166383,60.951078,130.694709,116.526207,128.687802,115.161126,72.443300,114.434450,0.001854,0.012746,32.000000,-237.049691,115.408104,0.374681,12.270642,0.588235,301417.763181,0.917869,19.949409,15.076560,1.979275,68.776976,68.232588,81.966958,41.787284,36.901030,60.204302,88.299254,26.524041,8.029169
60.234286,70.038524,119.224896,131.837680,70.577967,63.413346,59.339981,12.955558,114.441839,1.625790,70.149005,60.944567,130.696175,116.523858,128.690947,115.159160,72.443652,114.431045,0.001841,0.012738,32.000000,-237.051859,115.419438,0.374928,12.274629,0.587188,301427.458893,0.918686,19.958457,15.073839,1.979243,68.770139,68.231992,81.966945,41.787284,36.882636,60.204302,88.290359,26.524041,8.026247
60.227932,70.029449,119.137138,131.837800,70.693013,63.413199,59.306844,12.957547,114.448309,1.366729,70.151768,60.934019,130.696707,116.527154,128.693358,115.159901,72.443257,114.431729,0.001843,0.012710,32.000000,-237.049833,115.284327,0.282967,12.288284,0.586976,301427.402070,0.917747,19.957966,15.071988,1.980067,68.765191,68.231880,81.966950,41.787284,36.822609,60.204302,88.287634,26.524041,8.023461
60.216327,70.028480,119.172084,131.839687,70.855385,63.413199,59.357344,12.956672,114.444679,1.282632,70.166463,60.924379,130.698317,116.520162,128.694762,115.150878,72.443939,114.428537,0.001843,0.012705,32.000000,-237.050674,115.280399,0.259111,12.305490,0.586458,301417.572264,0.918203,19.948450,15.069761,1.979353,68.759389,68.231200,81.967215,41.787284,36.852582,60.204302,88.291743,26.524041,8.022792
60.213349,70.035953,119.147091,131.843158,71.115353,63.400722,59.353548,12.956477,114.435460,1.335166,70.173371,60.923948,130.699765,116.516462,128.696097,115.145777,72.444554,114.419830,0.001813,0.012755,32.000000,-237.050921,115.248555,0.278601,12.326986,0.585261,301411.696017,0.918799,19.945063,15.070532,1.978104,68.753569,68.229972,81.968589,41.787284,36.837658,60.204302,88.289688,26.524041,8.024654
60.214440,70.042154,119.108977,131.846882,71.457166,63.395613,59.186856,12.955252,114.422767,1.620066,70.165135,60.921025,130.701666,116.507393,128.697244,115.137201,72.446572,114.414602,0.001802,0.012742,32.000000,-237.051991,115.295499,0.372796,12.350454,0.584868,301413.613291,0.918212,19.954484,15.068094,1.979066,68.746563,68.229072,81.970846,41.787284,36.801794,60.204302,88.281228,26.524041,8.026694
60.207321,70.040503,119.033704,131.848572,71.573322,63.395527,59.339313,12.955213,114.418099,1.624481,70.157109,60.914161,130.703735,116.503280,128.697111,115.132791,72.446516,114.412915,0.001801,0.012769,32.000000,-237.051878,115.294694,0.373158,12.357288,0.583619,301360.614463,0.918160,19.964624,15.062683,1.978749,68.740424,68.227863,81.972541,41.787284,36.765134,60.204302,88.279820,26.524041,8.026639
60.199191,70.034904,118.984895,131.850053,71.522303,63.379171,59.362688,12.956040,114.412156,1.623943,70.165115,60.908022,130.704615,116.498959,128.696808,115.127194,72.445856,114.412818,0.001803,0.012756,32.000000,-237.051045,115.292470,0.372657,12.347622,0.582182,301338.892890,0.920668,19.969848,15.057785,1.978080,68.730707,68.226816,81.975263,41.787284,36.736049,60.204302,88.284790,26.524041,8.024912
60.196145,70.037690,119.005647,131.852369,71.428664,63.362689,59.328455,12.955985,114.412560,1.573302,70.169279,60.903576,130.706057,116.495057,128.697050,115.125031,72.445587,114.408957,0.001847,0.012773,32.000000,-237.051329,115.336848,0.353942,12.329858,0.581416,301339.336089,0.918419,19.974570,15.056912,1.977064,68.721126,68.225196,81.977327,41.787284,36.759705,60.204302,88.284498,26.524041,8.025584
60.196089,70.039523,118.953127,131.855008,71.310911,63.362658,59.356369,12.956398,114.416758,1.151801,70.157602,60.904760,130.707622,116.492127,128.697912,115.122880,72.446285,114.407136,0.001845,0.012753,32.000000,-237.050911,115.384594,0.211683,12.314048,0.581492,301260.366785,0.917945,19.976253,15.057518,1.976520,68.710279,68.224268,81.980318,41.787284,36.714359,60.204302,88.280715,26.524041,8.026546
60.198629,70.034728,118.989232,131.856010,71.164082,63.362348,59.376958,12.958011,114.415592,1.215924,70.141975,60.904468,130.709124,116.494722,128.699215,115.125022,72.445908,114.408005,0.001843,0.012767,32.000000,-237.049411,115.348652,0.241121,12.301001,0.582378,301185.326943,0.918294,19.981765,15.055662,1.976965,68.699640,68.223278,81.982353,41.787284,36.728623,60.204302,88.275370,26.524041,8.025565
60.197390,70.024341,119.015712,131.856299,71.065045,63.357223,59.351797,12.958042,114.414940,1.451169,70.123960,60.898018,130.710659,116.494156,128.701462,115.121080,72.445009,114.404161,0.001841,0.012784,32.000000,-237.049252,115.292935,0.314177,12.306534,0.582745,301185.812654,0.917867,19.983649,15.053961,1.976094,68.686876,68.221486,81.984641,41.787284,36.733904,60.204302,88.270299,26.524041,8.022738
60.192337,70.015497,119.024746,131.856118,71.003237,63.345221,59.333191,12.959028,114.412173,1.451478,70.116592,60.890331,130.712502,116.488804,128.702789,115.119468,72.444841,114.404082,0.001884,0.012828,32.000000,-237.048256,115.290465,0.314298,12.320665,0.583573,301179.969476,0.917489,19.976579,15.054815,1.976610,68.678015,68.220860,81.987064,41.787284,36.740086,60.204302,88.271515,26.524041,8.020198
60.181424,70.009700,118.946288,131.856912,70.831913,63.324572,59.380859,12.959159,114.407720,1.451013,70.123667,60.880013,130.713568,116.482150,128.705275,115.117407,72.444574,114.402481,0.001853,0.012841,32.000000,-237.048035,115.290328,0.314252,12.336947,0.583457,301148.647390,0.917799,19.967302,15.053597,1.977091,68.668249,68.219107,81.989144,41.787284,36.701854,60.204302,88.278731,26.524041,8.018278
60.177040,70.011845,118.973477,131.858849,70.721884,63.307684,59.347087,12.959419,114.406158,1.450688,70.132884,60.878889,130.714709,116.479661,128.706412,115.118275,72.443960,114.399403,0.001844,0.012846,32.000000,-237.047675,115.291274,0.314389,12.345661,0.582815,301085.751606,0.917977,19.962984,15.053722,1.977407,68.662341,68.217641,81.990732,41.787284,36.708229,60.204302,88.284255,26.524041,8.018600
60.181629,70.019227,118.980882,131.861733,70.681981,63.291480,59.348598,12.959141,114.402437,1.450929,70.126509,60.885839,130.715517,116.476834,128.705412,115.118225,72.441408,114.401430,0.001843,0.012818,32.000000,-237.047967,115.286812,0.314216,12.333270,0.581449,300986.627727,0.917112,19.966961,15.053107,1.976462,68.657746,68.215504,81.992324,41.787284,36.699695,60.204302,88.278691,26.524041,8.020701
60.181982,70.018695,118.935604,131.863136,70.755414,63.295467,59.338368,12.960288,114.405868,1.399554,70.115930,60.883212,130.717302,116.472309,128.706470,115.119958,72.440473,114.400600,0.001845,0.012837,32.000000,-237.046810,115.327607,0.294812,12.316804,0.581146,300910.002374,0.917469,19.973033,15.052027,1.977058,68.657548,68.214269,81.994078,41.787284,36.690513,60.204302,88.276305,26.524041,8.020952
60.172768,70.013367,118.927732,131.863807,70.827426,63.283384,59.337216,12.960361,114.394678,1.168314,70.121944,60.869004,130.718979,116.468691,128.707678,115.116467,72.440690,114.401588,0.001811,0.012829,32.000000,-237.046778,115.369920,0.221818,12.300289,0.581577,300840.976463,0.917151,19.976304,15.055695,1.977030,68.657873,68.213465,81.997278,41.787284,36.673465,60.204302,88.282971,26.524041,8.019354
60.164311,70.016232,118.839247,131.865485,70.933922,63.275460,59.375803,12.961032,114.390512,1.556229,70.140058,60.858130,130.718857,116.462279,128.708061,115.114845,72.439707,114.399765,0.001801,0.012839,32.000000,-237.046039,115.358836,0.355682,12.296741,0.582064,300860.754819,0.917360,19.975456,15.056173,1.976266,68.656806,68.211480,81.998091,41.787284,36.608623,60.204302,88.292819,26.524041,8.019649
60.162974,70.029328,118.814546,131.869104,71.065748,63.259330,59.182781,12.962239,114.385456,1.623265,70.160820,60.854110,130.720389,116.454315,128.707405,115.107330,72.438227,114.400666,0.001802,0.012835,32.000000,-237.044858,115.347959,0.372372,12.289891,0.582814,300801.281064,0.917346,19.978382,15.056499,1.976438,68.655983,68.210735,81.999309,41.787284,36.570482,60.204302,88.295551,26.524041,8.023183
60.163098,70.040742,118.840947,131.872449,71.245486,63.243050,59.388819,12.963625,114.387221,1.622931,70.163141,60.858683,130.722310,116.449916,128.706867,115.105756,72.438121,114.399506,0.001804,0.012835,32.000000,-237.043574,115.344566,0.371868,12.275517,0.582405,300770.072633,0.916786,19.988823,15.056478,1.975245,68.654649,68.209963,82.001283,41.787284,36.595896,60.204302,88.296961,26.524041,8.026765
60.160821,70.044878,118.762003,131.875406,71.374960,63.243140,59.392223,12.964233,114.388166,1.623187,70.161935,60.858962,130.723311,116.448062,128.706180,115.108392,72.436915,114.399565,0.001847,0.012819,32.000000,-237.043023,115.343182,0.372164,12.254172,0.582441,300706.668036,0.919597,20.003116,15.058455,1.974878,68.652991,68.209229,82.003838,41.787284,36.519857,60.204302,88.301015,26.524041,8.028375
60.159167,70.045401,118.791881,131.877054,71.476698,63.235190,59.333086,12.964859,114.391746,1.623193,70.161355,60.857542,130.724553,116.448097,128.706667,115.109780,72.436080,114.399913,0.001846,0.012790,32.000000,-237.042304,115.357539,0.372210,12.231148,0.583184,300638.827686,0.916197,20.014420,15.057922,1.975313,68.652888,68.208700,82.005299,41.787284,36.541134,60.204302,88.303460,26.524041,8.028574
60.150488,70.045198,118.796846,131.879197,71.451535,63.244632,59.371074,12.966153,114.394642,1.289377,70.171537,60.851657,130.726130,116.448559,128.705995,115.115197,72.434060,114.402585,0.001844,0.012800,32.000000,-237.041181,115.297463,0.258594,12.207546,0.583665,300644.826613,0.916195,20.020596,15.059161,1.974076,68.653146,68.207550,82.007610,41.787284,36.534181,60.204302,88.312946,26.524041,8.028624
60.149813,70.049021,118.887003,131.881928,71.373281,63.224625,59.359255,12.966791,114.392439,1.590236,70.184118,60.850963,130.726775,116.447703,128.706408,115.117534,72.433060,114.402926,0.001845,0.012788,32.000000,-237.040572,115.264134,0.363429,12.192133,0.584938,300608.918002,0.917022,20.022601,15.060187,1.974626,68.654903,68.206580,82.009657,41.787284,36.587025,60.204302,88.320621,26.524041,8.029434
60.154694,70.057567,118.876593,131.885864,71.493767,63.216558,59.360238,12.966791,114.395658,1.627505,70.178961,60.854776,130.730032,116.450145,128.708344,115.123072,72.433036,114.403319,0.001886,0.012773,32.000000,-237.040547,115.263660,0.371545,12.182596,0.586330,300659.131225,0.916719,20.030175,15.063679,1.974994,68.662282,68.206512,82.013795,41.787284,36.559064,60.204302,88.318047,26.524041,8.032210
60.158255,70.056433,118.876731,131.887859,71.676728,63.236659,59.356485,12.967788,114.398883,1.627541,70.165788,60.859721,130.732623,116.454488,128.710270,115.124213,72.432157,114.406506,0.001851,0.012744,32.000000,-237.039381,115.269110,0.371559,12.185471,0.587564,300568.366021,0.916633,20.034601,15.064868,1.976515,68.669856,68.205848,82.016438,41.787284,36.568476,60.204302,88.315640,26.524041,8.032358
60.154637,70.047692,118.840088,131.888889,71.849449,63.236779,59.348583,12.967076,114.403979,1.627826,70.164314,60.855419,130.734884,116.454026,128.712210,115.127186,72.430764,114.404853,0.001841,0.012766,32.000000,-237.040068,115.269242,0.371206,12.195878,0.587805,300535.653421,0.916439,20.038775,15.065108,1.976181,68.679751,68.204868,82.020597,41.787284,36.535667,60.204302,88.319803,26.524041,8.030173
60.153086,70.045798,118.924240,131.890359,71.967318,63.236648,59.364154,12.966740,114.405691,1.572734,70.171784,60.855093,130.735220,116.452100,128.713223,115.128582,72.429312,114.403645,0.001840,0.012753,32.000000,-237.040448,115.300103,0.351064,12.212620,0.587799,300630.527458,0.916725,20.034450,15.067742,1.976067,68.688561,68.204003,82.023870,41.787284,36.563815,60.204302,88.323935,26.524041,8.028998
60.146821,70.051008,118.887608,131.893148,72.005692,63.241485,59.375306,12.966111,114.406756,1.286888,70.183030,60.856105,130.736486,116.455467,128.715259,115.128781,72.428388,114.404497,0.001844,0.012795,32.000000,-237.041029,115.362881,0.258288,12.225347,0.587072,300626.744151,0.916889,20.028950,15.068224,1.975577,68.700329,68.203151,82.029535,41.787284,36.559607,60.204302,88.334746,26.524041,8.030552
60.149179,70.055861,118.878760,131.895793,72.079012,63.241416,59.371347,12.965960,114.410943,1.282344,70.188584,60.862367,130.739143,116.459263,128.717444,115.131289,72.428013,114.406267,0.001843,0.012830,32.000000,-237.041131,115.367915,0.257685,12.228283,0.586897,300626.404327,0.916668,20.028446,15.069012,1.977026,68.710979,68.203099,82.035186,41.787284,36.545395,60.204302,88.337082,26.524041,8.031972
60.160069,70.059075,118.926058,131.898426,72.199666,63.265567,59.351316,12.965933,114.419869,1.282993,70.172515,60.873249,130.742079,116.465787,128.718821,115.135073,72.427842,114.409743,0.001833,0.012824,32.000000,-237.041201,115.372580,0.258069,12.229185,0.586169,300657.124873,0.916685,20.039270,15.070404,1.976623,68.725065,68.203594,82.041104,41.787284,36.563377,60.204302,88.328719,26.524041,8.033349
60.164738,70.052104,118.884156,131.898921,72.102486,63.278595,59.346489,12.966483,114.425442,1.283522,70.155100,60.879484,130.744238,116.471107,128.720264,115.139664,72.427701,114.415394,0.001832,0.012834,32.000000,-237.040678,115.378110,0.258078,12.224732,0.585942,300660.595497,0.916717,20.042010,15.071754,1.976399,68.736330,68.203630,82.046234,41.787284,36.532456,60.204302,88.322435,26.524041,8.031993
60.160163,70.038931,118.883680,131.898295,71.859668,63.303070,59.376098,12.965954,114.425989,1.482385,70.143658,60.874672,130.747169,116.475756,128.723827,115.143843,72.428133,114.416552,0.001837,0.012837,32.000000,-237.041117,115.336018,0.328439,12.224351,0.586296,300774.687954,0.917200,20.035468,15.073838,1.976827,68.749422,68.204301,82.050873,41.787284,36.533482,60.204302,88.328275,26.524041,8.028274
60.158282,70.031634,118.817251,131.898125,71.443357,63.290846,59.304918,12.965770,114.430703,1.624500,70.149827,60.872004,130.748179,116.478390,128.725567,115.147208,72.427325,114.415437,0.001879,0.012829,32.000000,-237.041426,115.327046,0.371716,12.230460,0.586245,300829.757344,0.917366,20.024312,15.077094,1.975977,68.759121,68.203493,82.054050,41.787284,36.502638,60.204302,88.332429,26.524041,8.026021
60.158312,70.032223,118.786622,131.899255,71.102300,63.306661,59.359428,12.964943,114.437779,1.625500,70.151411,60.875618,130.749898,116.479485,128.726606,115.149354,72.426081,114.415743,0.001876,0.012867,32.000000,-237.042348,115.350288,0.371713,12.225682,0.586537,300936.021959,0.917309,20.015237,15.077299,1.976120,68.770125,68.203189,82.057078,41.787284,36.468743,60.204302,88.334699,26.524041,8.025811
60.165262,70.033233,118.830835,131.900544,70.995379,63.310687,59.353966,12.964447,114.445730,1.262636,70.139834,60.880114,130.752771,116.485743,128.728146,115.152612,72.426491,114.418094,0.001875,0.012897,32.000000,-237.042955,115.384906,0.245765,12.208810,0.585656,300873.291294,0.918246,20.009627,15.077493,1.975077,68.780511,68.203497,82.060760,41.787284,36.479986,60.204302,88.329461,26.524041,8.026542
60.164728,70.025306,118.927194,131.900870,70.942655,63.331145,59.204333,12.964122,114.454474,1.109939,70.123293,60.880896,130.754879,116.494435,128.730443,115.161440,72.425746,114.423595,0.001873,0.012947,32.000000,-237.043238,115.383358,0.200298,12.192215,0.585808,300950.345055,0.917633,20.010189,15.078904,1.974567,68.792016,68.203248,82.063576,41.787284,36.522059,60.204302,88.328804,26.524041,8.024666
60.158213,70.017063,118.962791,131.900714,70.711719,63.347314,59.381487,12.962298,114.457100,1.109581,70.124917,60.876936,130.755177,116.499292,128.732248,115.166100,72.424684,114.424688,0.001913,0.012965,32.000000,-237.044967,115.383952,0.200930,12.189919,0.586877,300967.684049,0.917660,20.004971,15.079790,1.975074,68.801809,68.202401,82.064990,41.787284,36.535707,60.204302,88.336866,26.524041,8.022301
60.154923,70.016628,118.982973,131.901232,70.416497,63.331058,59.412576,12.963196,114.454573,1.395341,70.137056,60.875466,130.755805,116.504618,128.734351,115.172862,72.423037,114.430431,0.001878,0.012978,32.000000,-237.044072,115.368541,0.299961,12.205286,0.588566,301059.362092,0.920266,19.997523,15.083565,1.976693,68.813383,68.201437,82.065422,41.787284,36.550609,60.204302,88.343452,26.524041,8.021539
60.158323,70.021002,118.955788,131.902618,70.302649,63.326914,59.320313,12.962345,114.458146,1.453287,70.141310,60.878146,130.757348,116.505011,128.736477,115.175260,72.423156,114.432401,0.001870,0.012984,32.000000,-237.045013,115.372235,0.313993,12.225953,0.589177,301132.733464,0.917845,19.995117,15.085228,1.977499,68.822571,68.201607,82.067353,41.787284,36.509794,60.204302,88.342248,26.524041,8.022757
60.164887,70.024426,119.095820,131.904182,70.160743,63.330387,59.396102,12.962059,114.466973,1.453777,70.134659,60.886790,130.758824,116.507288,128.738827,115.181124,72.423012,114.436168,0.001870,0.012995,32.000000,-237.045193,115.388806,0.313997,12.241337,0.588482,301058.439708,0.917184,19.997631,15.090038,1.977942,68.831111,68.201600,82.067754,41.787284,36.613715,60.204302,88.338113,26.524041,8.023978
60.169907,70.020099,119.041228,131.904074,70.208609,63.350449,59.350940,12.962362,114.476567,1.144525,70.116648,60.891935,130.760936,116.516372,128.741574,115.191774,72.422374,114.443948,0.001878,0.012989,32.000000,-237.044865,115.437048,0.208399,12.246734,0.587196,301040.883395,0.918504,19.998957,15.091004,1.977379,68.837991,68.201782,82.067231,41.787284,36.566015,60.204302,88.330999,26.524041,8.023314
60.170936,70.009940,119.150615,131.902651,70.091082,63.370783,59.378313,12.962033,114.474578,1.228324,70.110185,60.893793,130.762051,116.519650,128.744359,115.194986,72.422892,114.449527,0.001876,0.013005,32.000000,-237.045149,115.406240,0.244397,12.248868,0.587420,301058.667707,0.917279,19.996501,15.093221,1.979490,68.843385,68.201511,82.066207,41.787284,36.618140,60.204302,88.330814,26.524041,8.020616
60.168383,70.004402,119.041485,131.901460,69.826243,63.370969,59.366614,12.961430,114.475489,1.594099,70.110860,60.895397,130.761941,116.519291,128.745936,115.198720,72.422880,114.451772,0.001868,0.013036,32.000000,-237.045839,115.371478,0.365358,12.257071,0.586856,301149.740678,0.918171,19.987677,15.098143,1.978418,68.848656,68.201709,82.064640,41.787284,36.583787,60.204302,88.331964,26.524041,8.018613
60.162655,70.004121,119.048119,131.900550,69.458267,63.367019,59.312672,12.961678,114.475980,1.626986,70.125566,60.893712,130.761701,116.522536,128.747288,115.201304,72.423697,114.455306,0.001867,0.013004,32.000000,-237.045594,115.376104,0.372334,12.258014,0.587713,301236.606253,0.918000,19.976595,15.100698,1.980202,68.853253,68.202211,82.061915,41.787284,36.583571,60.204302,88.341220,26.524041,8.018269
60.168476,70.011555,118.963263,131.900558,68.974066,63.355157,59.338794,12.961589,114.479789,1.626916,70.130373,60.895913,130.762674,116.524296,128.748022,115.203257,72.423738,114.457192,0.001876,0.013021,32.000000,-237.045692,115.379882,0.372815,12.242644,0.586561,301233.634956,0.918213,19.973345,15.101947,1.978472,68.856720,68.202111,82.059595,41.787284,36.538132,60.204302,88.337185,26.524041,8.020249
60.178419,70.013160,118.944367,131.899990,68.953115,63.355450,59.330685,12.961742,114.485273,1.626581,70.110029,60.906837,130.762818,116.524840,128.747630,115.207442,72.423674,114.462063,0.001911,0.013004,32.000000,-237.045470,115.383778,0.372251,12.227831,0.586609,301215.502524,0.919088,19.978196,15.103074,1.978771,68.859246,68.201245,82.056698,41.787284,36.511001,60.204302,88.324931,26.524041,8.021131
60.181823,70.000967,118.868396,131.897396,69.001799,63.363597,59.332506,12.960925,114.488980,1.626600,70.084280,60.905747,130.762042,116.532502,128.748399,115.212584,72.423300,114.469440,0.001876,0.012954,32.000000,-237.046222,115.391628,0.372583,12.207930,0.586541,301163.532747,0.918431,19.980415,15.104073,1.977169,68.860880,68.200844,82.053323,41.787284,36.471803,60.204302,88.318077,26.524041,8.018337
60.178885,69.986322,118.892841,131.894395,69.035848,63.363607,59.370446,12.960775,114.491615,1.626652,70.082128,60.901434,130.760397,116.536344,128.748269,115.217150,72.422021,114.472808,0.001876,0.012931,32.000000,-237.046342,115.398158,0.372854,12.187464,0.586958,301163.147502,0.918395,19.973112,15.106818,1.976529,68.861589,68.199819,82.051315,41.787284,36.449685,60.204302,88.318966,26.524041,8.013865
60.178397,69.982466,118.967678,131.892725,69.197703,63.363618,59.346525,12.960988,114.494185,1.626635,70.086891,60.896272,130.758346,116.541571,128.748755,115.219746,72.420772,114.479703,0.001876,0.012881,32.000000,-237.046165,115.401188,0.372567,12.176700,0.587365,301191.463228,0.918397,19.957872,15.111254,1.975154,68.863698,68.199150,82.047673,41.787284,36.502675,60.204302,88.318726,26.524041,8.012207
60.177977,69.983473,118.990818,131.892308,69.260810,63.363607,59.310732,12.961201,114.502432,1.510251,70.095230,60.894194,130.756769,116.540207,128.747557,115.223505,72.420024,114.485064,0.001910,0.012883,32.000000,-237.046018,115.442170,0.330507,12.172813,0.588546,301181.504684,0.917823,19.945858,15.114387,1.975657,68.866012,68.198095,82.044473,41.787284,36.514266,60.204302,88.317276,26.524041,8.012504
60.180648,69.989743,118.989792,131.893221,69.553939,63.363413,59.359325,12.961298,114.501258,1.574900,70.102366,60.896036,130.756821,116.542258,128.746082,115.227357,72.420013,114.490894,0.001874,0.012845,32.000000,-237.045856,115.431136,0.360017,12.168476,0.589628,301179.849462,0.918192,19.942437,15.119431,1.976917,68.868961,68.197606,82.039165,41.787284,36.509619,60.204302,88.313631,26.524041,8.013986
60.185591,69.993748,118.949080,131.893880,69.801636,63.351742,59.373038,12.963169,114.504863,1.631336,70.105980,60.898547,130.756586,116.548115,128.745346,115.232932,72.420051,114.498337,0.001867,0.012859,32.000000,-237.043930,115.437591,0.372965,12.173523,0.589988,301181.705571,0.918756,19.943821,15.123131,1.977315,68.870618,68.197481,82.033111,41.787284,36.485416,60.204302,88.308540,26.524041,8.015243
60.185410,69.995732,118.855852,131.894381,70.057326,63.351734,59.375228,12.963765,114.507940,1.631869,70.105168,60.904318,130.755916,116.547105,128.744814,115.237286,72.418991,114.502942,0.001867,0.012836,32.000000,-237.043213,115.439191,0.373563,12.184024,0.590153,301185.681064,0.917971,19.947699,15.126351,1.977210,68.872035,68.197272,82.023790,41.787284,36.412482,60.204302,88.304014,26.524041,8.015950
60.186884,69.995303,118.841614,131.894685,70.227950,63.351427,59.363696,12.964073,114.510061,1.631821,70.106233,60.905641,130.756098,116.549112,128.744802,115.241072,72.419825,114.502573,0.001873,0.012799,32.000000,-237.042756,115.443137,0.373457,12.190962,0.589438,301132.014102,0.917516,19.947277,15.130410,1.976371,68.872952,68.197171,82.016192,41.787284,36.404698,60.204302,88.301045,26.524041,8.015918
60.190633,69.994582,118.840741,131.894657,70.342933,63.351521,59.364263,12.965007,114.513862,1.631953,70.107952,60.907546,130.756463,116.553840,128.745021,115.242916,72.419251,114.504627,0.001871,0.012790,32.000000,-237.041884,115.453828,0.373164,12.195460,0.588243,301135.090680,0.917490,19.949424,15.134004,1.974828,68.873246,68.197267,82.006289,41.787284,36.396198,60.204302,88.293765,26.524041,8.015634
60.196057,69.994948,118.890115,131.894662,70.499065,63.363678,59.353589,12.964230,114.515327,1.638492,70.104912,60.911282,130.757708,116.555391,128.746218,115.246089,72.420359,114.503102,0.001863,0.012773,32.000000,-237.042652,115.441005,0.375223,12.200309,0.587782,301131.419428,0.917638,19.947673,15.132966,1.974543,68.872989,68.197924,81.998871,41.787284,36.413655,60.204302,88.285727,26.524041,8.015715
60.202223,69.992685,118.873739,131.893986,70.699412,63.383913,59.362751,12.964380,114.523936,1.631561,70.089480,60.916597,130.758795,116.563136,128.746414,115.248729,72.418998,114.506248,0.001862,0.012787,32.000000,-237.042527,115.436416,0.373561,12.201709,0.587497,301131.004430,0.917565,19.943595,15.134673,1.974406,68.870222,68.197306,81.988123,41.787284,36.422904,60.204302,88.273727,26.524041,8.015288
60.204921,69.985521,118.793881,131.892497,70.881964,63.384317,59.344782,12.964554,114.526873,1.631189,70.086288,60.916063,130.758829,116.568715,128.747498,115.251987,72.418400,114.508869,0.001874,0.012734,32.000000,-237.042448,115.441301,0.373687,12.207027,0.587652,301186.001119,0.917815,19.939103,15.132724,1.975048,68.869811,68.197120,81.979775,41.787284,36.360747,60.204302,88.265348,26.524041,8.013486
60.205300,69.982367,118.790107,131.891305,70.866962,63.384453,59.335357,12.964867,114.533655,1.631652,70.096222,60.915791,130.758788,116.572522,128.749454,115.252701,72.419410,114.510429,0.001907,0.012690,32.000000,-237.042171,115.444988,0.374144,12.217833,0.587548,301280.186798,0.917855,19.931318,15.135816,1.974574,68.869076,68.197574,81.970788,41.787284,36.355106,60.204302,88.258562,26.524041,8.011979
60.207153,69.986102,118.775631,131.891511,70.988510,63.384448,59.365737,12.965087,114.543037,1.571282,70.103462,60.914304,130.757812,116.576704,128.750422,115.253483,72.419295,114.512244,0.001870,0.012656,32.000000,-237.042068,115.476086,0.351806,12.220744,0.586660,301275.686010,0.918075,19.921738,15.137859,1.973159,68.866314,68.198137,81.963097,41.787284,36.345919,60.204302,88.250391,26.524041,8.012880
60.207694,69.990946,118.836764,131.892135,71.107430,63.384422,59.366901,12.966013,114.551878,1.145545,70.119227,60.914336,130.758088,116.585109,128.752272,115.256167,72.419526,114.514204,0.001868,0.012623,32.000000,-237.041134,115.517587,0.209290,12.213859,0.586106,301272.635429,0.918209,19.918245,15.137707,1.973084,68.862372,68.199255,81.954333,41.787284,36.324067,60.204302,88.247529,26.524041,8.014052
60.213308,69.997901,118.888613,131.893527,71.210652,63.384689,59.318959,12.965599,114.550063,1.407470,70.119566,60.917302,130.759049,116.591135,128.754455,115.258100,72.419490,114.514879,0.001867,0.012618,32.000000,-237.041551,115.472344,0.304347,12.202465,0.585834,301275.168970,0.917717,19.920321,15.138821,1.972783,68.860801,68.200413,81.947202,41.787284,36.375972,60.204302,88.234041,26.524041,8.016110
60.216478,70.000164,118.904146,131.894791,71.342888,63.400914,59.360772,12.964474,114.554139,1.632270,70.122813,60.918965,130.759998,116.595169,128.755886,115.254753,72.419305,114.520023,0.001899,0.012550,32.000000,-237.042623,115.475566,0.373392,12.193725,0.586617,301278.489912,0.917701,19.924681,15.139668,1.973780,68.859628,68.201822,81.938742,41.787284,36.392699,60.204302,88.221608,26.524041,8.017083
60.214645,70.000967,118.977686,131.895734,71.412505,63.400777,59.312670,12.964960,114.558956,1.633103,70.132268,60.915915,130.759495,116.600744,128.757549,115.260557,72.418723,114.520579,0.001866,0.012539,32.000000,-237.042347,115.480302,0.373960,12.189815,0.587466,301283.845934,0.918369,19.926609,15.140075,1.974457,68.858580,68.202937,81.931890,41.787284,36.415474,60.204302,88.217732,26.524041,8.017200
60.212858,70.007936,119.089791,131.897755,71.415802,63.400623,59.308297,12.965372,114.563378,1.632951,70.152621,60.918253,130.759235,116.603400,128.758718,115.261628,72.417860,114.519671,0.001860,0.012521,32.000000,-237.041828,115.482965,0.373763,12.190648,0.588101,301362.336734,0.917908,19.926032,15.143091,1.974611,68.858864,68.203530,81.923273,41.787284,36.477969,60.204302,88.211961,26.524041,8.018727
60.210546,70.018032,119.110479,131.900024,71.285811,63.400594,59.330529,12.965753,114.566842,1.632513,70.170434,60.919818,130.759330,116.603723,128.760647,115.260246,72.418474,114.523081,0.001858,0.012563,32.000000,-237.041456,115.482878,0.373432,12.199263,0.588862,301363.868459,0.918684,19.928478,15.143979,1.975893,68.858942,68.205033,81.916355,41.787284,36.493807,60.204302,88.208017,26.524041,8.021570
60.212892,70.030384,119.066075,131.903052,71.008918,63.400463,59.345158,12.965787,114.569285,1.632666,70.179635,60.926925,130.760524,116.605173,128.762703,115.264938,72.419170,114.523987,0.001873,0.012595,32.000000,-237.041258,115.487745,0.373614,12.208677,0.589677,301370.488355,0.918797,19.937047,15.144344,1.977813,68.858139,68.206169,81.908369,41.787284,36.454029,60.204302,88.198508,26.524041,8.025133
60.217287,70.037543,118.956380,131.905304,70.847883,63.400363,59.369386,12.965162,114.568204,1.845527,70.177132,60.934394,130.761101,116.611091,128.764642,115.264053,72.419449,114.524757,0.001871,0.012611,32.000000,-237.041957,115.451272,0.446891,12.218462,0.589468,301378.656117,0.918517,19.949212,15.145605,1.978233,68.857562,68.207787,81.903087,41.787284,36.424792,60.204302,88.190248,26.524041,8.027433
60.222776,70.038091,119.014824,131.906340,70.709518,63.412659,59.378750,12.965633,114.574178,1.769654,70.171081,60.939311,130.760244,116.621146,128.767986,115.265335,72.419590,114.525738,0.001865,0.012650,32.000000,-237.041445,115.494863,0.413603,12.230259,0.588678,301386.769045,0.918280,19.959464,15.145408,1.977418,68.856685,68.209073,81.898539,41.787284,36.423746,60.204302,88.174333,26.524041,8.028141
60.224291,70.035190,119.137645,131.906443,70.555809,63.428642,59.368230,12.964977,114.577795,1.630017,70.166446,60.944809,130.759908,116.627361,128.770544,115.270214,72.419528,114.528368,0.001865,0.012657,32.000000,-237.042058,115.497573,0.372376,12.244679,0.587336,301390.937950,0.917847,19.962689,15.145554,1.975452,68.857328,68.209999,81.895939,41.787284,36.479681,60.204302,88.164465,26.524041,8.027370
60.224481,70.032300,119.218020,131.906560,70.246629,63.428647,59.379724,12.963939,114.581715,1.629520,70.170751,60.942571,130.760148,116.636257,128.772693,115.273638,72.419890,114.532530,0.001877,0.012665,32.000000,-237.043060,115.503247,0.372107,12.262606,0.587233,301447.656137,0.917788,19.958322,15.145951,1.976243,68.856725,68.211670,81.894521,41.787284,36.544122,60.204302,88.153998,26.524041,8.026586
60.228112,70.034604,119.206924,131.907356,69.961652,63.428574,59.355317,12.963582,114.587400,1.629891,70.176142,60.943455,130.759482,116.646739,128.774326,115.278972,72.420401,114.539300,0.001908,0.012654,32.000000,-237.043626,115.506148,0.372146,12.274469,0.587553,301521.179426,0.918149,19.954064,15.147462,1.978232,68.856383,68.212955,81.894809,41.787284,36.542047,60.204302,88.142760,26.524041,8.026892
60.232313,70.039079,119.232456,131.909343,69.769931,63.428624,59.383744,12.962708,114.593318,1.630061,70.173505,60.950506,130.758749,116.653411,128.776051,115.282769,72.421203,114.548207,0.001872,0.012670,32.000000,-237.044549,115.508035,0.372166,12.279621,0.587277,301518.246822,0.917961,19.951005,15.149389,1.979561,68.856491,68.214299,81.894838,41.787284,36.553753,60.204302,88.129356,26.524041,8.028345
60.238217,70.039489,119.297653,131.910813,69.792592,63.428458,59.345556,12.963022,114.605330,1.504950,70.166464,60.956261,130.758492,116.662598,128.776589,115.283448,72.420847,114.556873,0.001871,0.012673,32.000000,-237.044197,115.555063,0.326989,12.267941,0.586566,301517.765295,0.918281,19.950058,15.152605,1.979257,68.856595,68.214946,81.895133,41.787284,36.608333,60.204302,88.114878,26.524041,8.028681
60.237255,70.035845,119.354349,131.912110,69.709444,63.428395,59.363010,12.962658,114.610872,1.287617,70.165133,60.954795,130.756866,116.668831,128.776984,115.291871,72.421234,114.563123,0.001870,0.012661,32.000000,-237.044427,115.564381,0.258104,12.246970,0.586454,301519.522644,0.917782,19.950771,15.156704,1.979543,68.857659,68.215952,81.894956,41.787284,36.649433,60.204302,88.102708,26.524041,8.027866
60.240149,70.035636,119.347078,131.913271,69.593897,63.428293,59.388033,12.961902,114.614760,1.287380,70.163200,60.959679,130.756690,116.675737,128.778412,115.292374,72.422086,114.566472,0.001891,0.012700,32.000000,-237.045156,115.568872,0.258633,12.228974,0.587389,301518.148601,0.918271,19.945896,15.161829,1.980431,68.859070,68.217236,81.895963,41.787284,36.646016,60.204302,88.089411,26.524041,8.027631
60.239180,70.033866,119.409893,131.914228,69.334382,63.428167,59.338687,12.961396,114.619487,1.287858,70.156599,60.961480,130.755968,116.681734,128.778629,115.296797,72.422243,114.573013,0.001856,0.012744,32.000000,-237.045588,115.564278,0.259086,12.220584,0.588812,301514.618816,0.918007,19.943114,15.164881,1.981404,68.862135,68.218379,81.897562,41.787284,36.687375,60.204302,88.077221,26.524041,8.027474
60.237353,70.030742,119.449039,131.914760,69.061840,63.428049,59.359313,12.960489,114.616375,1.586997,70.157006,60.967188,130.756009,116.683540,128.778662,115.298491,72.422845,114.573678,0.001850,0.012771,32.000000,-237.046536,115.528608,0.361102,12.227792,0.589584,301511.655709,0.917569,19.940315,15.165870,1.981188,68.865051,68.219055,81.899267,41.787284,36.722269,60.204302,88.070405,26.524041,8.026597
60.241120,70.030792,119.593323,131.915901,68.974291,63.428285,59.322425,12.959779,114.617767,1.631803,70.150457,60.970568,130.756329,116.682007,128.777428,115.300913,72.423484,114.579658,0.001850,0.012765,32.000000,-237.047321,115.534405,0.372167,12.241003,0.590450,301509.871965,0.918343,19.939413,15.169312,1.982263,68.867121,68.219500,81.901319,41.787284,36.813287,60.204302,88.056169,26.524041,8.026442
60.246020,70.028204,119.489650,131.916130,69.011047,63.427824,59.352910,12.960112,114.626424,1.420742,70.138843,60.979092,130.756621,116.682797,128.775868,115.307115,72.423822,114.583774,0.001866,0.012787,32.000000,-237.047005,115.586590,0.297954,12.242281,0.590413,301506.791561,0.918045,19.937923,15.169077,1.982973,68.868282,68.219347,81.903688,41.787284,36.777447,60.204302,88.041477,26.524041,8.026098
60.248854,70.020426,119.538303,131.915370,69.241428,63.427695,59.370658,12.960555,114.633960,1.115591,70.115301,60.985209,130.756812,116.690057,128.774952,115.319501,72.425262,114.593045,0.001863,0.012838,32.000000,-237.046575,115.601477,0.200525,12.249884,0.590774,301505.842227,0.918555,19.934601,15.171727,1.985244,68.869238,68.219880,81.906346,41.787284,36.824790,60.204302,88.022849,26.524041,8.024162
60.244360,70.009895,119.495508,131.914075,69.282286,63.427645,59.343765,12.960775,114.633891,1.113971,70.111146,60.980052,130.757397,116.693055,128.775386,115.325199,72.426182,114.598427,0.001857,0.012852,32.000000,-237.046221,115.585901,0.203036,12.267606,0.589863,301499.461028,0.917987,19.927629,15.173653,1.983362,68.870318,68.220446,81.908926,41.787284,36.816736,60.204302,88.016360,26.524041,8.021371
60.249228,70.005216,119.448398,131.913274,69.400868,63.428033,59.365561,12.961550,114.631169,1.454328,70.110813,60.981309,130.758476,116.695994,128.776053,115.329117,72.428648,114.604704,0.001856,0.012851,32.000000,-237.045550,115.570674,0.314763,12.290056,0.589799,301489.550944,0.917643,19.917315,15.177314,1.984076,68.870947,68.221912,81.913584,41.787284,36.791014,60.204302,87.999755,26.524041,8.019400
