OSU 80 Ton Compressor Load Stand
60.248606,70.004963,119.436160,131.913184,69.617526,63.428149,59.345949,12.960991,114.630617,1.459610,70.103879,60.980547,130.759644,116.700179,128.775184,115.333733,72.429993,114.603422,0.001873,0.012813,32.000000,-237.046236,115.569813,0.314488,12.303126,0.588683,301480.933693,0.918109,19.910805,15.179353,1.983514,68.871869,68.222775,81.917388,41.787284,36.788043,60.204302,87.989034,26.524041,8.019426
60.248706,70.001270,119.438411,131.912619,69.822927,63.428128,59.334449,12.959846,114.631581,1.459363,70.098211,60.980016,130.760874,116.699859,128.772640,115.334293,72.431159,114.605145,0.001894,0.012796,32.000000,-237.047446,115.566208,0.314559,12.302146,0.587195,301474.522558,0.917683,19.901770,15.180341,1.982571,68.873678,68.222854,81.923202,41.787284,36.831524,60.204302,87.975276,26.524041,8.018533
60.248818,69.997587,119.495843,131.911882,69.959874,63.428238,59.238251,12.959988,114.634954,1.330187,70.094457,60.980575,130.761256,116.702199,128.771077,115.341537,72.432619,114.608048,0.001860,0.012766,32.000000,-237.047182,115.605415,0.269000,12.291800,0.586485,301473.202390,0.917998,19.902073,15.178291,1.982389,68.874522,68.222697,81.928584,41.787284,36.822591,60.204302,87.964475,26.524041,8.017536
60.252523,69.993546,119.509989,131.910969,70.271687,63.428479,59.346227,12.960411,114.640741,1.116019,70.074972,60.986371,130.762621,116.705953,128.769146,115.349193,72.433855,114.615608,0.001860,0.012736,32.000000,-237.046674,115.609316,0.201559,12.283317,0.586549,301468.570747,0.918164,19.898290,15.178072,1.982423,68.875104,68.223347,81.934175,41.787284,36.874653,60.204302,87.947045,26.524041,8.016324
60.250349,69.984075,119.440226,131.909839,70.488750,63.428464,59.350202,12.960523,114.645019,1.115966,70.062662,60.980353,130.763191,116.707346,128.767817,115.353627,72.435184,114.617485,0.001858,0.012710,32.000000,-237.046733,115.607182,0.202200,12.276900,0.587447,301464.104624,0.919646,19.894506,15.178210,1.983372,68.874303,68.223783,81.939779,41.787284,36.857863,60.204302,87.935860,26.524041,8.014127
60.243273,69.973490,119.420366,131.908536,70.682002,63.428322,59.375123,12.960063,114.640348,1.338389,70.066441,60.971770,130.764651,116.705394,128.767431,115.351891,72.436761,114.614706,0.001881,0.012681,32.000000,-237.047255,115.553864,0.282105,12.275705,0.587887,301459.288994,0.917903,19.887150,15.181132,1.983485,68.873791,68.224275,81.947054,41.787284,36.840417,60.204302,87.930915,26.524041,8.010778
60.242481,69.972915,119.412733,131.908430,70.789317,63.428432,59.349386,12.961139,114.637465,1.629522,70.072160,60.976898,130.765422,116.700858,128.766607,115.349687,72.438976,114.611282,0.001849,0.012699,32.000000,-237.046126,115.542885,0.375165,12.263979,0.587717,301450.532891,0.917855,19.879625,15.180834,1.982399,68.872650,68.224282,81.952869,41.787284,36.845213,60.204302,87.922128,26.524041,8.010194
60.256281,69.974924,119.393335,131.908530,71.118131,63.428096,59.368103,12.961966,114.636765,1.634012,70.048255,60.989093,130.767157,116.698739,128.764795,115.353995,72.440935,114.608472,0.001845,0.012704,32.000000,-237.045079,115.543213,0.375112,12.246525,0.587711,301440.858046,0.917561,19.875374,15.177729,1.982302,68.869388,68.224497,81.960961,41.787284,36.836006,60.204302,87.895266,26.524041,8.010991
60.256968,69.963771,119.289564,131.906507,71.373641,63.428191,59.350782,12.961760,114.637292,1.633855,70.017747,60.991952,130.767627,116.697572,128.764493,115.356190,72.442957,114.608154,0.001846,0.012713,32.000000,-237.045345,115.543358,0.374857,12.253651,0.588237,301438.368449,0.917973,19.875506,15.173631,1.982201,68.865915,68.224240,81.967669,41.787284,36.795078,60.204302,87.879176,26.524041,8.008460
60.252569,69.942260,119.247151,131.902148,71.653007,63.428416,59.332564,12.960715,114.636120,1.633455,69.995622,60.990500,130.768257,116.699040,128.763843,115.355057,72.444451,114.607714,0.001864,0.012692,32.000000,-237.046437,115.541829,0.375488,12.274625,0.588715,301431.798012,0.917449,19.865165,15.170126,1.981426,68.863361,68.225140,81.975984,41.787284,36.752626,60.204302,87.869989,26.524041,8.002316
60.243941,69.928542,119.283073,131.899094,71.872325,63.428663,59.364290,12.960228,114.633566,1.633403,69.987138,60.982819,130.768255,116.698296,128.763060,115.356315,72.445489,114.608856,0.001860,0.012667,32.000000,-237.047020,115.538629,0.375058,12.283565,0.587586,301420.318564,0.917679,19.853397,15.167930,1.979681,68.859257,68.225598,81.982909,41.787284,36.782306,60.204302,87.866370,26.524041,7.998026
60.239933,69.920357,119.181491,131.897173,72.319024,63.428626,59.341797,12.960928,114.633599,1.633495,69.989640,60.973168,130.768728,116.695084,128.762135,115.356203,72.447025,114.610803,0.001858,0.012633,32.000000,-237.046409,115.534937,0.375391,12.283633,0.586309,301402.803316,0.917985,19.835824,15.166195,1.979121,68.853257,68.226450,81.990931,41.787284,36.754863,60.204302,87.860331,26.524041,7.995280
60.239289,69.920657,119.162838,131.896689,72.720025,63.428503,59.357973,12.961676,114.636052,1.490451,69.982135,60.970389,130.768653,116.694509,128.759681,115.357113,72.447311,114.611470,0.001858,0.012619,32.000000,-237.045710,115.548410,0.329241,12.268692,0.586268,301393.750165,0.917610,19.829826,15.165783,1.980001,68.847053,68.226285,81.995861,41.787284,36.730913,60.204302,87.851094,26.524041,7.994947
60.236157,69.917246,119.127924,131.896138,73.228984,63.428188,59.207602,12.961105,114.636679,1.636206,69.971822,60.962797,130.768696,116.695687,128.758190,115.360968,72.448035,114.613994,0.001878,0.012638,32.000000,-237.046232,115.532435,0.375984,12.250611,0.585568,301386.092739,0.918005,19.825230,15.165318,1.978447,68.838216,68.226352,82.001471,41.787284,36.727654,60.204302,87.843482,26.524041,7.994170
60.229044,69.910800,119.093291,131.895169,73.531410,63.428301,59.353513,12.960998,114.638654,1.638770,69.970937,60.953824,130.768629,116.695738,128.757155,115.360944,72.449702,114.616665,0.001895,0.012594,32.000000,-237.046464,115.531084,0.376425,12.265229,0.586159,301385.500466,0.917765,19.826104,15.165399,1.978158,68.830957,68.226694,82.005834,41.787284,36.693016,60.204302,87.840297,26.524041,7.992264
60.218038,69.907910,119.032288,131.894874,73.593334,63.420013,59.365539,12.960123,114.632723,1.638885,69.988349,60.942996,130.767634,116.688867,128.756077,115.355807,72.450422,114.613352,0.001862,0.012562,32.000000,-237.047384,115.525994,0.376094,12.283490,0.586816,301381.194599,0.920136,19.825499,15.166063,1.977681,68.823750,68.226680,82.011099,41.787284,36.660613,60.204302,87.841806,26.524041,7.990827
60.212176,69.915887,119.039563,131.896594,73.650228,63.395569,59.363971,12.959151,114.631780,1.637310,70.005614,60.940590,130.767948,116.685682,128.753551,115.353341,72.450976,114.608419,0.001862,0.012577,32.000000,-237.048373,115.536609,0.373688,12.278599,0.585964,301376.691734,0.917981,19.825421,15.165866,1.977340,68.816519,68.226766,82.015147,41.787284,36.650451,60.204302,87.842429,26.524041,7.992464
60.209818,69.924149,119.045273,131.898757,73.673662,63.395398,59.347505,12.959088,114.635817,1.317375,70.002977,60.938268,130.769497,116.684624,128.751630,115.352962,72.451741,114.608825,0.001863,0.012615,32.000000,-237.048393,115.552808,0.267368,12.268283,0.584738,301337.424348,0.917855,19.832382,15.163323,1.976688,68.810906,68.226811,82.017472,41.787284,36.654289,60.204302,87.839485,26.524041,7.995046
60.206281,69.923101,119.083529,131.900260,73.690212,63.395393,59.373201,12.959679,114.636636,1.292526,70.000266,60.934309,130.769721,116.681810,128.751323,115.354588,72.451174,114.613783,0.001877,0.012649,32.000000,-237.047610,115.556736,0.262421,12.251474,0.584900,301229.379322,0.917645,19.845607,15.160057,1.977002,68.804794,68.226341,82.018987,41.787284,36.683166,60.204302,87.836807,26.524041,7.995004
60.201980,69.919916,119.061492,131.901115,73.638556,63.395579,59.323795,12.960375,114.636795,1.292841,70.000263,60.927978,130.770571,116.680760,128.752819,115.355778,72.452040,114.615970,0.001847,0.012674,32.000000,-237.047050,115.559977,0.262484,12.241770,0.585487,301234.883218,0.917957,19.855981,15.159515,1.977174,68.800171,68.226266,82.019777,41.787284,36.656436,60.204302,87.835767,26.524041,7.993900
60.199701,69.918331,119.037539,131.902334,73.551841,63.395464,59.319290,12.959202,114.630501,1.602756,70.006582,60.920743,130.771848,116.675809,128.755129,115.350729,72.452887,114.611399,0.001843,0.012697,32.000000,-237.048295,115.522420,0.367221,12.240292,0.586618,301236.016832,0.917618,19.858099,15.162809,1.977925,68.794393,68.227538,82.020334,41.787284,36.647549,60.204302,87.833184,26.524041,7.993085
60.195003,69.920084,119.015517,131.903601,73.451150,63.395485,59.329339,12.958515,114.631181,1.642173,70.014891,60.913378,130.772456,116.670062,128.755836,115.344206,72.453005,114.611812,0.001842,0.012754,32.000000,-237.049131,115.518677,0.376261,12.238012,0.586986,301234.651598,0.918450,19.858767,15.163145,1.977701,68.790191,68.228042,82.021498,41.787284,36.621693,60.204302,87.832688,26.524041,7.993377
60.188429,69.924353,119.081721,131.905034,73.203862,63.395311,59.347190,12.958802,114.626855,1.641617,70.021848,60.912245,130.773766,116.665507,128.757876,115.341735,72.454909,114.614767,0.001865,0.012743,32.000000,-237.048697,115.518774,0.376237,12.232303,0.586924,301232.099899,0.918553,19.859222,15.159785,1.977378,68.786510,68.228491,82.021583,41.787284,36.651856,60.204302,87.837466,26.524041,7.994394
60.187621,69.927276,119.087957,131.906142,72.986152,63.379145,59.351673,12.959404,114.628456,1.503621,70.025349,60.910464,130.772866,116.661238,128.757774,115.342818,72.455094,114.617803,0.001860,0.012772,32.000000,-237.048071,115.559404,0.324395,12.213154,0.586946,301235.157227,0.918482,19.865184,15.159894,1.977166,68.783236,68.228697,82.021345,41.787284,36.666009,60.204302,87.836068,26.524041,7.995117
60.175014,69.929759,119.049029,131.907873,72.855967,63.354511,59.333156,12.958505,114.631585,1.127623,70.032763,60.897906,130.773018,116.655853,128.757192,115.343960,72.454035,114.617643,0.001857,0.012768,32.000000,-237.048953,115.576185,0.202947,12.201966,0.587811,301237.687748,0.918325,19.875339,15.159615,1.978482,68.780500,68.228950,82.020401,41.787284,36.647584,60.204302,87.845556,26.524041,7.995743
60.157152,69.933849,118.972498,131.909964,72.662977,63.334221,59.373162,12.957558,114.629044,1.127572,70.063125,60.882856,130.775019,116.650343,128.758445,115.338804,72.454693,114.614308,0.001857,0.012784,32.000000,-237.050152,115.564576,0.206957,12.205658,0.588652,301163.582038,0.918043,19.878987,15.161101,1.978612,68.780840,68.230119,82.019233,41.787284,36.587993,60.204302,87.864338,26.524041,7.996304
60.150382,69.952807,118.970285,131.915058,72.518380,63.328336,59.378232,12.957865,114.621750,1.449968,70.101626,60.875224,130.778408,116.643594,128.759523,115.335102,72.455399,114.609711,0.001883,0.012782,32.000000,-237.049934,115.528754,0.314091,12.205660,0.588875,301053.981557,0.918193,19.892761,15.162070,1.978380,68.784068,68.232138,82.017930,41.787284,36.601392,60.204302,87.877173,26.524041,8.000922
60.149544,69.971000,118.983728,131.920177,72.262802,63.328525,59.354981,12.959136,114.619583,1.470962,70.122537,60.872297,130.780830,116.639976,128.760851,115.334375,72.456095,114.608127,0.001894,0.012808,32.000000,-237.048741,115.527653,0.318288,12.196564,0.588242,300965.711977,0.917595,19.912855,15.159578,1.977695,68.785828,68.232896,82.015965,41.787284,36.586580,60.204302,87.881256,26.524041,8.006211
60.148497,69.986864,118.909668,131.925494,72.018069,63.312242,59.346174,12.959769,114.617826,1.470904,70.137869,60.870061,130.784635,116.636195,128.762576,115.334252,72.456512,114.606155,0.001868,0.012849,32.000000,-237.047984,115.528547,0.318005,12.194235,0.588308,300954.896108,0.917594,19.937878,15.156345,1.977881,68.788444,68.233392,82.013011,41.787284,36.552746,60.204302,87.886539,26.524041,8.011044
60.146452,69.995688,118.904646,131.929190,71.624170,63.291769,59.360163,12.959381,114.615283,1.470662,70.148060,60.869833,130.787275,116.634602,128.764041,115.332566,72.456470,114.602118,0.001868,0.012864,32.000000,-237.048241,115.525533,0.318242,12.199206,0.588887,300970.430570,0.918015,19.956823,15.154777,1.978132,68.791164,68.233914,82.010525,41.787284,36.530477,60.204302,87.890718,26.524041,8.013665
60.144008,70.004058,118.911261,131.933538,71.197489,63.267395,59.354982,12.959699,114.615170,1.403271,70.162881,60.867444,130.791584,116.631327,128.768043,115.330010,72.458199,114.597735,0.001866,0.012885,32.000000,-237.047885,115.546585,0.292591,12.208716,0.588353,300906.253884,0.917973,19.973625,15.153275,1.976935,68.796753,68.235552,82.009908,41.787284,36.554459,60.204302,87.897196,26.524041,8.016109
60.143040,70.010870,118.920977,131.937123,70.908355,63.247187,59.232125,12.961091,114.610874,1.436702,70.173820,60.867500,130.795314,116.632580,128.771479,115.329543,72.459610,114.596114,0.001876,0.012855,32.000000,-237.046554,115.535161,0.309445,12.215817,0.587933,300817.009299,0.917517,19.984281,15.151095,1.976919,68.803142,68.237135,82.009606,41.787284,36.534662,60.204302,87.902093,26.524041,8.017972
60.138831,70.019507,118.936367,131.941633,70.553533,63.239066,59.339214,12.960495,114.609033,1.465349,70.185769,60.865345,130.798354,116.632806,128.775141,115.322608,72.459616,114.594699,0.001847,0.012895,32.000000,-237.047209,115.534461,0.317256,12.205344,0.587350,300706.657235,0.917306,19.994842,15.146957,1.977109,68.810123,68.238366,82.009523,41.787284,36.536643,60.204302,87.909979,26.524041,8.020467
60.137940,70.026958,118.937725,131.945580,70.369255,63.227125,59.368076,12.961131,114.611774,1.464816,70.187920,60.865162,130.802187,116.633579,128.778451,115.322464,72.460431,114.593601,0.001847,0.012911,32.000000,-237.046483,115.532565,0.317945,12.201485,0.586923,300614.784976,0.918948,20.002520,15.144654,1.977302,68.815022,68.239461,82.009795,41.787284,36.542975,60.204302,87.917445,26.524041,8.022600
60.139887,70.031780,118.952929,131.949797,70.198682,63.247745,59.351662,12.962882,114.614326,1.464649,70.186489,60.866575,130.807420,116.635358,128.784102,115.322276,72.462209,114.596453,0.001847,0.012908,32.000000,-237.044684,115.537395,0.317391,12.208487,0.587538,300584.765222,0.917265,20.014930,15.143869,1.977697,68.821572,68.241192,82.010966,41.787284,36.549542,60.204302,87.919472,26.524041,8.024364
60.136550,70.031926,118.924163,131.952656,70.035987,63.239518,59.350109,12.963757,114.615623,1.463930,70.186554,60.866873,130.810041,116.635087,128.787927,115.320205,72.462162,114.596120,0.001875,0.012880,32.000000,-237.043861,115.538328,0.317295,12.214758,0.587654,300533.617834,0.916680,20.023180,15.142451,1.977749,68.825838,68.242379,82.012234,41.787284,36.534710,60.204302,87.927340,26.524041,8.024512
60.133307,70.033726,118.933631,131.955907,69.784981,63.225008,59.363833,12.962470,114.613094,1.620223,70.191677,60.864812,130.814787,116.634237,128.791644,115.317865,72.464583,114.591908,0.001871,0.012862,32.000000,-237.045191,115.496845,0.376622,12.226993,0.587597,300632.761268,0.917211,20.026256,15.142241,1.977937,68.829661,68.243724,82.015417,41.787284,36.516166,60.204302,87.937524,26.524041,8.024804
60.132279,70.037714,118.941346,131.959134,69.617075,63.216849,59.344085,12.962698,114.613936,1.807611,70.194151,60.864596,130.818581,116.635611,128.794406,115.316630,72.465727,114.590996,0.001870,0.012832,32.000000,-237.044970,115.493848,0.432282,12.247815,0.587060,300595.286179,0.917173,20.029393,15.142106,1.977569,68.831517,68.245896,82.018029,41.787284,36.507530,60.204302,87.944820,26.524041,8.026064
60.130661,70.041777,118.997295,131.962950,69.637939,63.196554,59.385528,12.963555,114.621199,1.580926,70.195532,60.866860,130.822093,116.640013,128.797658,115.319344,72.465770,114.591995,0.001868,0.012824,32.000000,-237.044125,115.531683,0.352084,12.266753,0.586463,300525.620299,0.916810,20.034100,15.137366,1.977833,68.833159,68.246462,82.020974,41.787284,36.549988,60.204302,87.952523,26.524041,8.027277
60.131027,70.044135,119.024675,131.966073,69.634522,63.192376,59.353766,12.965240,114.626016,1.459816,70.196037,60.869265,130.825234,116.644690,128.800967,115.325404,72.468092,114.594146,0.001897,0.012801,32.000000,-237.042326,115.533251,0.318105,12.282595,0.585472,300489.123678,0.917024,20.039008,15.135722,1.977995,68.834118,68.247522,82.023757,41.787284,36.582865,60.204302,87.957750,26.524041,8.028180
60.135265,70.045170,119.005583,131.969803,69.527816,63.192339,59.351071,12.963966,114.629649,1.459570,70.194135,60.869151,130.827992,116.648195,128.804408,115.329879,72.467863,114.592078,0.001902,0.012821,32.000000,-237.043676,115.536040,0.318063,12.290051,0.584819,300396.572036,0.916128,20.044522,15.136228,1.978979,68.833403,68.248527,82.026737,41.787284,36.541317,60.204302,87.960422,26.524041,8.028529
60.137576,70.045779,119.027874,131.972667,69.495574,63.204561,59.337578,12.963757,114.631367,1.547979,70.186810,60.873771,130.831633,116.654688,128.808230,115.328955,72.468438,114.594849,0.001891,0.012856,32.000000,-237.043891,115.507983,0.353912,12.306108,0.584217,300375.807947,0.916557,20.046553,15.135088,1.979422,68.833290,68.248890,82.030328,41.787284,36.562921,60.204302,87.963458,26.524041,8.028922
60.147683,70.041889,119.048987,131.974855,69.336722,63.216639,59.342480,12.964526,114.634306,1.805385,70.170325,60.879827,130.835838,116.660729,128.812748,115.333552,72.469759,114.600802,0.001876,0.012819,32.000000,-237.043271,115.501547,0.433151,12.323848,0.583655,300375.169197,0.916529,20.043790,15.134180,1.978965,68.832673,68.250152,82.035153,41.787284,36.563756,60.204302,87.956028,26.524041,8.028090
60.148820,70.033654,119.087048,131.975348,69.141353,63.216841,59.364124,12.965500,114.637188,1.806501,70.158938,60.882046,130.837807,116.668205,128.816736,115.337411,72.469823,114.607902,0.001875,0.012796,32.000000,-237.042230,115.505999,0.433105,12.333457,0.583132,300432.589551,0.916877,20.042326,15.135130,1.979260,68.830920,68.251099,82.039497,41.787284,36.580249,60.204302,87.958251,26.524041,8.026067
60.149861,70.026349,119.189080,131.975665,68.702538,63.218819,59.218132,12.965753,114.646802,1.495853,70.155982,60.884345,130.839016,116.675805,128.820077,115.339757,72.471447,114.615824,0.001872,0.012806,32.000000,-237.041803,115.554117,0.327105,12.344489,0.582400,300482.173984,0.916795,20.029379,15.137083,1.979278,68.828160,68.252290,82.044459,41.787284,36.644578,60.204302,87.960742,26.524041,8.023781
60.154566,70.024896,119.245241,131.976403,68.361347,63.218716,59.356207,12.965177,114.652640,1.457690,70.142528,60.888487,130.840479,116.681277,128.822585,115.344888,72.472837,114.621099,0.001859,0.012781,32.000000,-237.042243,115.561767,0.317870,12.356441,0.582184,300475.402210,0.916423,20.020125,15.140925,1.979873,68.826021,68.253260,82.049744,41.787284,36.692249,60.204302,87.958174,26.524041,8.023163
60.156640,70.016826,119.294030,131.976403,68.171879,63.230726,59.390739,12.965472,114.661948,1.457373,70.123726,60.888604,130.841954,116.690388,128.826309,115.353208,72.473990,114.627902,0.001845,0.012764,32.000000,-237.041939,115.571988,0.318455,12.367146,0.582397,300476.496322,0.918676,20.011888,15.143659,1.981535,68.823868,68.254864,82.056307,41.787284,36.733949,60.204302,87.958010,26.524041,8.021510
60.156705,70.007149,119.341557,131.975548,68.215759,63.251236,59.319611,12.964829,114.666873,1.457345,70.109656,60.892056,130.842867,116.697050,128.828569,115.361926,72.475164,114.634009,0.001844,0.012758,32.000000,-237.042577,115.580365,0.318183,12.371080,0.582159,300471.926640,0.916453,20.006219,15.145170,1.982314,68.820962,68.255493,82.060822,41.787284,36.757360,60.204302,87.959385,26.524041,8.018755
60.157015,69.995738,119.278592,131.974146,68.337561,63.275513,59.383398,12.964225,114.670659,1.477845,70.092606,60.894158,130.842052,116.706922,128.829916,115.367923,72.475980,114.639053,0.001873,0.012762,32.000000,-237.043197,115.562293,0.330291,12.379828,0.582068,300520.195477,0.916039,19.996290,15.147757,1.983057,68.816192,68.255695,82.064414,41.787284,36.733732,60.204302,87.962014,26.524041,8.015566
60.158021,69.987792,119.260844,131.972734,68.313712,63.296018,59.351981,12.963422,114.677583,1.557093,70.078595,60.897166,130.841780,116.710801,128.831045,115.372459,72.476903,114.642411,0.001872,0.012771,32.000000,-237.043913,115.585655,0.346996,12.392805,0.582397,300608.143105,0.917410,19.986555,15.149942,1.983845,68.813590,68.256424,82.067002,41.787284,36.729804,60.204302,87.962403,26.524041,8.013199
60.158879,69.978147,119.298945,131.971081,68.236652,63.303369,59.320124,12.963573,114.683824,1.461767,70.065143,60.900277,130.841593,116.716105,128.831251,115.381666,72.477544,114.645568,0.001869,0.012781,32.000000,-237.043457,115.588251,0.318238,12.409732,0.581739,300712.910696,0.916743,19.974867,15.151901,1.982788,68.810979,68.256772,82.068830,41.787284,36.742527,60.204302,87.964737,26.524041,8.010493
60.158141,69.970350,119.329146,131.969625,68.306093,63.322650,59.329740,12.962912,114.685892,1.462082,70.054985,60.897978,130.840673,116.723511,128.830939,115.387077,72.477896,114.648883,0.001867,0.012794,32.000000,-237.044222,115.594229,0.317969,12.414654,0.581158,300801.976838,0.917488,19.966019,15.152824,1.982460,68.808854,68.257594,82.070098,41.787284,36.778590,60.204302,87.965158,26.524041,8.008209
60.158663,69.962252,119.398621,131.967832,68.314255,63.322576,59.210972,12.962015,114.690235,1.461468,70.049041,60.893911,130.837747,116.732186,128.828747,115.391226,72.477512,114.651026,0.001898,0.012784,32.000000,-237.045011,115.595048,0.318003,12.411943,0.580670,300828.073896,0.918049,19.955604,15.153918,1.983065,68.804866,68.257339,82.071650,41.787284,36.820320,60.204302,87.967155,26.524041,8.005668
60.158382,69.959269,119.399453,131.966482,68.306890,63.338767,59.369289,12.961770,114.690511,1.461886,70.051397,60.893085,130.836476,116.737648,128.827376,115.394311,72.478376,114.654214,0.001897,0.012815,32.000000,-237.045211,115.598458,0.318047,12.408238,0.580836,300912.911428,0.918173,19.948469,15.155389,1.983591,68.803582,68.257408,82.073213,41.787284,36.815725,60.204302,87.968678,26.524041,8.004651
60.167080,69.958591,119.405085,131.965617,68.172207,63.349006,59.380488,12.962686,114.687641,1.620407,70.046121,60.900540,130.834053,116.745801,128.826299,115.401470,72.478921,114.657270,0.001882,0.012851,32.000000,-237.044216,115.594445,0.368804,12.409956,0.581439,300906.051724,0.919984,19.939903,15.156953,1.984729,68.802800,68.257748,82.074043,41.787284,36.847279,60.204302,87.963537,26.524041,8.004270
60.169998,69.955580,119.406513,131.964347,68.127224,63.361173,59.342671,12.962000,114.689358,1.465097,70.030497,60.904822,130.832087,116.752536,128.824685,115.408252,72.478528,114.659686,0.001870,0.012849,32.000000,-237.044818,115.607966,0.317473,12.403634,0.581764,300979.641461,0.917763,19.937172,15.157842,1.984752,68.802038,68.257191,82.073382,41.787284,36.846244,60.204302,87.958318,26.524041,8.003757
60.170846,69.944918,119.437649,131.961586,68.037933,63.377692,59.388599,12.961249,114.690440,1.462225,70.020936,60.900516,130.828503,116.756199,128.822902,115.411703,72.479427,114.664488,0.001870,0.012857,32.000000,-237.045471,115.612674,0.317741,12.406678,0.581688,301024.062401,0.917589,19.928702,15.158977,1.984558,68.800950,68.257644,82.073196,41.787284,36.876214,60.204302,87.957265,26.524041,8.000794
60.166229,69.938169,119.325646,131.959598,67.891143,63.369605,59.354817,12.959445,114.688324,1.462711,70.020348,60.895472,130.826762,116.757060,128.821669,115.412250,72.479726,114.662091,0.001866,0.012865,32.000000,-237.047216,115.608946,0.317713,12.408679,0.582048,301078.886679,0.918292,19.923076,15.160698,1.984486,68.800459,68.257368,82.072737,41.787284,36.833601,60.204302,87.960027,26.524041,7.998474
60.160750,69.936369,119.323736,131.958179,67.862969,63.369603,59.283684,12.959425,114.683376,1.462338,70.029078,60.893314,130.824379,116.756037,128.819425,115.410619,72.480164,114.660792,0.001852,0.012832,32.000000,-237.047164,115.605300,0.317849,12.413319,0.582252,301147.212557,0.917780,19.911654,15.162439,1.984975,68.799113,68.257316,82.072182,41.787284,36.836143,60.204302,87.970028,26.524041,7.997576
60.163933,69.939842,119.273401,131.958023,67.859043,63.369797,59.330577,12.958801,114.684200,1.445597,70.029962,60.897158,130.822717,116.752916,128.817362,115.415483,72.481275,114.659000,0.001841,0.012824,32.000000,-237.047654,115.622984,0.306945,12.416183,0.581337,301104.104386,0.918247,19.909041,15.160823,1.983266,68.797562,68.258204,82.071727,41.787284,36.811291,60.204302,87.967516,26.524041,7.998278
60.165238,69.939925,119.403886,131.957305,68.021667,63.378153,59.360004,12.957997,114.677189,1.291550,70.024405,60.898836,130.820820,116.752917,128.815332,115.417381,72.482922,114.658251,0.001836,0.012839,32.000000,-237.048393,115.603397,0.267791,12.411864,0.581195,301103.843650,0.919438,19.912150,15.159670,1.983415,68.795940,68.259015,82.070316,41.787284,36.880104,60.204302,87.967510,26.524041,7.998543
60.169210,69.937236,119.499611,131.956161,68.127399,63.398375,59.352757,12.957612,114.678207,1.457753,70.012264,60.901215,130.819204,116.752327,128.813160,115.418612,72.483714,114.656194,0.001853,0.012862,32.000000,-237.048633,115.603816,0.318084,12.399170,0.580652,301105.296713,0.918669,19.912772,15.157575,1.982473,68.793901,68.258537,82.069610,41.787284,36.954632,60.204302,87.962521,26.524041,7.997739
60.166963,69.928775,119.440559,131.953719,68.322595,63.410728,59.343369,12.956590,114.672318,1.459861,70.008651,60.891840,130.817408,116.750452,128.812008,115.420521,72.483285,114.651152,0.001868,0.012874,32.000000,-237.049600,115.600373,0.318111,12.381905,0.581848,301142.809481,0.918312,19.911687,15.155515,1.984599,68.790045,68.257591,82.068982,41.787284,36.945011,60.204302,87.965089,26.524041,7.995456
60.161725,69.925393,119.449037,131.952144,68.616070,63.410718,59.365836,12.956974,114.666928,1.460250,70.021375,60.887216,130.815311,116.745467,128.809895,115.421783,72.482909,114.650725,0.001868,0.012884,32.000000,-237.049265,115.594464,0.318099,12.379752,0.583259,301233.987898,0.918643,19.905437,15.153593,1.986059,68.785754,68.256234,82.068351,41.787284,36.945594,60.204302,87.969572,26.524041,7.993868
60.162723,69.933083,119.416518,131.952355,68.898277,63.410382,59.358920,12.956837,114.656691,1.460505,70.035842,60.894317,130.814752,116.739800,128.806739,115.416254,72.483056,114.645093,0.001864,0.012861,32.000000,-237.049343,115.583314,0.318054,12.376819,0.583781,301286.731570,0.918985,19.898991,15.151249,1.985152,68.781281,68.255403,82.067474,41.787284,36.945279,60.204302,87.973038,26.524041,7.995541
60.163432,69.940211,119.384949,131.952915,69.102590,63.410424,59.353356,12.957424,114.652945,1.475472,70.034834,60.890527,130.812856,116.734056,128.804729,115.411971,72.483571,114.638566,0.001882,0.012847,32.000000,-237.048905,115.566708,0.326136,12.371582,0.584016,301285.947859,0.918717,19.900301,15.151390,1.985466,68.777674,68.255018,82.066037,41.787284,36.921133,60.204302,87.971627,26.524041,7.997834
60.161256,69.940285,119.471529,131.952422,69.249097,63.406658,59.375197,12.956914,114.640980,1.872047,70.034296,60.887647,130.811332,116.724863,128.803597,115.406544,72.483879,114.634375,0.001895,0.012844,32.000000,-237.049439,115.520432,0.457912,12.360498,0.583918,301290.514560,0.918822,19.907096,15.148145,1.984892,68.775830,68.254628,82.064555,41.787284,36.980858,60.204302,87.975265,26.524041,7.997940
60.157855,69.937949,119.489503,131.951765,69.317730,63.394089,59.343865,12.955751,114.634966,1.664805,70.039937,60.881130,130.810246,116.717136,128.802361,115.401827,72.484843,114.627044,0.001891,0.012819,32.000000,-237.050592,115.541843,0.384657,12.341963,0.583936,301296.030764,0.918914,19.913589,15.144041,1.984344,68.774462,68.253966,82.062878,41.787284,37.022537,60.204302,87.979201,26.524041,7.997233
60.155866,69.940404,119.440777,131.951704,69.363603,63.370028,59.246157,12.957278,114.630734,1.633004,70.048105,60.880942,130.809133,116.713538,128.801011,115.397275,72.485536,114.618695,0.001869,0.012834,32.000000,-237.049124,115.539370,0.377584,12.322864,0.585083,301278.419335,0.918559,19.915613,15.141429,1.985855,68.771266,68.253394,82.060414,41.787284,36.995703,60.204302,87.985278,26.524041,7.997462
60.156515,69.943778,119.421658,131.952032,69.213729,63.371743,59.176790,12.955732,114.625073,1.632669,70.049836,60.883965,130.808515,116.702709,128.801216,115.392646,72.487145,114.611197,0.001871,0.012833,32.000000,-237.050613,115.532765,0.377735,12.319860,0.586026,301216.420686,0.918914,19.916324,15.136433,1.986266,68.768777,68.252176,82.057464,41.787284,37.008745,60.204302,87.987697,26.524041,7.998353
60.158701,69.944012,119.422918,131.951762,69.037870,63.371869,59.363470,12.955881,114.620376,1.632866,70.042316,60.890105,130.809731,116.691347,128.802645,115.389069,72.490566,114.605215,0.001865,0.012841,32.000000,-237.050484,115.528296,0.377363,12.317881,0.586397,301103.860009,0.920120,19.920561,15.131149,1.985522,68.767606,68.253087,82.053348,41.787284,37.008767,60.204302,87.986638,26.524041,7.998781
60.154054,69.935904,119.420974,131.949934,68.941973,63.372016,59.327835,12.955057,114.611876,1.632483,70.032277,60.886907,130.809202,116.681221,128.802786,115.386315,72.492126,114.596498,0.001849,0.012820,32.000000,-237.051465,115.523680,0.377791,12.304535,0.586404,301112.794370,0.921221,19.923354,15.125415,1.985182,68.764944,68.253410,82.048080,41.787284,37.013956,60.204302,87.992534,26.524041,7.996573
60.147299,69.929262,119.413786,131.947723,69.082933,63.371995,59.348081,12.955123,114.609195,1.646495,70.035589,60.879072,130.807591,116.670375,128.802158,115.379020,72.491997,114.592572,0.001841,0.012790,32.000000,-237.051483,115.512463,0.382880,12.289442,0.586480,301108.274993,0.918289,19.921629,15.118704,1.985131,68.762864,68.252394,82.043416,41.787284,37.021728,60.204302,88.001212,26.524041,7.994468
60.144372,69.931073,119.394583,131.945903,69.231692,63.347414,59.340329,12.955492,114.598938,1.806421,70.046765,60.875089,130.806249,116.657343,128.801252,115.370078,72.493743,114.584630,0.001838,0.012778,32.000000,-237.051248,115.484456,0.436398,12.274017,0.587163,301101.766117,0.918902,19.917686,15.112349,1.985252,68.760715,68.252553,82.039964,41.787284,37.026860,60.204302,88.011285,26.524041,7.994225
60.144738,69.935805,119.360986,131.944987,69.154514,63.326962,59.378647,12.955184,114.592469,1.809148,70.043891,60.877371,130.806074,116.647438,128.799737,115.359681,72.494614,114.576243,0.001855,0.012767,32.000000,-237.051473,115.477235,0.435899,12.257784,0.587924,301098.208425,0.918686,19.917096,15.110318,1.985356,68.760105,68.251934,82.037837,41.787284,37.013499,60.204302,88.012842,26.524041,7.995465
60.141807,69.935188,119.368258,131.943367,69.023956,63.339147,59.302331,12.955790,114.584740,1.808694,70.039566,60.876984,130.805706,116.638399,128.798761,115.353541,72.495579,114.570387,0.001872,0.012762,32.000000,-237.050875,115.471032,0.436358,12.243371,0.588353,300982.014014,0.918504,19.921530,15.104203,1.985133,68.761130,68.251631,82.035475,41.787284,36.996299,60.204302,88.021003,26.524041,7.995617
60.138832,69.931756,119.356430,131.941527,68.913532,63.339215,59.345910,12.955618,114.578765,1.809170,70.036921,60.873951,130.804973,116.630275,128.797761,115.347944,72.496100,114.564533,0.001871,0.012788,32.000000,-237.051089,115.464817,0.435901,12.242041,0.588692,300887.314211,0.917621,19.925933,15.098717,1.984562,68.763815,68.251237,82.033345,41.787284,37.016390,60.204302,88.027336,26.524041,7.994574
60.132540,69.928150,119.396979,131.939384,68.918646,63.314781,59.315612,12.956281,114.572138,1.808645,70.039491,60.871040,130.804754,116.623575,128.797760,115.336012,72.497667,114.555052,0.001868,0.012774,32.000000,-237.050567,115.454809,0.435915,12.245424,0.589595,300944.231972,0.919027,19.927945,15.094532,1.984780,68.768436,68.251607,82.030155,41.787284,37.045121,60.204302,88.040231,26.524041,7.993365
60.126658,69.928797,119.334268,131.938142,68.891749,63.302454,59.308641,12.956817,114.571190,1.708622,70.039151,60.866381,130.803411,116.617262,128.796798,115.327266,72.497441,114.549289,0.001889,0.012769,32.000000,-237.050015,115.479065,0.396393,12.248146,0.589625,300942.144630,0.918395,19.927178,15.090790,1.984682,68.771649,68.250703,82.027047,41.787284,37.029555,60.204302,88.050680,26.524041,7.993365
60.116273,69.928120,119.274929,131.937048,68.821036,63.278206,59.304557,12.956048,114.560881,1.465684,70.050805,60.857403,130.802600,116.605984,128.796467,115.313994,72.498320,114.540477,0.001900,0.012793,32.000000,-237.050892,115.479685,0.320317,12.256287,0.589612,300823.155475,0.918608,19.929210,15.084005,1.985564,68.776196,68.250489,82.023497,41.787284,36.969233,60.204302,88.070035,26.524041,7.992947
60.110014,69.932653,119.274323,131.937235,68.723122,63.257793,59.342352,12.956460,114.555300,1.464230,70.057479,60.860562,130.801757,116.598110,128.795117,115.307359,72.499404,114.533784,0.001892,0.012771,32.000000,-237.050536,115.470948,0.320391,12.256529,0.589011,300766.983339,0.918639,19.935131,15.081060,1.984715,68.779925,68.250804,82.020574,41.787284,36.999610,60.204302,88.086531,26.524041,7.993815
60.108226,69.936969,119.311718,131.937714,68.571477,63.241453,59.367682,12.956188,114.548805,1.463987,70.048944,60.858335,130.800637,116.589529,128.794666,115.295292,72.499393,114.521149,0.001876,0.012789,32.000000,-237.050955,115.460111,0.320455,12.237182,0.588125,300653.555342,0.918526,19.943762,15.075333,1.984071,68.784805,68.250834,82.015772,41.787284,37.006784,60.204302,88.098956,26.524041,7.995346
60.107284,69.934175,119.329607,131.936951,68.591754,63.233283,59.319111,12.955611,114.544215,1.464211,70.032222,60.855299,130.799523,116.579456,128.794346,115.286429,72.500651,114.514710,0.001877,0.012771,32.000000,-237.051596,115.453733,0.320188,12.224165,0.588026,300560.960369,0.917762,19.953907,15.070567,1.984267,68.788222,68.250808,82.012024,41.787284,37.006026,60.204302,88.107696,26.524041,7.994524
60.100866,69.923881,119.321922,131.935133,68.534268,63.233357,59.347218,12.954101,114.533587,1.565802,70.024333,60.854046,130.799032,116.567979,128.793477,115.275698,72.501812,114.507235,0.001867,0.012799,32.000000,-237.053106,115.424498,0.357933,12.220069,0.589114,300487.049395,0.917175,19.959825,15.063624,1.984948,68.792321,68.251056,82.008521,41.787284,37.038940,60.204302,88.126470,26.524041,7.991659
60.098619,69.918407,119.327584,131.933794,68.619511,63.216841,59.354896,12.954431,114.531848,1.461718,70.017654,60.856568,130.797860,116.559117,128.792573,115.269104,72.501957,114.501250,0.001858,0.012827,32.000000,-237.052627,115.461356,0.311194,12.230098,0.589808,300444.794488,0.917817,19.957876,15.058822,1.985277,68.794665,68.250749,82.006013,41.787284,37.053928,60.204302,88.139399,26.524041,7.989881
60.090747,69.913244,119.272630,131.931990,68.709893,63.209130,59.358512,12.954823,114.528738,1.291975,70.013563,60.851495,130.795008,116.549339,128.792757,115.260978,72.501386,114.497204,0.001841,0.012854,32.000000,-237.052275,115.454930,0.261759,12.240626,0.590031,300437.137502,0.917467,19.953337,15.053547,1.985361,68.798094,68.251320,82.004339,41.787284,37.022112,60.204302,88.159117,26.524041,7.988269
60.087467,69.910596,119.253885,131.930398,68.684318,63.208739,59.315853,12.953676,114.519428,1.291995,70.018230,60.843576,130.793016,116.541280,128.793200,115.250512,72.501911,114.489087,0.001836,0.012847,32.000000,-237.053535,115.444932,0.261618,12.235942,0.589456,300354.319886,0.917133,19.949878,15.050107,1.985530,68.800923,68.252230,82.004227,41.787284,37.024917,60.204302,88.174378,26.524041,7.987049
60.086774,69.913024,119.170333,131.929505,68.824627,63.188489,59.361818,12.954368,114.509384,1.292224,70.018477,60.840494,130.790709,116.531313,128.792464,115.241330,72.500663,114.482102,0.001854,0.012818,32.000000,-237.052975,115.437548,0.261684,12.230473,0.588596,300316.749958,0.917086,19.951773,15.048451,1.984875,68.804790,68.253207,82.004069,41.787284,36.959187,60.204302,88.189999,26.524041,7.987524
60.085005,69.914653,119.161277,131.928851,69.045516,63.168199,59.305226,12.954507,114.503423,1.292184,70.006599,60.837493,130.787699,116.525556,128.790601,115.234182,72.498866,114.477806,0.001872,0.012827,32.000000,-237.052971,115.431368,0.261741,12.231977,0.588727,300312.780105,0.917789,19.952066,15.043457,1.984672,68.807206,68.252400,82.003855,41.787284,36.962854,60.204302,88.203538,26.524041,7.987905
60.085040,69.908554,119.250245,131.927169,69.164124,63.160063,59.355497,12.954984,114.496582,1.658514,70.000906,60.832798,130.785631,116.516862,128.790373,115.224492,72.498486,114.476190,0.001869,0.012811,32.000000,-237.052382,115.362845,0.391242,12.231910,0.588216,300220.207166,0.916803,19.955117,15.040861,1.983304,68.810723,68.252710,82.005596,41.787284,37.019918,60.204302,88.219633,26.524041,7.986383
60.082351,69.904346,119.213273,131.925992,69.155946,63.139775,59.342858,12.954751,114.494551,1.703504,69.990105,60.834527,130.785337,116.509771,128.789857,115.217124,72.499094,114.469414,0.001865,0.012788,32.000000,-237.052582,115.387680,0.392844,12.230087,0.587920,300128.032748,0.917417,19.958332,15.040293,1.983212,68.813912,68.253038,82.007126,41.787284,36.992697,60.204302,88.232240,26.524041,7.984975
60.073171,69.896774,119.217893,131.924611,69.009890,63.135936,59.307379,12.954997,114.495902,1.306243,69.991089,60.827808,130.784556,116.504518,128.789583,115.209845,72.498502,114.464229,0.001884,0.012803,32.000000,-237.052307,115.412393,0.265471,12.244787,0.588479,300084.712855,0.916506,19.952200,15.039783,1.984691,68.817084,68.254096,82.008975,41.787284,37.009165,60.204302,88.256808,26.524041,7.982646
60.062913,69.895436,119.166494,131.924386,69.058782,63.136227,59.341303,12.954673,114.489484,1.291151,70.004626,60.816460,130.782891,116.501634,128.789343,115.204395,72.497881,114.455777,0.001904,0.012852,32.000000,-237.052664,115.404893,0.262691,12.261841,0.588140,299984.719440,0.916442,19.950404,15.035446,1.984165,68.819891,68.254351,82.008952,41.787284,36.984654,60.204302,88.282814,26.524041,7.981797
60.059297,69.903721,119.239296,131.925644,69.156916,63.119850,59.354038,12.955095,114.483252,1.291005,70.025156,60.813046,130.781676,116.494403,128.788001,115.196901,72.496501,114.449037,0.001884,0.012843,32.000000,-237.052379,115.396991,0.262309,12.266146,0.587565,299963.939181,0.917072,19.951066,15.033183,1.984545,68.821402,68.254980,82.008460,41.787284,37.025831,60.204302,88.306222,26.524041,7.983523
60.059878,69.914827,119.226199,131.927523,69.120176,63.099673,59.380481,12.954375,114.479489,1.290993,70.032821,60.810590,130.781343,116.489279,128.787119,115.190144,72.495759,114.443309,0.001867,0.012842,32.000000,-237.052979,115.393467,0.262548,12.250642,0.586540,299967.885464,0.916723,19.958930,15.029151,1.984028,68.820768,68.255436,82.007397,41.787284,37.016937,60.204302,88.322871,26.524041,7.986572
60.057147,69.921870,119.207444,131.928759,69.029443,63.095762,59.329295,12.953865,114.468210,1.415979,70.037720,60.804936,130.781631,116.482519,128.787148,115.185040,72.494539,114.435954,0.001867,0.012861,32.000000,-237.053416,115.361420,0.310983,12.231284,0.586781,299900.002035,0.916371,19.970460,15.026819,1.985360,68.818076,68.255238,82.006366,41.787284,37.012572,60.204302,88.342535,26.524041,7.988688
60.052769,69.924155,119.155653,131.929485,68.964367,63.087731,59.362659,12.953387,114.458783,1.788566,70.046503,60.797609,130.782287,116.474245,128.786694,115.176906,72.494087,114.428187,0.001865,0.012854,32.000000,-237.053874,115.328016,0.431589,12.224843,0.587245,299814.174699,0.915688,19.981043,15.024408,1.985122,68.816045,68.256492,82.006846,41.787284,36.984776,60.204302,88.363499,26.524041,7.989290
60.047362,69.931256,119.097655,131.930816,69.002513,63.087873,59.377032,12.953865,114.453153,1.809272,70.059172,60.793526,130.782510,116.463794,128.785134,115.171886,72.492297,114.419684,0.001841,0.012842,32.000000,-237.053409,115.316861,0.437238,12.232597,0.588067,299803.733545,0.916485,19.990537,15.021578,1.984900,68.811237,68.256721,82.007060,41.787284,36.953030,60.204302,88.389587,26.524041,7.990918
60.048010,69.938032,119.054168,131.932191,69.181647,63.087946,59.354534,12.953228,114.448704,1.809007,70.062576,60.788375,130.783015,116.458333,128.784696,115.162070,72.491396,114.412196,0.001825,0.012841,32.000000,-237.054133,115.310634,0.436943,12.250203,0.587990,299769.323571,0.915934,19.996749,15.017751,1.984183,68.807761,68.257789,82.007486,41.787284,36.927720,60.204302,88.406022,26.524041,7.992677
60.044143,69.942315,119.002069,131.933650,69.162891,63.083868,59.380329,12.953673,114.442233,1.808875,70.073558,60.779710,130.784915,116.451125,128.785797,115.156619,72.491958,114.408593,0.001820,0.012833,32.000000,-237.053508,115.307164,0.437084,12.266643,0.587295,299779.484955,0.915824,20.008701,15.014859,1.983395,68.803906,68.259593,82.008829,41.787284,36.915092,60.204302,88.430933,26.524041,7.993847
60.035156,69.947720,118.992621,131.935309,69.040543,63.071785,59.361305,12.954053,114.436117,1.808365,70.097126,60.767804,130.786175,116.445147,128.785863,115.152633,72.491800,114.399290,0.001821,0.012830,32.000000,-237.053009,115.300432,0.437473,12.269216,0.586141,299786.686392,0.916178,20.014896,15.011636,1.982650,68.801900,68.260761,82.010283,41.787284,36.871533,60.204302,88.457191,26.524041,7.995343
60.029141,69.962445,119.005053,131.938460,68.836537,63.047461,59.355417,12.954868,114.431395,1.767366,70.129752,60.756229,130.787358,116.438214,128.786179,115.146522,72.490502,114.389707,0.001859,0.012833,32.000000,-237.052239,115.311621,0.417512,12.259444,0.585004,299771.187398,0.915797,20.022649,15.009091,1.981910,68.800886,68.261751,82.011306,41.787284,36.876962,60.204302,88.487968,26.524041,7.998776
60.024532,69.979950,118.956673,131.942315,68.446832,63.039443,59.372975,12.956105,114.429532,1.472843,70.153532,60.749018,130.790307,116.435324,128.786377,115.141621,72.490532,114.384259,0.001857,0.012795,32.000000,-237.051118,115.325467,0.324973,12.242387,0.584859,299721.116823,0.916081,20.036118,15.004124,1.982049,68.800777,68.263285,82.012001,41.787284,36.863232,60.204302,88.513558,26.524041,8.003686
60.024579,69.999041,119.012216,131.947058,68.103298,63.039606,59.210117,12.956232,114.421536,1.458755,70.174155,60.747113,130.794506,116.428647,128.784719,115.134349,72.490474,114.373270,0.001855,0.012792,32.000000,-237.051040,115.320465,0.322081,12.230250,0.585304,299621.581185,0.915958,20.056242,15.000143,1.982455,68.799200,68.264566,82.011771,41.787284,36.881429,60.204302,88.540016,26.524041,8.009025
60.023556,70.011955,119.049652,131.950529,68.254240,63.039640,59.385703,12.956407,114.418783,1.458800,70.171846,60.750039,130.797837,116.423097,128.784410,115.130318,72.490051,114.370252,0.001854,0.012784,32.000000,-237.050907,115.319637,0.322042,12.232749,0.585798,299599.572026,0.915692,20.077883,14.997113,1.981801,68.799099,68.265574,82.011454,41.787284,36.893877,60.204302,88.559919,26.524041,8.012902
60.019338,70.012027,119.127752,131.952166,68.560923,63.039703,59.324195,12.956828,114.416367,1.458583,70.165862,60.743800,130.802497,116.419812,128.784661,115.126750,72.490478,114.368108,0.001893,0.012833,32.000000,-237.050519,115.314094,0.322074,12.225423,0.586811,299615.846167,0.918260,20.096932,14.991117,1.982725,68.799648,68.267057,82.011652,41.787284,36.936872,60.204302,88.589002,26.524041,8.013802
60.009099,70.010331,119.075951,131.953088,68.661523,63.039619,59.213941,12.957325,114.406514,1.725821,70.185047,60.731366,130.804580,116.416649,128.785817,115.126145,72.489952,114.362202,0.001868,0.012841,32.000000,-237.050026,115.272381,0.415853,12.211563,0.587008,299628.056678,0.915595,20.110764,14.989879,1.983382,68.799996,68.268680,82.011110,41.787284,36.923348,60.204302,88.622310,26.524041,8.013214
60.000858,70.021627,119.015820,131.956369,68.702788,63.023447,59.247080,12.957322,114.401837,1.524773,70.206530,60.726607,130.807808,116.407948,128.786220,115.120883,72.489490,114.353667,0.001854,0.012871,32.000000,-237.050057,115.312325,0.337304,12.210679,0.587987,299628.818956,0.916617,20.114621,14.988268,1.984823,68.800155,68.270252,82.008350,41.787284,36.885860,60.204302,88.658999,26.524041,8.015589
59.994319,70.035102,119.024945,131.960077,68.596940,63.023835,59.355534,12.957374,114.396774,1.286715,70.227670,60.715166,130.810615,116.403748,128.787258,115.117064,72.489297,114.348653,0.001854,0.012886,32.000000,-237.050009,115.316153,0.264268,12.212751,0.588435,299631.133580,0.918493,20.122117,14.985542,1.984298,68.800639,68.272622,82.006781,41.787284,36.882483,60.204302,88.690270,26.524041,8.019517
59.995478,70.052536,118.971125,131.964815,68.588552,63.023819,59.373318,12.957328,114.387370,1.283849,70.247704,60.711361,130.814207,116.395755,128.789368,115.114355,72.489984,114.339929,0.001855,0.012888,32.000000,-237.050087,115.309611,0.264388,12.196714,0.588046,299566.761745,0.917913,20.140810,14.981301,1.983569,68.801029,68.274333,82.003682,41.787284,36.857146,60.204302,88.721099,26.524041,8.024350
59.999125,70.064112,119.032999,131.968489,68.550330,63.023712,59.333917,12.958392,114.386417,1.283503,70.250989,60.713727,130.817547,116.391562,128.791054,115.110986,72.490503,114.337969,0.001829,0.012860,32.000000,-237.049104,115.307482,0.264133,12.177220,0.588141,299581.929102,0.916386,20.160157,14.978732,1.983937,68.801862,68.275940,82.000938,41.787284,36.871640,60.204302,88.741004,26.524041,8.028207
59.995527,70.068051,118.959791,131.970994,68.764541,63.023680,59.348127,12.957082,114.375973,1.417959,70.242999,60.716616,130.821295,116.386485,128.793059,115.105987,72.491265,114.334300,0.001814,0.012848,32.000000,-237.050264,115.273441,0.315407,12.163267,0.588527,299595.157069,0.916135,20.176549,14.973238,1.983002,68.803971,68.278665,81.997707,41.787284,36.844453,60.204302,88.772878,26.524041,8.029822
59.992872,70.065989,118.954217,131.971885,69.082366,63.023914,59.357983,12.957849,114.368334,1.629676,70.241334,60.714131,130.824789,116.382991,128.795714,115.105939,72.492997,114.332677,0.001810,0.012845,32.000000,-237.049523,115.256469,0.380120,12.168999,0.589883,299602.724352,0.916708,20.184851,14.971639,1.983912,68.806112,68.281024,81.996374,41.787284,36.811198,60.204302,88.800065,26.524041,8.029486
59.989968,70.065934,118.901184,131.972887,69.302324,63.024034,59.366895,12.958409,114.369663,1.583957,70.243288,60.713317,130.826760,116.376459,128.795880,115.102969,72.492726,114.327984,0.001809,0.012813,32.000000,-237.048918,115.272683,0.357924,12.182979,0.590085,299606.078703,0.916559,20.192021,14.968855,1.982811,68.808920,68.283026,81.994300,41.787284,36.780278,60.204302,88.835891,26.524041,8.029272
59.985072,70.067883,118.961491,131.973672,69.237801,63.023963,59.369323,12.958224,114.370258,1.197061,70.250604,60.709182,130.828447,116.374722,128.797824,115.100676,72.494160,114.324204,0.001851,0.012816,32.000000,-237.049031,115.305187,0.229395,12.193186,0.589806,299603.997931,0.916451,20.192342,14.966229,1.982806,68.812797,68.284989,81.992271,41.787284,36.821763,60.204302,88.865535,26.524041,8.030039
59.987137,70.074059,119.025365,131.975014,69.075185,63.023759,59.369223,12.958538,114.367022,1.114139,70.256000,60.711915,130.830542,116.375812,128.800052,115.100558,72.495460,114.320638,0.001850,0.012807,32.000000,-237.048794,115.304793,0.205670,12.193944,0.588789,299605.895418,0.916364,20.194895,14.963914,1.982018,68.819884,68.287207,81.989359,41.787284,36.861144,60.204302,88.896537,26.524041,8.031652
59.989142,70.078392,118.916226,131.976089,68.814825,63.023698,59.333557,12.959364,114.365053,1.113999,70.256967,60.715115,130.833021,116.374503,128.801796,115.100823,72.496505,114.321997,0.001849,0.012790,32.000000,-237.047898,115.302633,0.205483,12.191544,0.588815,299606.884342,0.916414,20.201240,14.960396,1.983185,68.826804,68.288414,81.986969,41.787284,36.797823,60.204302,88.920726,26.524041,8.033198
