OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, January 15, 2020
2:20:10 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
bar,C,bar,C,kg/s,kg/s,Hz,bar,bar,kg/s,C,bar,C,bar,C,bar,C,C,kg/s,kg/s,C,bar,bar,kg/s,kW,,kW,,C,C,,g,g,C,C,C,C,C,C,C,C,C,C,C,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
0.995364,5.040965,0.999614,5.125776,-0.000315,0.000216,0.000000,0.988067,5.585912,-0.000005,20.744404,5.601848,20.757255,0.866471,20.868771,5.644028,20.532247,5.647011,-0.000004,0.000232,5.009213,-16.248840,5.645414,-0.000859,-40.001574,-0.000001,NaN,Inf,31.561331,-0.911110,1.006874,0.282890,0.243022,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.210486,20.710781,20.980084,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699853,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994995,5.040661,0.992008,5.126842,-0.000313,0.000216,0.000000,0.988175,5.582076,-0.000007,20.741351,5.599951,20.743766,0.863127,20.855740,5.640428,20.521788,5.646568,-0.000004,0.000232,4.992422,-16.249059,5.645320,-0.000858,-40.001206,0.000000,NaN,Inf,31.533720,-0.922501,0.999324,0.282925,0.242737,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.195163,20.691982,20.973783,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992667,5.041726,0.992351,5.127604,-0.000334,0.000216,0.000000,0.988204,5.581226,-0.000006,20.736841,5.600239,20.758114,0.869646,20.872629,5.643345,20.517014,5.642489,-0.000004,0.000232,5.010882,-16.248668,5.641930,-0.000853,-40.001049,-0.000001,NaN,Inf,31.503409,-0.930478,1.004270,0.283216,0.243042,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.181382,20.707257,20.971319,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992097,5.041726,0.993863,5.127604,-0.000343,0.000216,0.000000,0.987860,5.585378,-0.000004,20.725662,5.599625,20.736890,0.869482,20.856246,5.637135,20.514062,5.643000,-0.000004,0.000232,5.001381,-16.249193,5.640899,-0.000853,-40.000708,0.000000,NaN,Inf,31.511174,-0.922551,0.996998,0.282348,0.242653,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.177460,20.691103,20.973211,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993360,5.044466,0.989914,5.126842,-0.000338,0.000216,0.000000,0.987683,5.581730,-0.000006,20.735127,5.598138,20.744176,0.865953,20.869070,5.640464,20.516903,5.643757,-0.000004,0.000232,4.998351,-16.249257,5.648529,-0.000852,-40.000892,0.000000,NaN,Inf,31.563239,-0.941077,0.999682,0.283641,0.242998,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.158694,20.687546,20.970747,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994771,5.042792,0.999021,5.126538,-0.000317,0.000216,0.000000,0.988007,5.584399,-0.000007,20.740864,5.604477,20.746419,0.865996,20.860701,5.641631,20.527989,5.643384,-0.000004,0.000232,5.011732,-16.248921,5.647144,-0.000871,-40.000892,-0.000000,NaN,Inf,31.575750,-0.935205,1.001781,0.283269,0.242775,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.164393,20.709171,20.984361,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994587,5.044922,0.993888,5.128823,-0.000315,0.000216,0.000000,0.988096,5.576937,-0.000005,20.754850,5.602337,20.752206,0.871146,20.874563,5.642259,20.531463,5.645791,-0.000004,0.000232,5.009357,-16.248776,5.646085,-0.000891,-40.001547,-0.000001,NaN,Inf,31.518203,-0.946938,1.004272,0.281919,0.242535,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.155193,20.707576,20.990138,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994590,5.044922,0.999208,5.128823,-0.000329,0.000216,0.000000,0.988194,5.580856,-0.000006,20.740257,5.595570,20.744455,0.860920,20.868657,5.639728,20.528763,5.643020,-0.000004,0.000232,5.004653,-16.248847,5.645384,-0.000909,-40.000997,0.000000,NaN,Inf,31.524382,-0.936661,0.999297,0.284254,0.243877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.141916,20.692671,20.972913,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993025,5.044618,0.995200,5.130346,-0.000341,0.000216,0.000000,0.987899,5.582217,-0.000007,20.736446,5.597738,20.746980,0.871669,20.855034,5.632803,20.522616,5.647789,-0.000004,0.000232,5.002591,-16.249097,5.650793,-0.000929,-40.000839,-0.000001,NaN,Inf,31.524306,-0.949795,1.004643,0.282255,0.242102,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.126460,20.691736,20.973458,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698753,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994174,5.046140,0.998559,5.130498,-0.000329,0.000216,0.000000,0.988165,5.584196,-0.000005,20.735093,5.604858,20.745617,0.872295,20.852055,5.638451,20.532330,5.645545,-0.000004,0.000232,5.002852,-16.248832,5.644905,-0.000931,-40.000708,-0.000000,NaN,Inf,31.558298,-0.916403,1.002190,0.282378,0.243398,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.130860,20.698448,20.971174,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994617,5.046748,0.996905,5.131869,-0.000316,0.000216,0.000000,0.987968,5.582128,-0.000004,20.735117,5.602511,20.737552,0.873088,20.866136,5.645592,20.517815,5.641589,-0.000004,0.000232,5.003355,-16.248893,5.647239,-0.000958,-40.000551,-0.000001,NaN,Inf,31.534634,-0.938934,1.004411,0.282386,0.242099,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.141241,20.703532,20.974656,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993401,5.047053,0.991704,5.133088,-0.000322,0.000216,0.000000,0.988057,5.584865,-0.000005,20.739875,5.595891,20.743374,0.870601,20.875189,5.639770,20.531147,5.646529,-0.000004,0.000232,5.009507,-16.248996,5.645393,-0.000968,-40.001049,-0.000000,NaN,Inf,31.525544,-0.947022,1.002300,0.282860,0.243409,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.127236,20.696897,20.967455,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992334,5.047053,0.997397,5.133088,-0.000342,0.000216,0.000000,0.987604,5.578992,-0.000004,20.739741,5.601106,20.742146,0.868708,20.857811,5.639284,20.523166,5.639075,-0.000004,0.000233,4.985729,-16.249449,5.643163,-0.000966,-40.000865,-0.000000,NaN,Inf,31.525544,-0.947022,1.002300,0.282230,0.242539,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.126930,20.697052,20.979080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994031,5.047814,0.998791,5.133850,-0.000344,0.000216,0.000000,0.987939,5.585648,-0.000002,20.727186,5.603725,20.740281,0.867648,20.854793,5.636944,20.507750,5.645533,-0.000004,0.000233,4.992940,-16.249013,5.642249,-0.000971,-40.001233,-0.000001,NaN,Inf,31.575880,-0.966742,1.005102,0.282658,0.243032,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.122531,20.688957,20.975667,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995003,5.048118,1.001152,5.135221,-0.000330,0.000215,0.000000,0.988214,5.585586,-0.000005,20.744547,5.607965,20.759737,0.866743,20.865716,5.640804,20.529160,5.643647,-0.000004,0.000233,5.016048,-16.248681,5.645100,-0.000970,-40.000603,-0.000001,NaN,Inf,31.539433,-0.914426,1.004788,0.282845,0.241976,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.128143,20.696651,20.986223,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994199,5.050705,1.002552,5.137506,-0.000316,0.000215,0.000000,0.987860,5.579090,-0.000006,20.729784,5.598337,20.750542,0.867884,20.852137,5.642798,20.523751,5.646636,-0.000004,0.000233,5.002572,-16.249057,5.645815,-0.000970,-40.001338,-0.000001,NaN,Inf,31.518462,-0.946607,1.006180,0.282725,0.243207,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.122643,20.691608,20.973670,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993765,5.050705,0.995324,5.137506,-0.000316,0.000215,0.000000,0.987939,5.584274,-0.000004,20.729407,5.603490,20.735144,0.864983,20.860037,5.639191,20.520141,5.645308,-0.000004,0.000233,5.006477,-16.248843,5.645331,-0.000986,-40.001154,-0.000001,NaN,Inf,31.538652,-0.924126,1.008402,0.282910,0.243369,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.117628,20.684511,20.979055,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992793,5.051770,1.000554,5.137658,-0.000336,0.000215,0.000000,0.987998,5.583420,-0.000006,20.737795,5.604344,20.743902,0.872049,20.866258,5.635576,20.520513,5.646807,-0.000004,0.000233,5.006862,-16.249033,5.646976,-0.001013,-40.001364,-0.000000,NaN,Inf,31.548167,-0.928102,1.001569,0.283326,0.243440,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.112088,20.693502,20.973432,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993209,5.054205,0.995934,5.137963,-0.000344,0.000215,0.000000,0.988057,5.587310,-0.000008,20.733148,5.604044,20.728559,0.869633,20.856450,5.640130,20.525524,5.642094,-0.000004,0.000233,4.991751,-16.248748,5.646192,-0.001022,-40.001049,-0.000001,NaN,Inf,31.570528,-0.919909,1.007817,0.282514,0.241987,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.109434,20.693845,20.975672,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994388,5.055271,0.993669,5.139029,-0.000338,0.000215,0.000000,0.987683,5.584322,-0.000007,20.739102,5.607590,20.741494,0.866189,20.860158,5.639599,20.529906,5.643690,-0.000004,0.000233,5.011328,-16.249280,5.644850,-0.001023,-40.000393,-0.000000,NaN,Inf,31.563840,-0.951845,1.002743,0.282335,0.242983,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.102765,20.702168,20.974286,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993892,5.055271,0.996587,5.139029,-0.000317,0.000215,0.000000,0.987693,5.583340,-0.000005,20.741182,5.604476,20.745917,0.868651,20.858122,5.636855,20.530156,5.646063,-0.000004,0.000233,5.021853,-16.249575,5.646750,-0.001027,-40.001049,0.000000,NaN,Inf,31.539078,-0.947109,0.999277,0.282227,0.243064,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.101192,20.712360,20.985373,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992839,5.054510,0.993207,5.141010,-0.000316,0.000215,0.000000,0.988204,5.587109,-0.000007,20.731918,5.605525,20.741257,0.869556,20.867073,5.638895,20.533978,5.644515,-0.000004,0.000233,5.012675,-16.248679,5.641367,-0.001046,-40.000734,-0.000000,NaN,Inf,31.549952,-0.933801,1.002712,0.283302,0.243546,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.095843,20.697086,20.992190,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992886,5.057097,0.999676,5.141924,-0.000329,0.000215,0.000000,0.987840,5.583578,-0.000008,20.747687,5.605418,20.755188,0.868168,20.867857,5.641385,20.526785,5.644129,-0.000004,0.000233,5.024335,-16.248930,5.643152,-0.001048,-40.000446,-0.000000,NaN,Inf,31.549952,-0.933801,1.002712,0.281788,0.242212,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.080259,20.711021,20.983389,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994362,5.058466,0.997242,5.141924,-0.000343,0.000215,0.000000,0.987830,5.581371,-0.000005,20.745295,5.600637,20.747219,0.866348,20.868653,5.634116,20.533607,5.644153,-0.000004,0.000233,5.018022,-16.249302,5.646674,-0.001050,-40.002072,-0.000000,NaN,Inf,31.572257,-0.946466,1.000371,0.282513,0.242553,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.083359,20.697743,20.976370,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994395,5.058466,0.994426,5.141924,-0.000343,0.000215,0.000000,0.987575,5.583324,-0.000006,20.725347,5.604604,20.745096,0.866024,20.856379,5.642412,20.527590,5.648478,-0.000004,0.000234,5.006066,-16.249478,5.641727,-0.001050,-40.001128,-0.000000,NaN,Inf,31.542852,-0.948166,1.002896,0.283423,0.242116,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.061411,20.696543,20.981426,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994022,5.060597,0.997706,5.144361,-0.000327,0.000215,0.000000,0.987634,5.585817,-0.000007,20.736276,5.599522,20.743578,0.865420,20.872164,5.640066,20.536752,5.647197,-0.000004,0.000234,5.024858,-16.249544,5.645476,-0.001052,-40.000629,-0.000000,NaN,Inf,31.542119,-0.917447,1.000031,0.283690,0.244415,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.058280,20.709099,20.983433,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993485,5.061358,0.998432,5.143447,-0.000329,0.000215,0.000000,0.987978,5.584550,-0.000005,20.732186,5.604638,20.740215,0.864482,20.844576,5.641624,20.521786,5.645921,-0.000004,0.000234,5.015342,-16.248985,5.645978,-0.001053,-40.001416,-0.000000,NaN,Inf,31.542119,-0.917447,1.000031,0.283934,0.243019,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.044313,20.687738,20.975626,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992546,5.061053,0.993919,5.146037,-0.000343,0.000215,0.000000,0.987712,5.584847,-0.000005,20.727854,5.600307,20.741508,0.866477,20.861096,5.639033,20.525961,5.641131,-0.000004,0.000234,5.018468,-16.249205,5.646635,-0.001054,-40.001600,-0.000000,NaN,Inf,31.553274,-0.930444,1.003706,0.282630,0.242371,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.038458,20.689723,20.980490,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994992,5.061814,0.998533,5.147103,-0.000356,0.000216,0.000000,0.987604,5.579894,-0.000006,20.733552,5.606437,20.749352,0.865435,20.864557,5.635486,20.525240,5.638693,-0.000004,0.000234,5.037778,-16.249438,5.643455,-0.001037,-40.001364,-0.000000,NaN,Inf,31.585226,-0.957788,1.001384,0.282462,0.243100,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.052062,20.699646,20.977233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994723,5.061814,0.995085,5.147103,-0.000344,0.000216,0.000000,0.987437,5.584910,-0.000005,20.723264,5.600602,20.745582,0.868710,20.860326,5.637364,20.522492,5.642003,-0.000004,0.000234,5.028250,-16.249594,5.645763,-0.001056,-40.000944,-0.000000,NaN,Inf,31.585226,-0.957788,1.001384,0.282568,0.243222,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.040686,20.704412,20.978407,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700514,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993546,5.063336,0.997846,5.148017,-0.000330,0.000216,0.000000,0.987663,5.583694,-0.000004,20.748846,5.598264,20.750697,0.865528,20.874208,5.637332,20.537414,5.641791,-0.000004,0.000234,5.033900,-16.249062,5.644032,-0.001056,-40.001233,-0.000000,NaN,Inf,31.538288,-0.949333,1.000364,0.283244,0.243093,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.050410,20.709990,20.976024,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992996,5.063945,0.991043,5.149541,-0.000331,0.000216,0.000000,0.987634,5.582921,-0.000005,20.749111,5.604025,20.750082,0.868119,20.865518,5.639617,20.537450,5.645588,-0.000004,0.000234,5.032982,-16.249103,5.645791,-0.001039,-40.001285,-0.000001,NaN,Inf,31.565596,-0.965470,1.004328,0.282524,0.242506,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.045184,20.707067,20.981133,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992919,5.064401,0.995256,5.148931,-0.000351,0.000217,0.000000,0.987880,5.586344,-0.000005,20.743150,5.604943,20.759639,0.868691,20.870694,5.641953,20.525907,5.642559,-0.000004,0.000234,5.034887,-16.249060,5.650087,-0.001021,-40.000682,0.000000,NaN,Inf,31.578247,-0.943811,0.998033,0.282842,0.243473,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.060961,20.707629,20.983664,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703228,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993519,5.064401,0.992223,5.148931,-0.000358,0.000217,0.000000,0.987525,5.582519,-0.000001,20.744834,5.599246,20.741958,0.868371,20.863853,5.641722,20.528988,5.649441,-0.000004,0.000234,5.023988,-16.249528,5.647730,-0.001024,-40.000918,-0.000000,NaN,Inf,31.580396,-0.949574,1.002354,0.283372,0.242994,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.049283,20.696865,20.980517,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994955,5.065923,0.990313,5.150302,-0.000352,0.000217,0.000000,0.987929,5.579768,-0.000004,20.743770,5.595293,20.749305,0.866266,20.867971,5.642395,20.538993,5.647279,-0.000004,0.000234,5.032429,-16.249135,5.648077,-0.001026,-40.001311,0.000000,NaN,Inf,31.567253,-0.913343,0.998696,0.282855,0.242818,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.062390,20.699830,20.992128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995084,5.067749,0.996770,5.151978,-0.000330,0.000217,0.000000,0.987732,5.583605,-0.000006,20.738450,5.609028,20.747150,0.865923,20.866277,5.639771,20.529711,5.643762,-0.000004,0.000234,5.030944,-16.249242,5.648848,-0.001029,-40.001075,0.000001,NaN,Inf,31.537318,-0.935697,0.995334,0.283098,0.243146,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.045481,20.699289,20.986774,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993047,5.068663,0.994127,5.155329,-0.000331,0.000217,0.000000,0.987929,5.585695,-0.000005,20.733235,5.595629,20.751196,0.865659,20.859711,5.637597,20.521689,5.642754,-0.000004,0.000234,5.032195,-16.248989,5.640315,-0.001028,-40.001154,-0.000000,NaN,Inf,31.536327,-0.946504,1.001695,0.283058,0.243260,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.051369,20.695953,20.973224,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701541,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993018,5.068663,0.999296,5.155329,-0.000344,0.000217,0.000000,0.987732,5.579154,-0.000005,20.738612,5.601603,20.738844,0.862853,20.856354,5.637266,20.517182,5.637796,-0.000004,0.000234,5.020368,-16.249400,5.649152,-0.001049,-40.001442,-0.000000,NaN,Inf,31.581845,-0.944239,1.001088,0.284167,0.244016,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.040406,20.699287,20.969412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994832,5.068663,1.000721,5.152892,-0.000357,0.000218,0.000000,0.987919,5.585651,-0.000008,20.739487,5.594353,20.746850,0.867392,20.871052,5.640925,20.532602,5.647156,-0.000004,0.000234,5.033219,-16.249371,5.648090,-0.001049,-40.001390,-0.000001,NaN,Inf,31.582492,-0.968071,1.006323,0.283451,0.243484,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.053020,20.698297,20.991968,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994828,5.070489,0.995609,5.155177,-0.000351,0.000218,0.000000,0.987791,5.585433,-0.000007,20.743608,5.601852,20.755294,0.866286,20.870731,5.636729,20.543676,5.644057,-0.000004,0.000234,5.036081,-16.249228,5.648907,-0.001051,-40.001233,-0.000001,NaN,Inf,31.542747,-0.930005,1.005919,0.282821,0.243621,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.052468,20.705128,20.979745,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993518,5.070184,0.997713,5.156548,-0.000330,0.000218,0.000000,0.987378,5.586023,-0.000005,20.740881,5.606042,20.745599,0.866458,20.863111,5.630866,20.529852,5.642619,-0.000004,0.000234,5.038252,-16.249551,5.651812,-0.001051,-40.001023,-0.000001,NaN,Inf,31.542747,-0.930005,1.005919,0.284782,0.244227,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.054075,20.696584,20.966392,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992980,5.072011,0.998685,5.155634,-0.000332,0.000218,0.000000,0.987909,5.584289,-0.000007,20.743071,5.600907,20.751247,0.867641,20.865991,5.643039,20.534597,5.645920,-0.000004,0.000234,5.041490,-16.248839,5.648181,-0.001054,-40.001233,-0.000001,NaN,Inf,31.573051,-0.953171,1.004222,0.284578,0.244754,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.057876,20.706387,20.990502,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993114,5.072011,0.994493,5.155634,-0.000345,0.000218,0.000000,0.987752,5.583219,-0.000007,20.739706,5.599192,20.740657,0.862805,20.862551,5.639600,20.533515,5.650017,-0.000004,0.000234,5.032014,-16.249290,5.649858,-0.001057,-40.000865,-0.000001,NaN,Inf,31.586665,-0.939063,1.005745,0.284656,0.244278,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.062507,20.705715,20.985732,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701467,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994017,5.071858,0.998843,5.155939,-0.000355,0.000219,0.000000,0.987516,5.583941,-0.000005,20.746743,5.598273,20.766519,0.864346,20.880574,5.638735,20.540603,5.646213,-0.000004,0.000234,5.032663,-16.249402,5.651703,-0.001057,-40.001731,-0.000000,NaN,Inf,31.583724,-0.914586,1.001388,0.284098,0.243669,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.058616,20.705051,20.987281,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994993,5.071250,0.992102,5.157919,-0.000343,0.000219,0.000000,0.987811,5.587177,-0.000006,20.738698,5.600808,20.757130,0.864101,20.873260,5.639861,20.534808,5.654409,-0.000004,0.000234,5.039082,-16.248948,5.639489,-0.001056,-40.000682,-0.000001,NaN,Inf,31.563783,-0.943395,1.004854,0.283243,0.242842,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.080125,20.702581,20.978262,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699633,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992547,5.071250,1.000370,5.157919,-0.000328,0.000219,0.000000,0.987830,5.583365,-0.000007,20.742457,5.601623,20.753747,0.865257,20.873337,5.641522,20.533747,5.649780,-0.000004,0.000234,5.048012,-16.249030,5.649273,-0.001058,-40.001600,0.000000,NaN,Inf,31.541815,-0.890813,0.997094,0.283658,0.244011,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.080662,20.702889,20.982736,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700220,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992610,5.071250,0.992187,5.157005,-0.000328,0.000220,0.000000,0.987752,5.585247,-0.000005,20.744118,5.603370,20.752817,0.864582,20.865024,5.634577,20.547420,5.649262,-0.000004,0.000234,5.025868,-16.249041,5.646145,-0.001054,-40.000105,-0.000001,NaN,Inf,31.595411,-0.916168,1.007882,0.283005,0.243076,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.092182,20.696883,20.978412,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994085,5.071706,0.992578,5.155939,-0.000338,0.000220,0.000000,0.987575,5.583977,-0.000004,20.739051,5.600662,20.739336,0.868431,20.860769,5.635895,20.518317,5.643019,-0.000004,0.000234,5.038017,-16.249524,5.651064,-0.001056,-40.000813,0.000000,NaN,Inf,31.594014,-0.932796,0.999574,0.282817,0.243262,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.094846,20.705086,20.970776,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994961,5.072315,0.996309,5.155939,-0.000354,0.000220,0.000000,0.987830,5.585766,-0.000005,20.736106,5.605756,20.734386,0.866168,20.855587,5.639780,20.525504,5.647326,-0.000004,0.000234,5.021099,-16.249415,5.643851,-0.001056,-40.001469,0.000000,NaN,Inf,31.562140,-0.939354,0.998483,0.284444,0.242986,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.096353,20.690675,20.969887,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994152,5.072619,0.992007,5.158224,-0.000347,0.000221,0.000000,0.987919,5.587578,-0.000005,20.742852,5.606247,20.743327,0.863175,20.867990,5.641475,20.533684,5.648608,-0.000004,0.000234,5.035293,-16.248840,5.650947,-0.001058,-40.001233,-0.000000,NaN,Inf,31.543588,-0.921934,1.001355,0.282569,0.242787,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.092149,20.697772,20.975755,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703008,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993521,5.072619,1.000694,5.158224,-0.000326,0.000221,0.000000,0.987722,5.589297,-0.000002,20.728669,5.611057,20.735783,0.866408,20.862060,5.634255,20.524705,5.644888,-0.000004,0.000234,5.031256,-16.249184,5.642314,-0.001058,-40.000918,0.000000,NaN,Inf,31.561600,-0.922796,0.997842,0.282735,0.242465,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.096827,20.694379,20.975315,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
