OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, January 15, 2020
2:42:17 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
bar,C,bar,C,kg/s,kg/s,Hz,bar,bar,kg/s,C,bar,C,bar,C,bar,C,C,kg/s,kg/s,C,bar,bar,kg/s,kW,,kW,,C,C,,g,g,C,C,C,C,C,C,C,C,C,C,C,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
0.992195,20.063210,0.998768,20.161806,-0.000332,0.000216,0.000000,0.987958,5.584891,-0.000006,20.819675,5.605772,20.892513,0.866262,20.973839,5.645189,20.703347,5.651810,-0.000004,0.000234,20.164383,-16.249083,5.650784,-0.001376,-40.000865,-0.000000,NaN,Inf,46.545964,-1.053645,1.003712,0.283143,0.243499,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.515877,20.782642,21.046394,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992651,20.063210,0.991434,20.163489,-0.000345,0.000217,0.000000,0.988312,5.583588,-0.000007,20.818711,5.614078,20.896047,0.865446,20.982910,5.645173,20.704221,5.648641,-0.000004,0.000233,20.149320,-16.248594,5.655020,-0.001378,-40.000918,-0.000000,NaN,Inf,46.563975,-1.057993,1.001802,0.283084,0.243991,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.511115,20.774874,21.048882,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994925,20.060459,0.995051,20.162877,-0.000355,0.000217,0.000000,0.988175,5.584758,-0.000006,20.804879,5.610143,20.881325,0.867378,20.977871,5.642057,20.696059,5.649258,-0.000004,0.000233,20.137912,-16.248788,5.648627,-0.001381,-40.000708,-0.000001,NaN,Inf,46.595075,-1.074180,1.006625,0.283712,0.243049,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.506084,20.771450,21.036112,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994707,20.061223,0.999997,20.159205,-0.000345,0.000217,0.000000,0.987830,5.586611,-0.000006,20.811921,5.610012,20.881115,0.867529,20.972818,5.643690,20.698306,5.648621,-0.000004,0.000233,20.153791,-16.249155,5.651748,-0.001383,-40.000656,-0.000000,NaN,Inf,46.532505,-1.081461,1.000127,0.282961,0.242640,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.516239,20.768702,21.031902,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993109,20.061223,0.992764,20.159205,-0.000326,0.000217,0.000000,0.988185,5.584531,-0.000008,20.817609,5.618295,20.893322,0.867096,20.973725,5.643078,20.699421,5.647264,-0.000004,0.000233,20.147978,-16.248925,5.651618,-0.001380,-40.001049,0.000000,NaN,Inf,46.518612,-1.081686,0.998999,0.284614,0.245005,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.530504,20.779299,21.039011,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994106,20.061070,0.994625,20.158134,-0.000332,0.000217,0.000000,0.988214,5.595288,-0.000007,20.813787,5.614214,20.883215,0.870454,20.978377,5.645737,20.688881,5.648025,-0.000004,0.000233,20.107854,-16.248771,5.648723,-0.001381,-40.001678,0.000000,NaN,Inf,46.573058,-1.096206,0.999653,0.283251,0.244117,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.532846,20.768034,21.040697,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993804,20.063975,0.994583,20.161194,-0.000345,0.000218,0.000000,0.987732,5.588349,-0.000005,20.807156,5.612590,20.880570,0.868668,20.978961,5.645547,20.691662,5.645394,-0.000004,0.000233,20.132123,-16.249445,5.650715,-0.001381,-40.001233,-0.000000,NaN,Inf,46.551061,-1.081320,1.000522,0.284364,0.244521,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.543103,20.777384,21.035406,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993351,20.064128,0.990151,20.159970,-0.000355,0.000218,0.000000,0.987801,5.583854,-0.000007,20.809313,5.612009,20.887258,0.866217,20.972273,5.644189,20.691296,5.656605,-0.000004,0.000234,20.144000,-16.249105,5.649052,-0.001381,-40.000997,-0.000000,NaN,Inf,46.560566,-1.099132,1.000784,0.283082,0.243027,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.528823,20.770925,21.030891,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993125,20.064128,0.994743,20.159970,-0.000352,0.000218,0.000000,0.988027,5.587067,-0.000008,20.813424,5.612180,20.886614,0.864385,20.969783,5.644449,20.702126,5.649234,-0.000004,0.000233,20.154383,-16.248935,5.643046,-0.001383,-40.000761,0.000000,NaN,Inf,46.570651,-1.034773,0.996778,0.283418,0.243816,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.540387,20.764744,21.035260,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993671,20.065503,0.993180,20.157675,-0.000333,0.000218,0.000000,0.988007,5.590540,-0.000005,20.809227,5.612216,20.892061,0.871057,20.973617,5.649520,20.700437,5.655990,-0.000004,0.000233,20.148765,-16.248763,5.649112,-0.001383,-40.001364,-0.000000,NaN,Inf,46.575599,-1.087664,1.001629,0.283227,0.243724,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.546058,20.765119,21.036108,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994045,20.065656,1.000747,20.160276,-0.000331,0.000218,0.000000,0.987801,5.588993,-0.000007,20.811446,5.607585,20.890543,0.869805,20.978095,5.648852,20.692753,5.649998,-0.000004,0.000234,20.146382,-16.249105,5.650863,-0.001383,-40.000472,0.000000,NaN,Inf,46.565022,-1.047422,0.999506,0.283026,0.242883,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.537862,20.773750,21.037189,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994506,20.064280,0.998900,20.159052,-0.000341,0.000218,0.000000,0.987683,5.587590,-0.000007,20.815822,5.614881,20.885664,0.869597,20.982442,5.646532,20.698774,5.650747,-0.000004,0.000234,20.153336,-16.249461,5.647730,-0.001384,-40.000892,-0.000001,NaN,Inf,46.556975,-1.073929,1.006742,0.283296,0.243335,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.526310,20.766101,21.036060,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994557,20.064280,0.999826,20.159052,-0.000351,0.000218,0.000000,0.988312,5.585966,-0.000005,20.810578,5.607145,20.888384,0.867403,20.972246,5.644274,20.696261,5.650476,-0.000004,0.000234,20.154515,-16.248526,5.655740,-0.001384,-40.001285,-0.000001,NaN,Inf,46.545513,-1.075677,1.004418,0.283337,0.243468,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.551136,20.770437,21.039773,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992792,20.062140,0.999061,20.159511,-0.000341,0.000218,0.000000,0.987988,5.584560,-0.000004,20.803596,5.615030,20.888384,0.870127,20.979165,5.649556,20.699841,5.651446,-0.000004,0.000234,20.174039,-16.249076,5.651838,-0.001384,-40.000997,-0.000001,NaN,Inf,46.544395,-1.074709,1.005298,0.283665,0.243905,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.568179,20.775281,21.041968,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993108,20.062905,0.994589,20.162877,-0.000325,0.000218,0.000000,0.987958,5.585037,-0.000007,20.828346,5.609770,20.892025,0.866644,20.987651,5.650381,20.703083,5.652305,-0.000004,0.000234,20.142867,-16.248925,5.649547,-0.001382,-40.000761,-0.000001,NaN,Inf,46.580916,-1.072754,1.006314,0.284564,0.243790,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.563064,20.779386,21.035294,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994930,20.061682,0.997961,20.159664,-0.000333,0.000218,0.000000,0.988312,5.586744,-0.000006,20.805441,5.611569,20.873077,0.870643,20.966162,5.643285,20.693625,5.652119,-0.000004,0.000234,20.097127,-16.248887,5.652488,-0.001382,-40.000420,-0.000000,NaN,Inf,46.574746,-1.071090,1.001491,0.283235,0.243741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.543219,20.761814,21.026071,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995113,20.061682,0.989382,20.159664,-0.000346,0.000218,0.000000,0.987761,5.583792,-0.000003,20.815651,5.607188,20.893906,0.872780,20.986533,5.645498,20.704369,5.652435,-0.000004,0.000234,20.123364,-16.248964,5.649766,-0.001381,-40.000656,-0.000000,NaN,Inf,46.533632,-1.062694,1.003047,0.283940,0.243417,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.562179,20.774346,21.043265,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993116,20.061223,0.990545,20.163030,-0.000353,0.000218,0.000000,0.987712,5.583304,-0.000007,20.810816,5.616793,20.885008,0.867591,20.968639,5.647415,20.701115,5.650697,-0.000004,0.000233,20.128191,-16.248934,5.651933,-0.001380,-40.000839,0.000001,NaN,Inf,46.529614,-1.071636,0.994241,0.283805,0.243756,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.556747,20.755987,21.018571,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993561,20.060612,0.995743,20.157828,-0.000343,0.000218,0.000000,0.987663,5.588359,-0.000007,20.808583,5.614134,20.882990,0.873131,20.977691,5.643939,20.696329,5.657390,-0.000004,0.000234,20.115081,-16.249525,5.648712,-0.001381,-40.000918,0.000001,NaN,Inf,46.529614,-1.071636,0.994241,0.283633,0.243604,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.553349,20.768270,21.029465,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994899,20.057860,0.993582,20.155379,-0.000326,0.000218,0.000000,0.987909,5.583760,-0.000005,20.810776,5.616709,20.886802,0.870104,20.982427,5.645207,20.701766,5.653517,-0.000004,0.000234,20.096039,-16.249166,5.651174,-0.001385,-40.000734,-0.000000,NaN,Inf,46.562526,-1.035328,1.002196,0.284143,0.243718,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.563836,20.770008,21.037898,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994332,20.054803,0.991085,20.151554,-0.000332,0.000217,0.000000,0.987998,5.580434,-0.000006,20.805362,5.617313,20.894909,0.872960,20.974851,5.643655,20.696314,5.655293,-0.000004,0.000234,20.104209,-16.248954,5.647494,-0.001388,-40.001705,0.000000,NaN,Inf,46.530477,-1.062860,0.998676,0.283461,0.243798,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.560417,20.780886,21.039134,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693250,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993766,20.054803,0.996770,20.151554,-0.000346,0.000217,0.000000,0.988037,5.585206,-0.000008,20.818225,5.609053,20.888210,0.872684,20.986371,5.645717,20.707884,5.651675,-0.000004,0.000234,20.134739,-16.248824,5.647859,-0.001390,-40.001101,0.000000,NaN,Inf,46.539832,-1.047271,0.996734,0.283873,0.243789,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.576526,20.768186,21.035712,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992787,20.056484,0.990588,20.150177,-0.000355,0.000217,0.000000,0.988204,5.587717,-0.000007,20.817729,5.614137,20.895283,0.867284,20.982606,5.647154,20.706231,5.651617,-0.000004,0.000233,20.136780,-16.248928,5.647014,-0.001389,-40.000551,-0.000000,NaN,Inf,46.552239,-1.079489,1.003023,0.283054,0.243892,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.585202,20.775955,21.038440,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.998987,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993701,20.055414,0.998602,20.155685,-0.000349,0.000217,0.000000,0.987801,5.581815,-0.000005,20.818018,5.611214,20.898547,0.870817,20.979413,5.648482,20.703062,5.650718,-0.000004,0.000233,20.143539,-16.249003,5.648951,-0.001390,-40.001390,0.000000,NaN,Inf,46.575370,-1.078166,0.997785,0.283829,0.244262,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.576947,20.775068,21.039653,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994832,20.052969,0.998697,20.158287,-0.000331,0.000217,0.000000,0.987752,5.585687,-0.000007,20.805634,5.610762,20.882295,0.872095,20.972383,5.644544,20.697511,5.654226,-0.000004,0.000233,20.118345,-16.249279,5.646967,-0.001385,-40.001075,-0.000001,NaN,Inf,46.554260,-1.080126,1.004932,0.284411,0.243819,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.574073,20.764807,21.027650,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993898,20.052969,0.992294,20.158287,-0.000330,0.000217,0.000000,0.987545,5.581840,-0.000007,20.826236,5.609569,20.898106,0.871675,20.986814,5.647124,20.721026,5.653895,-0.000004,0.000233,20.119255,-16.249587,5.648852,-0.001387,-40.000734,-0.000000,NaN,Inf,46.527053,-1.054559,1.003885,0.282868,0.242857,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.598615,20.779010,21.050461,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693397,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992430,20.052357,0.996813,20.153390,-0.000339,0.000216,0.000000,0.987732,5.585374,-0.000005,20.805258,5.612478,20.881345,0.867970,20.977660,5.648143,20.697593,5.652068,-0.000004,0.000233,20.106414,-16.249423,5.649512,-0.001387,-40.000944,0.000000,NaN,Inf,46.547516,-1.079959,0.998386,0.283908,0.243918,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.592469,20.771008,21.037415,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993107,20.048689,0.990145,20.147575,-0.000355,0.000217,0.000000,0.987880,5.582840,-0.000007,20.803146,5.616646,20.896938,0.869580,20.977343,5.646043,20.688315,5.650865,-0.000004,0.000233,20.075175,-16.249241,5.647623,-0.001388,-40.001101,-0.000001,NaN,Inf,46.579072,-1.066956,1.004416,0.282938,0.242630,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.594916,20.769537,21.038748,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994371,20.035848,0.991871,20.144209,-0.000348,0.000217,0.000000,0.987919,5.586902,-0.000007,20.818455,5.614446,20.887855,0.871779,20.979790,5.641037,20.693583,5.652604,-0.000004,0.000233,20.088537,-16.248942,5.651409,-0.001390,-40.000944,0.000000,NaN,Inf,46.560571,-1.064544,0.997018,0.283462,0.243985,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.586305,20.777982,21.040555,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994883,20.035848,0.994453,20.144209,-0.000335,0.000217,0.000000,0.987771,5.584118,-0.000005,20.813607,5.608933,20.887903,0.875579,20.976147,5.642204,20.703002,5.649417,-0.000004,0.000233,20.092426,-16.248784,5.653410,-0.001392,-40.001233,0.000000,NaN,Inf,46.520027,-1.059888,0.997486,0.283005,0.243202,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.605466,20.770187,21.040977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993295,20.023008,0.991990,20.142985,-0.000327,0.000217,0.000000,0.987860,5.584792,-0.000004,20.804573,5.614230,20.889113,0.869594,20.974128,5.641416,20.692290,5.648605,-0.000004,0.000233,20.093711,-16.249216,5.652688,-0.001390,-40.000734,0.000000,NaN,Inf,46.508809,-1.087495,0.999567,0.283651,0.243898,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.591245,20.768167,21.042029,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993834,20.020409,0.992071,20.138700,-0.000341,0.000217,0.000000,0.988322,5.588421,-0.000005,20.816425,5.609249,20.894425,0.870540,20.977135,5.644497,20.713222,5.650711,-0.000004,0.000233,20.094113,-16.248731,5.652386,-0.001390,-40.000761,0.000000,NaN,Inf,46.530764,-1.081418,0.998686,0.283795,0.243928,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.615203,20.772328,21.039203,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994184,20.017046,0.999234,20.134722,-0.000350,0.000216,0.000000,0.987958,5.585217,-0.000003,20.817387,5.612301,20.887297,0.872673,20.978770,5.652583,20.696659,5.649188,-0.000004,0.000233,20.099472,-16.248925,5.645891,-0.001389,-40.000813,0.000000,NaN,Inf,46.530764,-1.081418,0.998686,0.283716,0.243858,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.605552,20.766812,21.037865,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995084,20.013836,0.995583,20.132274,-0.000340,0.000216,0.000000,0.987909,5.590104,-0.000002,20.811212,5.608175,20.887243,0.870194,20.973872,5.642679,20.701283,5.651198,-0.000004,0.000233,20.102947,-16.248974,5.650488,-0.001391,-40.000629,-0.000001,NaN,Inf,46.505313,-1.082462,1.005080,0.283899,0.243877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.609643,20.781753,21.033264,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994501,20.013836,0.996795,20.132274,-0.000324,0.000216,0.000000,0.988214,5.589462,-0.000005,20.815466,5.613666,20.893202,0.866192,20.976604,5.646850,20.692418,5.651796,-0.000004,0.000233,20.096842,-16.248590,5.651254,-0.001388,-40.000944,-0.000000,NaN,Inf,46.482396,-1.075609,1.000501,0.283801,0.243525,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.608686,20.766030,21.036624,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.998918,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992605,20.011238,0.996869,20.130437,-0.000333,0.000217,0.000000,0.987830,5.586701,-0.000005,20.814572,5.612543,20.897224,0.866854,20.987776,5.647803,20.707434,5.651637,-0.000004,0.000233,20.099405,-16.249132,5.647889,-0.001386,-40.000629,-0.000000,NaN,Inf,46.495165,-1.063333,1.002306,0.283988,0.244360,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.617307,20.769361,21.035723,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992422,20.010626,0.992523,20.126765,-0.000346,0.000216,0.000000,0.987604,5.586080,-0.000003,20.814872,5.611622,20.894942,0.869676,20.983188,5.648420,20.702201,5.648822,-0.000004,0.000233,20.098553,-16.249539,5.651038,-0.001386,-40.001049,-0.000001,NaN,Inf,46.534110,-1.079254,1.004295,0.282898,0.243189,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.625621,20.780458,21.036256,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994422,20.009098,0.996452,20.124623,-0.000353,0.000216,0.000000,0.987761,5.584435,-0.000006,20.812446,5.613011,20.881381,0.869057,20.983002,5.645172,20.696528,5.652863,-0.000004,0.000233,20.106271,-16.248941,5.648270,-0.001389,-40.000498,-0.000000,NaN,Inf,46.537519,-1.090090,1.000101,0.283125,0.243094,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.621751,20.771275,21.044881,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995394,20.009098,0.991883,20.124623,-0.000347,0.000216,0.000000,0.987880,5.587798,-0.000007,20.819318,5.608661,20.883951,0.866566,20.976115,5.639514,20.704601,5.650808,-0.000004,0.000233,20.102806,-16.249094,5.649007,-0.001390,-40.000997,-0.000000,NaN,Inf,46.492171,-1.061355,1.002042,0.283461,0.242793,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.634909,20.762080,21.042345,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993739,20.008639,0.992250,20.120644,-0.000330,0.000216,0.000000,0.987899,5.586218,-0.000006,20.808382,5.601882,20.883121,0.871849,20.980359,5.645186,20.692897,5.654711,-0.000004,0.000233,20.089467,-16.248950,5.653099,-0.001390,-40.001259,0.000000,NaN,Inf,46.470885,-1.081151,0.996472,0.281955,0.242789,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.621876,20.770478,21.038024,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.998977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992762,20.006805,0.995603,20.116666,-0.000330,0.000215,0.000000,0.987752,5.586859,-0.000005,20.815638,5.604859,20.890485,0.869868,20.983804,5.646095,20.690977,5.651536,-0.000004,0.000233,20.092627,-16.249324,5.645864,-0.001388,-40.001757,0.000000,NaN,Inf,46.506666,-1.047176,0.998502,0.282852,0.242449,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.619328,20.775538,21.043022,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992899,20.007110,0.994406,20.114371,-0.000340,0.000215,0.000000,0.988047,5.588326,-0.000008,20.827113,5.609489,20.892803,0.873268,20.985430,5.648536,20.707146,5.653137,-0.000004,0.000233,20.097962,-16.249108,5.651177,-0.001389,-40.000970,-0.000000,NaN,Inf,46.526249,-1.063375,1.002862,0.282962,0.242917,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.623945,20.781547,21.036127,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994369,20.007110,0.998998,20.114371,-0.000355,0.000216,0.000000,0.988145,5.581280,-0.000008,20.816755,5.616296,20.888550,0.869801,20.977255,5.641881,20.701098,5.646977,-0.000004,0.000233,20.090057,-16.248648,5.649003,-0.001386,-40.000708,-0.000000,NaN,Inf,46.523551,-1.070409,1.001519,0.282581,0.242102,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.616935,20.774063,21.027546,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995029,20.004818,0.995073,20.111770,-0.000348,0.000216,0.000000,0.987899,5.590579,-0.000006,20.799382,5.608513,20.879979,0.871433,20.976294,5.646512,20.686371,5.652077,-0.000004,0.000233,20.085241,-16.249154,5.649870,-0.001386,-40.001364,-0.000001,NaN,Inf,46.491333,-1.099522,1.004655,0.282294,0.242824,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.624265,20.758106,21.031963,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692223,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994053,19.999926,0.990324,20.107944,-0.000330,0.000215,0.000000,0.988007,5.584568,-0.000008,20.810411,5.609976,20.887255,0.872126,20.973885,5.642373,20.696093,5.654380,-0.000004,0.000233,20.074186,-16.249204,5.650721,-0.001385,-40.001338,-0.000000,NaN,Inf,46.474583,-1.055678,1.000043,0.282383,0.242695,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.613570,20.775537,21.027385,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993295,19.999773,0.998570,20.105037,-0.000332,0.000215,0.000000,0.988116,5.589386,-0.000008,20.822585,5.610745,20.904801,0.873370,20.991896,5.645661,20.710891,5.648242,-0.000004,0.000233,20.095474,-16.248553,5.653293,-0.001386,-40.001075,-0.000000,NaN,Inf,46.474583,-1.055678,1.000043,0.282882,0.242741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.641684,20.782939,21.044020,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993230,19.997480,0.996455,20.103201,-0.000344,0.000216,0.000000,0.988086,5.588343,-0.000005,20.816207,5.608173,20.886848,0.863421,20.984779,5.646834,20.705390,5.651218,-0.000004,0.000233,20.087193,-16.248922,5.647492,-0.001387,-40.001049,-0.000001,NaN,Inf,46.507520,-1.102093,1.005310,0.284013,0.244747,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.611091,20.771668,21.032528,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994643,19.997480,0.996325,20.103201,-0.000350,0.000216,0.000000,0.988126,5.588765,-0.000006,20.810178,5.606667,20.893373,0.871288,20.981849,5.645716,20.704855,5.649389,-0.000004,0.000233,20.085964,-16.248995,5.647138,-0.001389,-40.001023,-0.000000,NaN,Inf,46.506666,-1.079604,1.003247,0.283714,0.244371,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.618067,20.772198,21.031992,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692883,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994871,19.996257,0.998985,20.100446,-0.000340,0.000216,0.000000,0.987811,5.584236,-0.000006,20.813420,5.610966,20.890845,0.868094,20.979321,5.643907,20.706505,5.653294,-0.000004,0.000233,20.079762,-16.249423,5.646756,-0.001391,-40.001705,-0.000000,NaN,Inf,46.475700,-1.089510,1.001690,0.283337,0.244126,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.625215,20.771977,21.033181,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994179,19.993965,0.991485,20.099987,-0.000325,0.000216,0.000000,0.988007,5.586484,-0.000004,20.820688,5.612227,20.892702,0.874263,20.991095,5.643789,20.697677,5.649473,-0.000004,0.000233,20.079468,-16.248729,5.647650,-0.001393,-40.001154,-0.000001,NaN,Inf,46.469494,-1.068867,1.004136,0.282243,0.243037,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.621542,20.779371,21.036808,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992551,19.991977,0.990897,20.098763,-0.000328,0.000216,0.000000,0.987801,5.586040,-0.000003,20.823084,5.612323,20.897891,0.865284,20.986599,5.641706,20.707702,5.650809,-0.000004,0.000233,20.086505,-16.249218,5.655262,-0.001396,-40.001285,0.000000,NaN,Inf,46.482343,-1.081850,0.997290,0.282409,0.243087,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.621889,20.775335,21.041294,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
