OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, January 15, 2020
3:15:01 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
bar,C,bar,C,kg/s,kg/s,Hz,bar,bar,kg/s,C,bar,C,bar,C,bar,C,C,kg/s,kg/s,C,bar,bar,kg/s,kW,,kW,,C,C,,g,g,C,C,C,C,C,C,C,C,C,C,C,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
0.993090,39.980626,0.991711,40.103193,-0.000342,0.000222,0.000000,0.988175,5.601920,0.009645,20.911584,5.642768,20.998262,0.869414,21.067392,5.639315,20.763386,5.648234,-0.000004,0.000234,40.215685,-16.249082,5.683140,-0.001452,-40.001416,-0.000001,NaN,Inf,66.416441,-1.162844,1.007674,0.283635,0.243762,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.645452,20.806322,21.083579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994725,39.980626,0.995402,40.103193,-0.000331,0.000222,0.000000,0.987830,5.601046,0.009584,20.906484,5.646948,20.997993,0.870251,21.081650,5.643320,20.755943,5.645526,-0.000004,0.000234,40.225597,-16.249369,5.681457,-0.001449,-40.000341,0.000000,NaN,Inf,66.458782,-1.152656,0.997612,0.282777,0.243878,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.651630,20.809743,21.084439,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.996016,39.982164,0.994016,40.101192,-0.000328,0.000222,0.000000,0.988224,5.600042,0.009507,20.908747,5.643635,21.002148,0.873703,21.080273,5.636465,20.763988,5.647169,-0.000004,0.000234,40.211388,-16.248727,5.690625,-0.001450,-40.001180,-0.000000,NaN,Inf,66.457044,-1.162658,1.000680,0.283710,0.243343,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.656701,20.815054,21.079800,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994795,39.980934,1.000283,40.102115,-0.000343,0.000222,0.000000,0.987939,5.605707,0.009507,20.906600,5.646799,20.994855,0.865792,21.071133,5.640641,20.758366,5.643338,-0.000004,0.000234,40.205100,-16.249035,5.685075,-0.001449,-40.000603,-0.000000,NaN,Inf,66.457044,-1.162658,1.000680,0.284253,0.243794,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.644121,20.808218,21.090088,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993230,39.979857,1.000235,40.103039,-0.000353,0.000222,0.000000,0.988145,5.597112,0.009406,20.907392,5.643522,21.002241,0.868473,21.072986,5.641645,20.759395,5.645109,-0.000004,0.000234,40.212072,-16.249055,5.686306,-0.001448,-40.001259,-0.000001,NaN,Inf,66.455824,-1.177580,1.005516,0.283654,0.242962,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.644360,20.818607,21.076131,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994622,39.979857,0.954428,40.103039,-0.000348,0.000222,0.000000,0.988529,5.599074,0.009250,20.916863,5.642136,20.997612,0.869026,21.072968,5.642692,20.760400,5.642578,-0.000004,0.000234,40.213923,-16.248400,5.683360,-0.001447,-40.000997,-0.000001,NaN,Inf,66.489037,-1.168491,1.007053,0.283254,0.243257,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.643882,20.807748,21.082207,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.996172,39.981241,1.000314,40.103347,-0.000335,0.000223,0.000000,0.988411,5.601469,0.009102,20.909232,5.646151,20.997912,0.869864,21.063352,5.641450,20.754559,5.642460,-0.000004,0.000234,40.219614,-16.248518,5.682150,-0.001448,-40.001154,0.000006,NaN,Inf,66.458548,-1.183958,0.959589,0.282851,0.243290,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.631516,20.801358,21.083977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994147,39.979703,0.991684,40.102577,-0.000324,0.000223,0.000000,0.988529,5.600787,0.008951,20.918450,5.644690,21.000044,0.861468,21.083701,5.640299,20.760845,5.645020,-0.000004,0.000234,40.207260,-16.248321,5.682595,-0.001449,-40.001154,-0.000001,NaN,Inf,66.426017,-1.178792,1.004159,0.284136,0.243618,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.628119,20.811333,21.088877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994331,39.980011,1.000016,40.102577,-0.000340,0.000223,0.000000,0.988460,5.601676,0.008865,20.910082,5.644386,20.999882,0.869171,21.059327,5.640601,20.763488,5.646437,-0.000004,0.000234,40.133563,-16.248514,5.690884,-0.001452,-40.000656,0.000000,NaN,Inf,66.468788,-1.170449,0.997523,0.283664,0.244082,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.618516,20.807250,21.079992,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994480,39.980011,0.993542,40.102577,-0.000353,0.000223,0.000000,0.988175,5.603813,0.008758,20.920820,5.638523,21.004939,0.864994,21.077990,5.641181,20.764615,5.648965,-0.000004,0.000234,40.146615,-16.248912,5.685008,-0.001450,-40.001101,-0.000001,NaN,Inf,66.465060,-1.164999,1.005717,0.282647,0.243215,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.627942,20.818307,21.091723,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995258,39.977858,0.991098,40.101654,-0.000339,0.000224,0.000000,0.988155,5.604334,0.008687,20.916067,5.644238,20.994552,0.869788,21.066218,5.638206,20.751063,5.646413,-0.000004,0.000235,40.175036,-16.249135,5.686597,-0.001452,-40.000787,0.000000,NaN,Inf,66.461806,-1.151688,0.999057,0.283074,0.243086,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.643819,20.818757,21.089013,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999597,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.996265,39.977551,0.996649,40.104578,-0.000328,0.000223,0.000000,0.988696,5.598351,0.008642,20.907047,5.642573,20.996831,0.873321,21.061118,5.638870,20.753281,5.641980,-0.000004,0.000235,40.187805,-16.248391,5.687138,-0.001450,-40.000656,0.000000,NaN,Inf,66.461806,-1.151688,0.999057,0.283913,0.243958,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.642640,20.803044,21.076014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995037,39.977089,0.952950,40.107811,-0.000324,0.000223,0.000000,0.988322,5.599307,0.008614,20.917196,5.643195,21.003537,0.867391,21.085582,5.642317,20.768576,5.644318,-0.000004,0.000235,40.218455,-16.248753,5.677764,-0.001449,-40.000472,-0.000000,NaN,Inf,66.420289,-1.180257,1.000386,0.282729,0.243237,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.652102,20.817597,21.090610,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993325,39.978319,0.993570,40.106426,-0.000338,0.000223,0.000000,0.988312,5.601562,0.008570,20.918918,5.643085,21.007621,0.865424,21.077906,5.640588,20.762469,5.642620,-0.000004,0.000235,40.213696,-16.248639,5.682941,-0.001450,-40.001390,0.000006,NaN,Inf,66.446697,-1.182189,0.957703,0.283118,0.243336,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.650424,20.814071,21.087042,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992317,39.978319,1.000235,40.106426,-0.000349,0.000222,0.000000,0.988509,5.602480,0.008517,20.915144,5.637827,21.003507,0.867184,21.083477,5.646089,20.757054,5.652057,-0.000004,0.000234,40.221567,-16.248465,5.685275,-0.001451,-40.001469,-0.000000,NaN,Inf,66.485419,-1.185785,1.000247,0.283425,0.244333,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.659670,20.801190,21.090159,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697726,-14.999538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995954,39.981395,0.996680,40.104270,-0.000334,0.000222,0.000000,0.988431,5.594412,0.008526,20.906779,5.640246,21.000579,0.871199,21.060024,5.640717,20.753933,5.644032,-0.000004,0.000235,40.217239,-16.248815,5.681360,-0.001452,-40.001600,-0.000001,NaN,Inf,66.507518,-1.126477,1.007979,0.283367,0.243748,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.640167,20.804257,21.077588,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.998928,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995830,39.980626,0.996725,40.104424,-0.000322,0.000222,0.000000,0.988381,5.600605,0.008584,20.903475,5.644554,20.994343,0.871206,21.072926,5.640365,20.759370,5.649453,-0.000004,0.000234,40.228889,-16.248660,5.689377,-0.001453,-40.000708,-0.000000,NaN,Inf,66.430931,-1.169179,1.000729,0.282233,0.242163,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.653741,20.802861,21.080256,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993979,39.982164,0.998655,40.104270,-0.000319,0.000222,0.000000,0.988608,5.601485,0.008583,20.921395,5.644097,21.008717,0.865989,21.079233,5.637490,20.777880,5.650017,-0.000004,0.000234,40.230496,-16.248174,5.687747,-0.001455,-40.001364,-0.000000,NaN,Inf,66.432869,-1.143657,1.000898,0.283741,0.243649,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.667637,20.817244,21.092072,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994413,39.982164,0.996879,40.104270,-0.000335,0.000222,0.000000,0.988765,5.602104,0.008573,20.906655,5.643616,20.987543,0.867811,21.075810,5.642108,20.760267,5.645222,-0.000004,0.000234,40.221330,-16.248209,5.692505,-0.001456,-40.000682,-0.000001,NaN,Inf,66.474922,-1.158947,1.004704,0.283771,0.243177,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.656851,20.797903,21.085532,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.998987,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995170,39.982010,0.961149,40.104578,-0.000344,0.000222,0.000000,0.988214,5.602072,0.008523,20.920744,5.641463,21.010753,0.868576,21.069509,5.644321,20.761541,5.644187,-0.000004,0.000234,40.234076,-16.249042,5.687567,-0.001458,-40.001049,-0.000000,NaN,Inf,66.465434,-1.168715,1.002481,0.282247,0.243145,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.667367,20.817666,21.100176,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995795,39.983086,0.993503,40.106579,-0.000338,0.000222,0.000000,0.988194,5.601106,0.008536,20.909716,5.638453,21.000741,0.869209,21.080940,5.642391,20.761043,5.651742,-0.000004,0.000234,40.219860,-16.248734,5.674273,-0.001461,-40.000603,0.000005,NaN,Inf,66.448693,-1.175901,0.965814,0.283816,0.243736,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.655756,20.804419,21.091841,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993805,39.983394,0.999060,40.107195,-0.000325,0.000222,0.000000,0.988293,5.602624,0.008748,20.911727,5.633545,20.994103,0.871422,21.071534,5.634747,20.758917,5.649995,-0.000004,0.000235,40.235101,-16.248817,5.682527,-0.001460,-40.001757,0.000000,NaN,Inf,66.436106,-1.132263,0.997698,0.283013,0.243023,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.645903,20.807927,21.085105,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994451,39.983394,0.991817,40.107195,-0.000315,0.000222,0.000000,0.988568,5.599564,0.009002,20.921913,5.639555,21.007483,0.871033,21.070159,5.645125,20.770099,5.647670,-0.000004,0.000235,40.232770,-16.248293,5.682206,-0.001458,-40.001206,-0.000001,NaN,Inf,66.479979,-1.140111,1.005289,0.284094,0.244479,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.651899,20.807013,21.094437,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994768,39.983086,0.997548,40.107503,-0.000338,0.000221,0.000000,0.988637,5.600309,0.009093,20.901858,5.640307,20.999016,0.867694,21.075987,5.635350,20.758434,5.643361,-0.000004,0.000235,40.230649,-16.248393,5.684536,-0.001457,-40.000734,0.000000,NaN,Inf,66.465826,-1.164565,0.997351,0.283750,0.243437,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.636304,20.814227,21.089233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.996454,39.984009,1.000565,40.107195,-0.000346,0.000221,0.000000,0.988932,5.598057,0.009103,20.907183,5.644007,20.996636,0.866865,21.070608,5.638668,20.749266,5.643611,-0.000004,0.000234,40.232034,-16.248154,5.685912,-0.001455,-40.001023,-0.000000,NaN,Inf,66.458566,-1.177515,1.002795,0.283571,0.244238,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.640143,20.812076,21.083528,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.996141,39.985547,0.994047,40.105964,-0.000339,0.000221,0.000000,0.988755,5.602106,0.009103,20.915561,5.637737,20.997145,0.866125,21.075268,5.638682,20.760010,5.645899,-0.000004,0.000235,40.228396,-16.248117,5.687174,-0.001453,-40.000944,-0.000001,NaN,Inf,66.422622,-1.166918,1.004126,0.283466,0.244590,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.639040,20.813969,21.080204,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993520,39.985547,0.962872,40.103347,-0.000325,0.000221,0.000000,0.988411,5.603812,0.009103,20.922731,5.643766,21.000954,0.872507,21.071929,5.639315,20.759160,5.651554,-0.000004,0.000235,40.231346,-16.248608,5.683005,-0.001454,-40.000970,-0.000001,NaN,Inf,66.422622,-1.166918,1.004126,0.284274,0.244104,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.645837,20.804170,21.093878,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993612,39.985547,0.993894,40.103347,-0.000314,0.000221,0.000000,0.988568,5.596995,0.009103,20.915523,5.647451,21.017866,0.871292,21.089077,5.636428,20.762048,5.647817,-0.000004,0.000235,40.232791,-16.248394,5.687359,-0.001456,-40.001206,0.000004,NaN,Inf,66.488360,-1.131457,0.969151,0.283311,0.243527,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.636941,20.815788,21.094459,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993343,39.984624,0.992508,40.104732,-0.000332,0.000221,0.000000,0.988539,5.595185,0.009103,20.920995,5.640713,21.007468,0.868001,21.084671,5.638544,20.756488,5.649768,-0.000004,0.000235,40.229223,-16.248345,5.685945,-0.001457,-40.000944,-0.000000,NaN,Inf,66.486347,-1.155678,1.000283,0.283611,0.242209,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.632081,20.814149,21.091208,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995721,39.983701,0.998051,40.106887,-0.000343,0.000221,0.000000,0.988598,5.602241,0.009128,20.917512,5.645688,21.013828,0.872491,21.079964,5.641637,20.759900,5.651448,-0.000004,0.000235,40.234051,-16.248410,5.687242,-0.001456,-40.001495,0.000000,NaN,Inf,66.491321,-1.138977,0.999159,0.283578,0.243305,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.624847,20.819589,21.102917,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.998928,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994579,39.983548,0.995426,40.109350,-0.000333,0.000220,0.000000,0.988372,5.600156,0.009160,20.924597,5.643872,21.005747,0.868014,21.081797,5.640759,20.775570,5.645875,-0.000004,0.000235,40.240021,-16.248376,5.681323,-0.001456,-40.001442,-0.000000,NaN,Inf,66.438329,-1.132800,1.002340,0.284890,0.243556,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.624835,20.821423,21.093681,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993979,39.983548,0.999474,40.109350,-0.000322,0.000220,0.000000,0.988096,5.599497,0.009191,20.916680,5.642465,21.014762,0.867232,21.084357,5.641529,20.779820,5.648673,-0.000004,0.000235,40.239894,-16.249013,5.683197,-0.001458,-40.001023,-0.000000,NaN,Inf,66.463162,-1.180287,1.000851,0.284256,0.243760,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.619563,20.818448,21.103231,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994348,39.983394,0.997540,40.107811,-0.000321,0.000220,0.000000,0.988578,5.603450,0.009190,20.927756,5.638355,21.012855,0.872550,21.087292,5.637123,20.767449,5.647883,-0.000004,0.000235,40.248173,-16.248599,5.688966,-0.001454,-40.001338,-0.000001,NaN,Inf,66.476323,-1.168563,1.005529,0.283037,0.243375,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.614664,20.826920,21.092942,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994575,39.985393,0.996064,40.106733,-0.000338,0.000220,0.000000,0.988204,5.602378,0.009170,20.921186,5.645676,21.009750,0.864483,21.093641,5.635917,20.768905,5.642951,-0.000004,0.000235,40.237606,-16.248803,5.686252,-0.001454,-40.001495,-0.000000,NaN,Inf,66.468085,-1.160702,1.003211,0.284116,0.244190,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.607188,20.820584,21.094858,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995480,39.983394,0.998613,40.105656,-0.000347,0.000220,0.000000,0.988490,5.600285,0.009220,20.899864,5.645972,20.992837,0.868649,21.064963,5.640394,20.765652,5.641874,-0.000004,0.000235,40.222737,-16.248473,5.685165,-0.001460,-40.000813,-0.000000,NaN,Inf,66.465106,-1.190331,1.001497,0.283662,0.244113,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.583845,20.803892,21.077313,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992872,39.985547,0.998521,40.104578,-0.000334,0.000219,0.000000,0.988440,5.602478,0.009261,20.910952,5.643034,21.007543,0.875337,21.078059,5.644379,20.766902,5.643637,-0.000004,0.000235,40.220613,-16.248590,5.681707,-0.001465,-40.000944,-0.000000,NaN,Inf,66.443307,-1.193230,1.003148,0.284568,0.243698,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.595312,20.810533,21.081098,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993521,39.985547,0.997743,40.104578,-0.000322,0.000219,0.000000,0.988450,5.606894,0.009321,20.901866,5.646672,20.998022,0.867271,21.067844,5.641568,20.749677,5.645268,-0.000004,0.000235,40.226668,-16.248467,5.686284,-0.001468,-40.000603,0.000000,NaN,Inf,66.443659,-1.170262,0.997209,0.283962,0.243952,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.574056,20.803775,21.082786,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994024,39.984778,1.002968,40.102885,-0.000322,0.000219,0.000000,0.988598,5.597745,0.009390,20.917281,5.644927,20.996675,0.868172,21.083791,5.639030,20.762896,5.646406,-0.000004,0.000235,40.226958,-16.248466,5.686027,-0.001472,-40.001180,0.000000,NaN,Inf,66.443659,-1.170262,0.997209,0.284507,0.244313,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.578007,20.810731,21.073637,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994865,39.984163,0.993441,40.104270,-0.000340,0.000219,0.000000,0.988608,5.602973,0.009481,20.915134,5.648341,21.006445,0.872108,21.076960,5.645018,20.758889,5.646314,-0.000004,0.000235,40.231529,-16.248310,5.681875,-0.001471,-40.000918,-0.000001,NaN,Inf,66.476563,-1.164585,1.008998,0.284196,0.244084,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.576482,20.809434,21.091993,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995741,39.985854,0.994547,40.103039,-0.000347,0.000218,0.000000,0.988145,5.600380,0.009531,20.917994,5.646479,21.009370,0.872579,21.078041,5.643657,20.766843,5.643016,-0.000004,0.000235,40.225654,-16.249122,5.682503,-0.001472,-40.001180,-0.000001,NaN,Inf,66.476563,-1.164585,1.008998,0.284546,0.244617,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.560289,20.813745,21.088417,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995507,39.985854,0.991626,40.103039,-0.000339,0.000218,0.000000,0.988293,5.597711,0.009571,20.914535,5.638641,20.999226,0.869926,21.077811,5.642130,20.766358,5.645617,-0.000004,0.000235,40.222529,-16.248534,5.685452,-0.001468,-40.000865,0.000000,NaN,Inf,66.440049,-1.187899,0.998801,0.283165,0.243743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.553840,20.811899,21.087010,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.691856,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993175,39.984624,0.992013,40.105656,-0.000324,0.000219,0.000000,0.988391,5.600863,0.009562,20.916463,5.647722,21.004397,0.865840,21.075603,5.642150,20.757459,5.648596,-0.000004,0.000235,40.216195,-16.248696,5.682671,-0.001469,-40.001285,0.000001,NaN,Inf,66.445177,-1.172553,0.996102,0.283935,0.244011,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.541733,20.819610,21.084109,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992604,39.984932,0.991440,40.104732,-0.000314,0.000219,0.000000,0.988175,5.603869,0.009506,20.912016,5.636272,21.018971,0.866512,21.077730,5.641686,20.759669,5.643338,-0.000004,0.000235,40.218318,-16.248686,5.684322,-0.001467,-40.000734,0.000000,NaN,Inf,66.495002,-1.146638,0.998830,0.284591,0.244182,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.537638,20.814817,21.089546,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995284,39.983855,0.992161,40.106272,-0.000332,0.000219,0.000000,0.988667,5.606840,0.009406,20.920611,5.649845,21.004669,0.869816,21.075415,5.645291,20.767864,5.649255,-0.000004,0.000235,40.227078,-16.248386,5.693093,-0.001466,-40.001285,0.000000,NaN,Inf,66.507836,-1.178884,0.998828,0.283782,0.243524,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.537168,20.818038,21.085749,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995690,39.983855,0.996023,40.106272,-0.000343,0.000219,0.000000,0.988214,5.600280,0.009288,20.904194,5.637476,21.001870,0.873379,21.072153,5.641703,20.762862,5.651053,-0.000004,0.000235,40.226483,-16.248692,5.677240,-0.001465,-40.000918,0.000000,NaN,Inf,66.448053,-1.153285,0.996862,0.282836,0.243044,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.522856,20.811315,21.081902,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.996195,39.984624,0.992076,40.106272,-0.000343,0.000219,0.000000,0.988726,5.600071,0.009153,20.917199,5.651215,21.011079,0.877950,21.078368,5.642867,20.760277,5.641266,-0.000004,0.000235,40.220675,-16.247943,5.679945,-0.001467,-40.000970,-0.000000,NaN,Inf,66.439164,-1.138017,1.000335,0.283887,0.243470,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.521231,20.803691,21.091306,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994839,39.984470,0.998203,40.108888,-0.000332,0.000219,0.000000,0.988342,5.602481,0.009021,20.923747,5.646093,21.009980,0.869120,21.087415,5.643281,20.762489,5.645306,-0.000004,0.000235,40.221249,-16.248553,5.680068,-0.001469,-40.000970,0.000001,NaN,Inf,66.428891,-1.191329,0.995865,0.283858,0.243417,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.516449,20.817816,21.088676,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.992836,39.984932,0.996054,40.107195,-0.000325,0.000219,0.000000,0.988253,5.604624,0.008889,20.913597,5.643877,21.004888,0.866400,21.073327,5.637000,20.772102,5.645217,-0.000004,0.000235,40.231150,-16.248720,5.689552,-0.001470,-40.001259,-0.000000,NaN,Inf,66.458396,-1.170461,1.003381,0.283002,0.243376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.515506,20.811106,21.086527,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993827,39.984932,0.961864,40.107195,-0.000337,0.000219,0.000000,0.988539,5.602171,0.008707,20.906366,5.640354,21.004876,0.865133,21.075621,5.641309,20.755363,5.651940,-0.000004,0.000234,40.222602,-16.248503,5.691334,-0.001471,-40.000839,-0.000000,NaN,Inf,66.502740,-1.180579,1.003241,0.283856,0.243382,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.498911,20.813631,21.080401,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995976,39.984778,0.998429,40.107349,-0.000355,0.000218,0.000000,0.988568,5.601265,0.008406,20.903367,5.639253,21.003636,0.870887,21.077610,5.639080,20.764106,5.650912,-0.000004,0.000234,40.222137,-16.248372,5.685154,-0.001470,-40.000970,0.000004,NaN,Inf,66.481030,-1.125453,0.967838,0.283350,0.244331,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.480627,20.809623,21.076690,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995409,39.984163,0.996558,40.109042,-0.000343,0.000218,0.000000,0.988283,5.604935,0.008186,20.909841,5.639337,20.997463,0.871952,21.076508,5.642266,20.760247,5.651831,-0.000004,0.000235,40.223527,-16.248713,5.684407,-0.001470,-40.001233,-0.000000,NaN,Inf,66.433822,-1.140066,1.002462,0.284655,0.243956,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.482521,20.814979,21.091506,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696845,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994756,39.984778,0.997552,40.107195,-0.000333,0.000218,0.000000,0.988480,5.602687,0.007930,20.902296,5.637977,20.994313,0.869843,21.070129,5.642643,20.742268,5.644408,-0.000004,0.000235,40.200492,-16.248765,5.685594,-0.001470,-40.000734,-0.000000,NaN,Inf,66.445630,-1.130962,1.001155,0.284430,0.243654,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.474306,20.803062,21.080453,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993466,39.984163,1.000136,40.104886,-0.000332,0.000218,0.000000,0.988716,5.605019,0.007657,20.917038,5.640005,21.018367,0.869415,21.073435,5.647835,20.769341,5.645308,-0.000004,0.000235,40.225837,-16.248224,5.683850,-0.001468,-40.001128,-0.000000,NaN,Inf,66.445630,-1.130962,1.001155,0.283244,0.243000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.489356,20.814904,21.082614,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
