OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, January 15, 2020
3:47:50 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
bar,C,bar,C,kg/s,kg/s,Hz,bar,bar,kg/s,C,bar,C,bar,C,bar,C,C,kg/s,kg/s,C,bar,bar,kg/s,kW,,kW,,C,C,,g,g,C,C,C,C,C,C,C,C,C,C,C,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
0.994511,59.832462,0.999508,59.984529,-0.000329,0.000220,0.000000,0.989139,5.603662,-0.007248,20.932456,5.640260,21.032330,0.869838,21.106312,5.652258,20.765034,5.658922,-0.000004,0.000233,60.131558,-16.247677,5.684757,-0.001501,-40.001049,0.000000,NaN,Inf,86.281208,-1.142356,0.999043,0.284185,0.243751,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.338593,20.825186,21.108278,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999597,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993822,59.833080,0.997246,59.986542,-0.000324,0.000220,0.000000,0.988844,5.602972,-0.007248,20.934699,5.636000,21.031387,0.868385,21.112286,5.647198,20.769598,5.661114,-0.000004,0.000233,60.183542,-16.248006,5.681728,-0.001504,-40.000918,-0.000001,NaN,Inf,86.283555,-1.126744,1.005142,0.283800,0.243729,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.323135,20.821936,21.105003,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995437,59.835401,1.001202,59.986233,-0.000330,0.000219,0.000000,0.989188,5.604928,-0.007248,20.931311,5.642426,21.024349,0.872801,21.106168,5.657521,20.760882,5.661943,-0.000004,0.000233,60.189557,-16.247729,5.679969,-0.001504,-40.000892,-0.000001,NaN,Inf,86.313583,-1.095296,1.005025,0.283825,0.244272,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.324394,20.820198,21.099979,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.996393,59.835401,0.993087,59.986233,-0.000352,0.000220,0.000000,0.989050,5.604125,-0.007248,20.919825,5.643498,21.031983,0.873101,21.101122,5.654630,20.776299,5.659498,-0.000004,0.000233,60.153488,-16.247867,5.684263,-0.001501,-40.001023,-0.000001,NaN,Inf,86.296250,-1.073925,1.005791,0.283122,0.243643,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.326495,20.826223,21.097868,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995204,59.834627,0.997767,59.985923,-0.000350,0.000220,0.000000,0.988932,5.600717,-0.007248,20.927237,5.637982,21.032929,0.867326,21.103452,5.658131,20.772462,5.659211,-0.000004,0.000233,60.091298,-16.248030,5.686823,-0.001498,-40.001731,0.000000,NaN,Inf,86.275336,-1.103280,0.996682,0.283463,0.245017,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.325137,20.820941,21.100719,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693177,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994269,59.835556,0.993030,59.985768,-0.000332,0.000219,0.000000,0.988578,5.602334,-0.007248,20.926068,5.645590,21.021747,0.875598,21.099876,5.649180,20.776590,5.654377,-0.000004,0.000233,60.171882,-16.248407,5.683600,-0.001496,-40.000892,-0.000000,NaN,Inf,86.300579,-1.101078,1.002576,0.283576,0.243518,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.326633,20.821978,21.101156,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993586,59.836638,0.996376,59.985149,-0.000326,0.000219,0.000000,0.989050,5.607551,-0.007249,20.923983,5.643868,21.024029,0.868108,21.111381,5.648753,20.779103,5.662435,-0.000004,0.000233,60.173352,-16.247833,5.685197,-0.001497,-40.000813,0.000000,NaN,Inf,86.321980,-1.132775,0.998755,0.283214,0.243494,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.325918,20.826798,21.108970,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994547,59.836638,0.993490,59.985149,-0.000338,0.000219,0.000000,0.988775,5.606780,-0.007248,20.923055,5.638160,21.023741,0.870408,21.093108,5.657310,20.765944,5.655103,-0.000004,0.000232,60.169716,-16.248267,5.685068,-0.001497,-40.000997,-0.000000,NaN,Inf,86.338017,-1.089339,1.002809,0.283538,0.242872,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.330700,20.818206,21.100659,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.996500,59.837721,0.992258,59.984065,-0.000353,0.000219,0.000000,0.988755,5.600607,-0.007248,20.928745,5.641019,21.028427,0.871749,21.090877,5.657212,20.772597,5.662253,-0.000004,0.000233,60.081185,-16.248320,5.681527,-0.001499,-40.001128,-0.000000,NaN,Inf,86.338017,-1.089339,1.002809,0.283466,0.243270,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.336074,20.821280,21.091632,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697139,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.996532,59.839268,1.000728,59.985768,-0.000358,0.000219,0.000000,0.989257,5.607859,-0.007248,20.924370,5.643324,21.029388,0.874377,21.098295,5.653500,20.760118,5.658984,-0.000004,0.000233,60.111446,-16.247446,5.682344,-0.001495,-40.000420,0.000001,NaN,Inf,86.275313,-1.083874,0.995743,0.283238,0.243303,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.331735,20.813707,21.102443,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.998889,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993894,59.821014,0.994396,59.982206,-0.000330,0.000219,0.000000,0.988952,5.607250,-0.007248,20.924792,5.640588,21.025445,0.868594,21.100808,5.654375,20.775996,5.661628,-0.000004,0.000233,60.137215,-16.247909,5.680093,-0.001496,-40.001023,-0.000001,NaN,Inf,86.276168,-1.090028,1.004211,0.282997,0.243339,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.339315,20.826831,21.102868,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692957,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994936,59.819003,0.993237,59.982671,-0.000325,0.000219,0.000000,0.988726,5.607215,-0.007248,20.923780,5.645032,21.034112,0.868199,21.100254,5.652036,20.777976,5.655189,-0.000004,0.000233,60.126677,-16.248463,5.676053,-0.001500,-40.001075,-0.000001,NaN,Inf,86.276168,-1.090028,1.004211,0.283259,0.243027,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.340374,20.829045,21.106921,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693397,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.996560,59.819003,0.997445,59.982671,-0.000338,0.000219,0.000000,0.988873,5.603193,-0.007248,20.942005,5.646737,21.032367,0.872384,21.104042,5.648902,20.782031,5.658578,-0.000004,0.000233,60.165611,-16.248157,5.684120,-0.001501,-40.000997,0.000000,NaN,Inf,86.290813,-1.129531,0.998293,0.283080,0.242352,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.338630,20.833296,21.108899,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995389,59.821942,0.993364,59.984219,-0.000354,0.000219,0.000000,0.988903,5.604721,-0.007248,20.927735,5.637583,21.026559,0.861527,21.094543,5.647190,20.778961,5.655917,-0.000004,0.000233,60.207122,-16.248116,5.683452,-0.001500,-40.000315,-0.000000,NaN,Inf,86.255299,-1.114257,1.000889,0.283540,0.243330,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.328447,20.825177,21.107675,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994304,59.825655,1.000302,59.984839,-0.000359,0.000218,0.000000,0.988932,5.604807,-0.007248,20.940945,5.643693,21.037238,0.874198,21.104994,5.651737,20.785346,5.658648,-0.000004,0.000233,60.171661,-16.248053,5.688814,-0.001498,-40.000498,0.000000,NaN,Inf,86.283842,-1.126360,0.997965,0.283770,0.243558,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.330365,20.834018,21.107372,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994432,59.831224,0.997037,59.984219,-0.000338,0.000218,0.000000,0.988923,5.606364,-0.007248,20.929364,5.639551,21.036307,0.870825,21.095070,5.649873,20.773913,5.657141,-0.000004,0.000233,60.079416,-16.248051,5.685744,-0.001497,-40.000577,-0.000001,NaN,Inf,86.311301,-1.117171,1.006032,0.283569,0.243156,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.331047,20.830549,21.104243,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995263,59.831224,0.997977,59.984219,-0.000327,0.000218,0.000000,0.988854,5.605957,-0.007248,20.928548,5.647176,21.034139,0.870329,21.113655,5.653928,20.772629,5.653302,-0.000004,0.000233,60.078869,-16.248052,5.685957,-0.001493,-40.000761,-0.000000,NaN,Inf,86.314066,-1.114331,1.002619,0.282858,0.243122,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.334180,20.841297,21.107340,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.996204,59.833544,1.000356,59.984374,-0.000331,0.000218,0.000000,0.988834,5.606534,-0.007248,20.938650,5.636931,21.031678,0.871265,21.113499,5.651886,20.773808,5.652652,-0.000004,0.000233,60.145002,-16.248072,5.684115,-0.001497,-40.000997,-0.000000,NaN,Inf,86.295882,-1.134949,1.002727,0.283364,0.243226,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.324117,20.828686,21.106214,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995607,59.837257,0.993053,59.987007,-0.000351,0.000218,0.000000,0.988923,5.602284,-0.007248,20.926851,5.649944,21.028942,0.868913,21.113298,5.654345,20.778532,5.657817,-0.000004,0.000234,60.131669,-16.247938,5.687207,-0.001498,-40.000918,-0.000001,NaN,Inf,86.277619,-1.139836,1.004168,0.283398,0.243249,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.330368,20.824333,21.106324,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.998997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995058,59.839887,0.996672,59.983910,-0.000348,0.000218,0.000000,0.989474,5.607850,-0.007248,20.932953,5.647147,21.030957,0.870825,21.103554,5.649986,20.773375,5.655115,-0.000004,0.000234,60.154837,-16.247512,5.683955,-0.001499,-40.001101,0.000000,NaN,Inf,86.294374,-1.115098,0.997434,0.283389,0.243066,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.325469,20.827041,21.106011,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995054,59.839887,0.996138,59.983910,-0.000330,0.000218,0.000000,0.988923,5.604347,-0.007248,20.944729,5.639394,21.038921,0.868891,21.118898,5.650232,20.783161,5.652932,-0.000004,0.000234,60.206528,-16.248063,5.687465,-0.001501,-40.001154,-0.000000,NaN,Inf,86.309034,-1.125351,1.001623,0.283538,0.243424,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.327208,20.835240,21.114178,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.996183,59.842053,0.992513,59.987317,-0.000325,0.000218,0.000000,0.988696,5.599004,-0.007248,20.939863,5.645406,21.038657,0.870790,21.114715,5.647792,20.780566,5.646954,-0.000004,0.000234,60.197092,-16.248097,5.685304,-0.001501,-40.001416,-0.000000,NaN,Inf,86.309122,-1.147592,1.001090,0.283159,0.243773,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.323258,20.848355,21.113428,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994677,59.841898,0.994844,59.983600,-0.000344,0.000217,0.000000,0.988883,5.606854,-0.007248,20.944528,5.638414,21.038008,0.867974,21.112912,5.649114,20.779499,5.654074,-0.000004,0.000234,60.192695,-16.248125,5.690193,-0.001503,-40.000734,0.000001,NaN,Inf,86.286570,-1.179122,0.996315,0.282858,0.242605,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.307401,20.823486,21.110518,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994493,59.842671,0.998446,59.984994,-0.000354,0.000217,0.000000,0.989001,5.604718,-0.007248,20.921654,5.639361,21.025778,0.869633,21.114745,5.644254,20.775143,5.653675,-0.000004,0.000234,60.211269,-16.248210,5.686554,-0.001504,-40.000367,-0.000001,NaN,Inf,86.300159,-1.127755,1.005374,0.283535,0.243119,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.291720,20.823935,21.116768,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.996039,59.842981,0.995214,59.984684,-0.000350,0.000217,0.000000,0.988982,5.603189,-0.007243,20.929707,5.642096,21.027434,0.871323,21.099338,5.647415,20.757882,5.653824,-0.000004,0.000234,60.186784,-16.248286,5.687232,-0.001504,-40.001364,-0.000001,NaN,Inf,86.324186,-1.135336,1.003976,0.283579,0.243183,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.285079,20.813366,21.107355,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995979,59.842981,1.000039,59.984684,-0.000329,0.000217,0.000000,0.988932,5.610036,-0.007218,20.922949,5.637534,21.028284,0.863569,21.096038,5.650872,20.757764,5.658209,-0.000004,0.000234,60.075575,-16.248301,5.686733,-0.001505,-40.000656,-0.000001,NaN,Inf,86.324186,-1.135336,1.003976,0.282483,0.242337,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.277172,20.813064,21.107236,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994360,59.840506,1.002027,59.981897,-0.000325,0.000217,0.000000,0.989090,5.605641,-0.007184,20.931169,5.637691,21.033553,0.870599,21.109379,5.655018,20.775500,5.654090,-0.000004,0.000234,60.112873,-16.248121,5.686024,-0.001503,-40.001049,0.000000,NaN,Inf,86.290649,-1.117224,0.999171,0.283119,0.243287,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.276448,20.824564,21.101680,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993765,59.837257,1.002088,59.982826,-0.000338,0.000217,0.000000,0.988667,5.601927,-0.007129,20.934739,5.646553,21.023838,0.871053,21.102429,5.651977,20.767564,5.662299,-0.000004,0.000234,60.059683,-16.248488,5.686771,-0.001505,-40.000865,-0.000001,NaN,Inf,86.324932,-1.133325,1.007711,0.282734,0.243011,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.272037,20.826838,21.105044,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994965,59.830451,1.005604,59.985303,-0.000353,0.000218,0.000000,0.988775,5.605202,-0.007066,20.931509,5.642450,21.040364,0.868777,21.117114,5.643174,20.777919,5.655542,-0.000004,0.000234,60.056462,-16.248278,5.686890,-0.001507,-40.000839,-0.000001,NaN,Inf,86.334713,-1.078575,1.008375,0.283196,0.243700,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.270813,20.832533,21.119773,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692517,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995948,59.830451,0.995508,59.985303,-0.000357,0.000217,0.000000,0.988716,5.605177,-0.007013,20.935536,5.642872,21.032919,0.869314,21.110359,5.648677,20.771826,5.657306,-0.000004,0.000234,60.126109,-16.248190,5.684165,-0.001507,-40.000236,-0.000002,NaN,Inf,86.301630,-1.127460,1.010693,0.282983,0.243498,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.275353,20.827389,21.109303,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995787,59.831224,0.999725,59.988401,-0.000336,0.000218,0.000000,0.989050,5.604227,-0.006980,20.941396,5.651450,21.038682,0.869502,21.113125,5.655541,20.773807,5.652767,-0.000004,0.000235,60.189139,-16.247946,5.689922,-0.001506,-40.001442,0.000000,NaN,Inf,86.280123,-1.111304,0.999558,0.283158,0.242784,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.270744,20.835232,21.124885,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994319,59.834627,0.993052,59.988091,-0.000326,0.000218,0.000000,0.989228,5.604122,-0.006968,20.922005,5.636384,21.029670,0.870950,21.111952,5.651863,20.767193,5.657300,-0.000004,0.000235,60.196244,-16.247905,5.685802,-0.001507,-40.000787,-0.000001,NaN,Inf,86.284406,-1.139178,1.003954,0.283397,0.243577,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.264501,20.828060,21.109053,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995666,59.835246,0.996524,59.987936,-0.000330,0.000218,0.000000,0.989257,5.603802,-0.006954,20.934096,5.645060,21.038481,0.870361,21.100012,5.650781,20.781908,5.661944,-0.000004,0.000235,60.032425,-16.247672,5.680690,-0.001511,-40.000761,0.000000,NaN,Inf,86.319947,-1.106706,0.998726,0.282434,0.243077,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.265013,20.824651,21.109929,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.996397,59.835246,0.998164,59.987936,-0.000351,0.000218,0.000000,0.989041,5.601231,-0.006938,20.935132,5.643645,21.032574,0.869279,21.101252,5.651766,20.764038,5.651654,-0.000004,0.000235,60.119549,-16.247741,5.689732,-0.001509,-40.001862,-0.000000,NaN,Inf,86.291077,-1.094943,1.000861,0.282992,0.242933,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.248968,20.819433,21.101750,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993979,59.832152,0.994136,59.988865,-0.000355,0.000218,0.000000,0.988972,5.605782,-0.006925,20.930444,5.642590,21.030087,0.868715,21.098533,5.654203,20.778922,5.649605,-0.000004,0.000235,60.145464,-16.248285,5.686356,-0.001507,-40.001101,-0.000000,NaN,Inf,86.275100,-1.135760,1.001773,0.283497,0.243640,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.236571,20.813945,21.103025,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994303,59.832152,0.993750,59.989175,-0.000336,0.000219,0.000000,0.988696,5.605011,-0.006905,20.944511,5.638899,21.041942,0.864897,21.102552,5.649006,20.777867,5.657309,-0.000004,0.000235,60.181165,-16.248300,5.686744,-0.001503,-40.001075,-0.000000,NaN,Inf,86.324906,-1.162345,1.000157,0.283239,0.243064,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.253494,20.836418,21.121335,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995856,59.836484,0.998584,59.989175,-0.000327,0.000218,0.000000,0.989257,5.609527,-0.006885,20.931446,5.640636,21.030416,0.870642,21.102321,5.649893,20.767245,5.658399,-0.000004,0.000235,60.167507,-16.247638,5.684065,-0.001502,-40.001416,-0.000000,NaN,Inf,86.324906,-1.162345,1.000157,0.283820,0.243127,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.251880,20.824424,21.111641,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995287,59.840351,0.996974,59.987936,-0.000330,0.000218,0.000000,0.988962,5.600848,-0.006861,20.925373,5.640632,21.021051,0.868188,21.095952,5.653890,20.760436,5.653928,-0.000004,0.000235,60.096386,-16.247933,5.682398,-0.001501,-40.001259,-0.000000,NaN,Inf,86.288162,-1.100492,1.002739,0.282741,0.243255,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.238601,20.811363,21.093770,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994380,59.840351,1.000862,59.987936,-0.000351,0.000218,0.000000,0.989060,5.601904,-0.006829,20.941510,5.645065,21.031706,0.870952,21.111682,5.654281,20.781533,5.653734,-0.000004,0.000235,60.153423,-16.247936,5.683520,-0.001500,-40.001547,-0.000000,NaN,Inf,86.304470,-1.119184,1.001695,0.283448,0.244052,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.250174,20.829406,21.107249,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.998918,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995716,59.837567,1.000397,59.986233,-0.000349,0.000218,0.000000,0.989011,5.603376,-0.006799,20.932581,5.646113,21.036580,0.867382,21.111485,5.649074,20.768850,5.655463,-0.000004,0.000235,60.149373,-16.247861,5.685923,-0.001497,-40.001495,-0.000000,NaN,Inf,86.304470,-1.119184,1.001695,0.284221,0.244129,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.234767,20.833590,21.104485,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692517,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.996610,59.834782,0.995552,59.988555,-0.000329,0.000218,0.000000,0.989159,5.598622,-0.006765,20.929530,5.646608,21.029958,0.866810,21.106705,5.648480,20.766700,5.648700,-0.000004,0.000235,60.174466,-16.247781,5.686565,-0.001497,-40.001338,-0.000001,NaN,Inf,86.324334,-1.141389,1.006519,0.283099,0.243126,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.229068,20.829271,21.110404,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993636,59.837257,1.000661,59.989175,-0.000327,0.000219,0.000000,0.988775,5.600875,-0.006737,20.916561,5.645328,21.021231,0.868732,21.099360,5.646759,20.770243,5.657253,-0.000004,0.000235,60.135308,-16.248289,5.679016,-0.001500,-40.001180,0.000000,NaN,Inf,86.269979,-1.155288,0.998939,0.283760,0.243811,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.219421,20.798394,21.102881,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994003,59.837257,0.992684,59.989175,-0.000339,0.000218,0.000000,0.988952,5.601165,-0.006689,20.932448,5.640152,21.030694,0.869888,21.103753,5.650970,20.778633,5.656102,-0.000004,0.000235,60.182299,-16.247965,5.682658,-0.001501,-40.000918,-0.000001,NaN,Inf,86.337541,-1.110026,1.007071,0.283429,0.243422,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.230495,20.824241,21.110805,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995678,59.838185,0.994872,59.987317,-0.000355,0.000219,0.000000,0.988903,5.603730,-0.006635,20.932665,5.641805,21.020722,0.870075,21.109227,5.656607,20.777237,5.653745,-0.000004,0.000235,60.214058,-16.248184,5.680381,-0.001499,-40.001390,0.000000,NaN,Inf,86.329502,-1.124981,0.998673,0.282985,0.243247,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.230205,20.827410,21.107796,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.996588,59.840042,0.999610,59.985923,-0.000358,0.000219,0.000000,0.988834,5.600821,-0.006582,20.932798,5.643080,21.031712,0.869590,21.108691,5.651054,20.774373,5.656884,-0.000004,0.000235,60.207786,-16.248400,5.686589,-0.001499,-40.000839,0.000000,NaN,Inf,86.293755,-1.137028,0.999191,0.284122,0.243806,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.228517,20.831257,21.110236,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.994132,59.842362,0.993637,59.984839,-0.000337,0.000219,0.000000,0.988795,5.604455,-0.006519,20.931689,5.641394,21.029697,0.869899,21.108289,5.652554,20.770949,5.655618,-0.000004,0.000235,60.136601,-16.248055,5.686100,-0.001498,-40.001049,-0.000000,NaN,Inf,86.275716,-1.116258,1.003032,0.283282,0.242987,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.236413,20.826934,21.114652,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993861,59.842362,1.000535,59.984839,-0.000328,0.000219,0.000000,0.988962,5.606448,-0.006460,20.930797,5.641976,21.028937,0.871674,21.107990,5.650463,20.766822,5.656719,-0.000004,0.000235,59.944885,-16.247865,5.688067,-0.001499,-40.000918,0.000000,NaN,Inf,86.331767,-1.120056,0.999501,0.282201,0.243084,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.222516,20.817639,21.114445,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.996074,59.841434,0.999257,59.984994,-0.000333,0.000219,0.000000,0.988490,5.600916,-0.006396,20.926966,5.646823,21.020006,0.871573,21.098365,5.646608,20.767115,5.656247,-0.000004,0.000235,60.079742,-16.248575,5.684625,-0.001498,-40.000420,-0.000001,NaN,Inf,86.337709,-1.109647,1.006715,0.284190,0.243554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.211744,20.815622,21.097910,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.996003,59.840196,0.996090,59.985613,-0.000354,0.000219,0.000000,0.988755,5.605487,-0.006326,20.933475,5.643169,21.029224,0.871614,21.106202,5.648649,20.775286,5.653451,-0.000004,0.000235,60.168757,-16.248230,5.686634,-0.001497,-40.001049,-0.000000,NaN,Inf,86.288344,-1.112634,1.003196,0.282166,0.243029,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.231561,20.836840,21.116911,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.993850,59.839578,1.000689,59.988091,-0.000358,0.000219,0.000000,0.988913,5.600787,-0.006254,20.942406,5.645947,21.025021,0.873335,21.106610,5.654234,20.776670,5.655477,-0.000004,0.000235,60.166411,-16.248072,5.686252,-0.001496,-40.000997,-0.000000,NaN,Inf,86.288661,-1.136754,1.000087,0.283981,0.243250,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.225746,20.825254,21.111609,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
0.995348,59.842053,1.000976,59.987471,-0.000338,0.000219,0.000000,0.988962,5.600566,-0.006159,20.921350,5.643253,21.032260,0.872113,21.105549,5.649665,20.771607,5.658576,-0.000004,0.000235,60.142114,-16.248170,5.682341,-0.001494,-40.001495,-0.000001,NaN,Inf,86.335161,-1.126581,1.006881,0.282655,0.243655,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,21.217772,20.819349,21.096637,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
