OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, January 16, 2019
3:54:46 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
60.105168,69.772034,119.246601,131.834832,55.799456,63.297397,59.304291,12.922058,114.945552,1.614913,69.873999,60.870988,130.707457,116.711629,128.718625,115.433332,60.259091,114.758211,0.001972,0.013477,32.000000,-237.085242,115.610233,0.377687,12.267392,0.588427,315794.894501,0.918258,19.792489,27.443363,1.986405,68.106452,56.209866,82.743294,42.960070,35.972728,60.455696,77.511926,15.200000,21.523883
60.101650,69.769573,119.261501,131.835105,55.815723,63.277758,59.375686,12.921776,114.937180,1.616795,69.868866,60.868429,130.707113,116.702041,128.719504,115.424202,60.259115,114.747225,0.001955,0.013470,32.000000,-237.085533,115.606073,0.379484,12.269889,0.588116,315736.748990,0.917563,19.796518,27.439151,1.985360,68.101736,56.210538,82.739595,42.960070,35.966863,60.455696,77.524373,15.200000,21.523060
60.096419,69.764586,119.217841,131.834671,55.831929,63.269890,59.195223,12.921443,114.926431,1.617264,69.862025,60.861141,130.706515,116.689118,128.719243,115.415452,60.259396,114.735034,0.001954,0.013494,32.000000,-237.086014,115.605385,0.377719,12.278724,0.587477,315658.795870,0.918608,19.797631,27.434293,1.983966,68.096203,56.210339,82.732454,42.960070,35.946106,60.455696,77.541954,15.200000,21.521646
60.089175,69.760309,119.216887,131.834153,55.817947,63.249495,59.222946,12.919379,114.911681,1.616720,69.858636,60.850099,130.706507,116.674040,128.719176,115.402656,60.259210,114.723873,0.001953,0.013481,32.000000,-237.088063,115.592973,0.377415,12.279770,0.587336,315559.805091,0.917273,19.798326,27.428232,1.984330,68.091966,56.210429,82.726273,42.960070,35.952043,60.455696,77.559420,15.200000,21.520404
60.082312,69.756406,119.220782,131.833674,55.862251,63.224725,59.369934,12.919863,114.899656,1.616989,69.860175,60.843803,130.704504,116.661285,128.718598,115.391321,60.258892,114.716146,0.001991,0.013499,32.000000,-237.087661,115.576509,0.377115,12.278467,0.586605,315517.425335,0.920032,19.798028,27.421252,1.983776,68.086728,56.210798,82.716529,42.960070,35.955126,60.455696,77.582026,15.200000,21.519068
60.077440,69.756803,119.216255,131.833819,55.837770,63.200118,59.317967,12.920483,114.890071,1.617126,69.862521,60.841427,130.703057,116.646261,128.718049,115.377671,60.258684,114.703442,0.001974,0.013451,32.000000,-237.086919,115.563227,0.377298,12.279513,0.586462,315414.221110,0.919417,19.800247,27.415303,1.983999,68.080530,56.211010,82.704168,42.960070,35.962797,60.455696,77.604187,15.200000,21.518564
60.075646,69.757160,119.235077,131.833755,55.895865,63.184208,59.187604,12.920683,114.888172,1.402117,69.858220,60.841455,130.702854,116.638673,128.716769,115.364797,60.258778,114.697566,0.001957,0.013491,32.000000,-237.086746,115.593927,0.303241,12.280511,0.586420,315289.864760,0.916889,19.802501,27.411373,1.984291,68.075536,56.212097,82.692539,42.960070,35.974152,60.455696,77.617723,15.200000,21.518336
60.072396,69.754141,119.187007,131.833017,55.874741,63.184182,59.349534,12.920746,114.879983,1.261638,69.846913,60.836695,130.702561,116.627439,128.717226,115.350801,60.259267,114.690740,0.001958,0.013517,32.000000,-237.086622,115.576752,0.262361,12.284751,0.586195,315168.893824,0.917419,19.807266,27.404598,1.984376,68.071028,56.214117,82.679307,42.960070,35.952660,60.455696,77.639384,15.200000,21.517513
60.072096,69.747219,119.217165,131.831776,55.954983,63.184019,59.240621,12.920854,114.868594,1.262063,69.838375,60.827875,130.701175,116.621537,128.717526,115.342370,60.258622,114.682560,0.001958,0.013524,32.000000,-237.086446,115.545694,0.263984,12.287234,0.586155,315090.373068,0.919240,19.809233,27.401274,1.984749,68.067739,56.215021,82.669607,42.960070,35.956653,60.455696,77.652730,15.200000,21.515776
60.068613,69.738836,119.171504,131.829878,55.916407,63.159827,59.339626,12.922884,114.856251,1.739010,69.831122,60.822604,130.699775,116.611844,128.718268,115.333441,60.258059,114.676058,0.001961,0.013502,32.000000,-237.084495,115.492387,0.424984,12.284733,0.585658,315088.185349,0.916779,19.809127,27.397033,1.984056,68.065731,56.216230,82.658555,42.960070,35.938355,60.455696,77.673660,15.200000,21.513455
60.065997,69.733962,119.147280,131.828054,55.856360,63.158772,59.336207,12.922901,114.846733,1.788211,69.825930,60.814241,130.698195,116.599682,128.718510,115.323158,60.257993,114.669869,0.001943,0.013449,32.000000,-237.084519,115.480834,0.436717,12.285220,0.585744,315082.114056,0.918450,19.802476,27.393180,1.984568,68.063260,56.217322,82.649666,42.960070,35.926670,60.455696,77.690425,15.200000,21.511961
60.057201,69.728388,119.126675,131.825791,55.855280,63.146571,59.352272,12.921724,114.837362,1.788725,69.823211,60.808607,130.696534,116.582982,128.719387,115.307148,60.258027,114.660752,0.001941,0.013451,32.000000,-237.085653,115.465614,0.436353,12.292112,0.585357,314956.369627,0.916605,19.797217,27.390168,1.983923,68.058603,56.217541,82.639093,42.960070,35.902661,60.455696,77.717318,15.200000,21.510301
60.053580,69.724964,119.113343,131.824333,55.958723,63.126265,59.327779,12.922937,114.833053,1.788690,69.819924,60.808707,130.695711,116.572766,128.719315,115.299773,60.258592,114.651511,0.001942,0.013438,32.000000,-237.084518,115.480787,0.436627,12.292834,0.585180,314947.777847,0.916675,19.794690,27.386832,1.983606,68.054958,56.217287,82.630690,42.960070,35.911367,60.455696,77.737946,15.200000,21.509107
60.047400,69.720643,119.151834,131.822885,56.023679,63.117956,59.329028,12.922817,114.828432,1.440958,69.812509,60.800485,130.694380,116.562725,128.717837,115.291534,60.257613,114.643771,0.001982,0.013425,32.000000,-237.084612,115.494659,0.321918,12.280971,0.584722,314884.340684,0.916386,19.797006,27.381785,1.983554,68.049342,56.215263,82.617716,42.960070,35.930398,60.455696,77.764745,15.200000,21.507750
60.045436,69.715976,119.128816,131.821335,56.004370,63.118014,59.375263,12.923041,114.822845,1.434312,69.806797,60.795548,130.693935,116.556874,128.716043,115.281215,60.256867,114.636205,0.001960,0.013417,32.000000,-237.084404,115.484090,0.321721,12.287536,0.584450,314780.799130,0.916522,19.796831,27.376139,1.983451,68.045701,56.213620,82.605338,42.960070,35.935513,60.455696,77.786508,15.200000,21.506371
60.042045,69.709277,119.130107,131.818640,55.995458,63.114009,59.324478,12.924165,114.809845,1.655789,69.796995,60.793635,130.693502,116.545286,128.715426,115.276486,60.255715,114.626131,0.001959,0.013427,32.000000,-237.083294,115.415562,0.399940,12.283396,0.585301,314738.446844,0.916477,19.798054,27.372861,1.984296,68.041579,56.211070,82.589689,42.960070,35.918458,60.455696,77.809132,15.200000,21.504524
60.038484,69.702919,119.202539,131.815659,55.991151,63.093685,59.344555,12.924178,114.802735,1.958269,69.792017,60.792025,130.691938,116.535914,128.713660,115.268207,60.255627,114.617404,0.001958,0.013428,32.000000,-237.083116,115.399822,0.495967,12.273451,0.584854,314736.312124,0.915786,19.795150,27.369448,1.983978,68.038553,56.208343,82.575577,42.960070,35.945314,60.455696,77.831338,15.200000,21.502685
60.036317,69.697332,119.258057,131.812152,55.999444,63.085575,59.360633,12.922553,114.791787,1.963678,69.788404,60.786693,130.690369,116.523137,128.713314,115.256835,60.256347,114.609458,0.001996,0.013445,32.000000,-237.084610,115.391161,0.495879,12.273815,0.585063,314713.087686,0.916553,19.791493,27.365059,1.984111,68.036584,56.206437,82.562007,42.960070,35.986010,60.455696,77.856498,15.200000,21.500910
60.033701,69.693638,119.250775,131.809382,55.987387,63.077447,59.332966,12.922316,114.783957,1.963409,69.785240,60.782422,130.688826,116.514571,128.712875,115.248138,60.256541,114.602237,0.001975,0.013421,32.000000,-237.084820,115.382830,0.496091,12.281068,0.585915,314607.443673,0.915992,19.788331,27.360346,1.985436,68.034784,56.206237,82.551635,42.960070,35.994907,60.455696,77.878678,15.200000,21.499644
60.028898,69.689238,119.219802,131.806226,55.975322,63.076844,59.377751,12.922807,114.782129,1.896794,69.781788,60.772326,130.688263,116.504091,128.712917,115.243866,60.256719,114.599118,0.001960,0.013399,32.000000,-237.084120,115.404055,0.471321,12.271843,0.586248,314562.031840,0.915649,19.784689,27.355256,1.986432,68.030801,56.206936,82.541237,42.960070,35.974256,60.455696,77.905673,15.200000,21.498186
60.020181,69.685448,119.230159,131.803968,55.950744,63.059993,59.321372,12.924040,114.782556,1.485701,69.783762,60.765851,130.687013,116.500632,128.712492,115.236112,60.256522,114.596867,0.001958,0.013373,32.000000,-237.082828,115.423142,0.334078,12.274830,0.585806,314518.703504,0.915994,19.783343,27.351091,1.986397,68.028709,56.208340,82.533527,42.960070,35.999018,60.455696,77.935513,15.200000,21.496914
60.015047,69.684138,119.179040,131.802304,56.067055,63.060113,59.328790,12.926038,114.776500,1.433377,69.790640,60.755654,130.686071,116.495400,128.712250,115.231092,60.256400,114.591213,0.001957,0.013383,32.000000,-237.080790,115.413067,0.322066,12.266775,0.586088,314513.393415,0.915365,19.783252,27.349198,1.986040,68.026909,56.210080,82.525857,42.960070,35.983242,60.455696,77.969454,15.200000,21.495881
60.006919,69.686235,119.129911,131.801800,56.075812,63.060381,59.293640,12.926118,114.767427,1.503524,69.799498,60.743184,130.685353,116.485486,128.711701,115.223822,60.256202,114.582189,0.001961,0.013416,32.000000,-237.080668,115.367856,0.350295,12.261076,0.585997,314428.710550,0.916129,19.787286,27.348157,1.986501,68.024768,56.211641,82.521154,42.960070,35.951133,60.455696,77.998339,15.200000,21.495779
59.998696,69.691753,119.063664,131.801995,56.120754,63.060402,59.307187,12.925454,114.755638,1.784241,69.812687,60.728499,130.684593,116.473833,128.709933,115.212773,60.255353,114.570703,0.001945,0.013385,32.000000,-237.081268,115.336467,0.438216,12.257338,0.586095,314430.155710,0.916100,19.790584,27.345168,1.985819,68.021745,56.213885,82.517451,42.960070,35.892162,60.455696,78.035647,15.200000,21.496283
59.989625,69.698086,119.063838,131.802610,56.096252,63.060176,59.357815,12.924647,114.744007,1.787419,69.826484,60.715060,130.684216,116.462056,128.707966,115.200671,60.254695,114.557225,0.001941,0.013334,32.000000,-237.082093,115.325593,0.437827,12.262817,0.586146,314435.587302,0.916791,19.799977,27.340402,1.985270,68.019132,56.214979,82.515914,42.960070,35.910824,60.455696,78.068824,15.200000,21.497115
59.982171,69.706861,119.007828,131.803690,56.212111,63.051757,59.340665,12.925055,114.728803,1.787894,69.843307,60.706170,130.683818,116.449672,128.705732,115.187138,60.253102,114.543569,0.001940,0.013332,32.000000,-237.081613,115.315230,0.438225,12.254539,0.585981,314443.602802,0.916736,19.812877,27.334931,1.984438,68.016012,56.216228,82.516010,42.960070,35.873903,60.455696,78.109545,15.200000,21.498452
59.974769,69.714941,118.980114,131.804753,56.277731,63.031674,59.377199,12.924944,114.718387,1.787844,69.857080,60.697622,130.683154,116.435654,128.704682,115.175855,60.252569,114.535472,0.001979,0.013356,32.000000,-237.081709,115.313826,0.437236,12.249293,0.585870,314451.312151,0.916121,19.827355,27.328174,1.984740,68.013414,56.217562,82.515837,42.960070,35.857590,60.455696,78.143719,15.200000,21.499699
59.962181,69.724412,118.936005,131.806089,56.426771,63.027467,59.368798,12.923210,114.712572,1.397427,69.874799,60.686047,130.683658,116.421707,128.703229,115.159642,60.252577,114.523395,0.001953,0.013383,32.000000,-237.083416,115.353517,0.303717,12.245142,0.585919,314420.663813,0.916412,19.842824,27.322252,1.984053,68.011752,56.219294,82.517922,42.960070,35.820582,60.455696,78.191310,15.200000,21.501263
59.955958,69.733117,118.982619,131.807342,56.520777,63.027454,59.330435,12.923300,114.700431,1.261556,69.891061,60.675829,130.684334,116.412038,128.702834,115.146079,60.251095,114.511190,0.001952,0.013427,32.000000,-237.083158,115.344830,0.264239,12.244592,0.585910,314329.870363,0.915703,19.857552,27.318330,1.983836,68.011261,56.220191,82.519754,42.960070,35.837693,60.455696,78.228645,15.200000,21.502643
59.946559,69.745899,118.929443,131.809296,56.544702,63.027412,59.373401,12.923605,114.680094,1.264441,69.916041,60.666596,130.685707,116.398501,128.702377,115.131785,60.250430,114.495364,0.001953,0.013421,32.000000,-237.083062,115.307574,0.269199,12.243102,0.585965,314320.439874,0.916009,19.878328,27.311675,1.983517,68.013745,56.222078,82.523386,42.960070,35.802453,60.455696,78.275479,15.200000,21.504755
59.937645,69.758876,118.872142,131.811323,56.592363,63.027252,59.350915,12.922790,114.662979,1.589492,69.938882,60.655299,130.686610,116.384303,128.702493,115.114605,60.249504,114.479295,0.001994,0.013401,32.000000,-237.083908,115.273384,0.374720,12.243534,0.586439,314330.828531,0.916729,19.892622,27.306440,1.984500,68.015876,56.223953,82.526807,42.960070,35.768128,60.455696,78.316720,15.200000,21.507112
59.926323,69.776694,118.886817,131.814256,56.601651,63.027163,59.358934,12.922334,114.646691,1.613121,69.971801,60.646175,130.687123,116.364342,128.702607,115.097931,60.249165,114.458403,0.001968,0.013415,32.000000,-237.084344,115.259616,0.379712,12.246434,0.586293,314344.939750,0.916257,19.913848,27.298394,1.983924,68.019413,56.225692,82.531853,42.960070,35.757355,60.455696,78.368851,15.200000,21.510323
59.918423,69.794444,118.863169,131.817641,56.689165,63.027066,59.367093,12.922297,114.629120,1.613669,70.001228,60.638336,130.688111,116.346627,128.703676,115.084905,60.248990,114.441227,0.001954,0.013402,32.000000,-237.084509,115.245922,0.379925,12.242579,0.586011,314358.485021,0.916786,19.934833,27.290475,1.983263,68.022637,56.226831,82.536099,42.960070,35.751576,60.455696,78.412650,15.200000,21.513727
59.904941,69.817745,118.887944,131.822262,56.760453,63.026736,59.350466,12.922330,114.616575,1.477578,70.041742,60.623750,130.689463,116.328494,128.702466,115.064777,60.248883,114.424597,0.001952,0.013361,32.000000,-237.084561,115.273895,0.330437,12.242017,0.586196,314376.665765,0.916898,19.962825,27.279312,1.983883,68.026120,56.228012,82.540068,42.960070,35.758059,60.455696,78.471250,15.200000,21.518279
59.897784,69.840669,118.887444,131.826902,56.821611,63.026817,59.229313,12.922474,114.599753,1.111045,70.074743,60.613178,130.692232,116.312164,128.703008,115.048606,60.248618,114.407175,0.001953,0.013364,32.000000,-237.084400,115.273903,0.211449,12.252661,0.586361,314393.304496,0.916950,19.987676,27.270030,1.983750,68.029253,56.229590,82.543004,42.960070,35.759092,60.455696,78.516034,15.200000,21.522769
59.884099,69.867983,118.806754,131.832514,56.895453,63.027069,59.380432,12.924133,114.574199,1.157795,70.117251,60.603973,130.695913,116.290880,128.703372,115.027714,60.246726,114.387675,0.001958,0.013349,32.000000,-237.082773,115.219047,0.236035,12.250504,0.586808,314415.026710,0.917490,20.023093,27.260979,1.984610,68.031720,56.231708,82.546137,42.960070,35.706126,60.455696,78.578359,15.200000,21.528336
59.873795,69.892096,118.755664,131.837037,56.908226,63.027318,59.373092,12.923458,114.552914,1.430504,70.154064,60.595461,130.699667,116.268995,128.703312,115.007096,60.246128,114.367161,0.001943,0.013350,32.000000,-237.083498,115.181693,0.321841,12.242263,0.586449,314436.666752,0.919548,20.052452,27.251650,1.984839,68.035589,56.233421,82.547726,42.960070,35.659304,60.455696,78.629119,15.200000,21.533195
59.865649,69.922510,118.734872,131.842342,56.973319,63.027318,59.389513,12.923140,114.522601,1.436411,70.199047,60.587612,130.702882,116.243395,128.703139,114.979146,60.244565,114.341902,0.001943,0.013343,32.000000,-237.083912,115.154701,0.322245,12.243931,0.586230,314467.007263,0.917513,20.092069,27.242801,1.983945,68.041406,56.233876,82.547491,42.960070,35.639075,60.455696,78.690172,15.200000,21.539438
59.865667,69.948698,118.693009,131.846543,57.083791,63.027244,59.338183,12.921637,114.498961,1.436929,70.232444,60.583693,130.705984,116.219181,128.703330,114.953016,60.243235,114.317446,0.001945,0.013369,32.000000,-237.085482,115.136501,0.321972,12.245673,0.586465,314491.842287,0.917866,20.125447,27.232097,1.983433,68.046544,56.234571,82.546607,42.960070,35.596905,60.455696,78.735387,15.200000,21.544899
59.861940,69.977545,118.703376,131.850866,57.020579,63.027195,59.356769,12.920583,114.472870,1.437211,70.264723,60.579891,130.709545,116.193841,128.704740,114.924914,60.241561,114.293914,0.001989,0.013353,32.000000,-237.086687,115.112215,0.321874,12.242919,0.586405,314521.461238,0.917827,20.163186,27.219744,1.983356,68.053469,56.236524,82.544217,42.960070,35.585353,60.455696,78.787891,15.200000,21.551196
59.861089,69.997737,118.694764,131.853237,56.939285,63.027439,59.352540,12.920683,114.453779,1.435562,70.287874,60.581825,130.712646,116.175299,128.706190,114.902104,60.239905,114.277032,0.001962,0.013333,32.000000,-237.086572,115.114966,0.318120,12.241988,0.586062,314544.369787,0.918685,20.189358,27.207597,1.982656,68.059727,56.238960,82.540854,42.960070,35.575204,60.455696,78.835273,15.200000,21.555545
59.860436,70.019343,118.719202,131.854829,56.817152,63.027795,59.339049,12.921097,114.426631,1.405232,70.313909,60.585699,130.717098,116.153580,128.708570,114.880112,60.239242,114.253907,0.001963,0.013377,32.000000,-237.086108,115.059909,0.318733,12.246016,0.586375,314571.156940,0.918532,20.221557,27.196302,1.982952,68.069045,56.242870,82.537925,42.960070,35.574552,60.455696,78.887265,15.200000,21.560226
59.857202,70.035323,118.668037,131.855489,56.866306,63.027515,59.369104,12.920960,114.407948,1.607272,70.338641,60.582430,130.719717,116.136807,128.711060,114.865408,60.238091,114.237562,0.001963,0.013384,32.000000,-237.086234,115.042256,0.380272,12.241872,0.586408,314591.805735,0.918666,20.242513,27.188653,1.982837,68.077018,56.246593,82.536411,42.960070,35.536624,60.455696,78.936569,15.200000,21.563696
59.855468,70.056924,118.692020,131.856575,56.815933,63.027530,59.362019,12.921363,114.388600,1.609925,70.373188,60.581605,130.722335,116.113942,128.713669,114.843504,60.236940,114.218238,0.002006,0.013384,32.000000,-237.085987,115.023955,0.379932,12.239487,0.586443,314612.301204,0.918945,20.264706,27.176568,1.983267,68.086716,56.252380,82.534495,42.960070,35.536304,60.455696,78.989777,15.200000,21.568254
59.850929,70.077815,118.708209,131.858014,56.807616,63.027622,59.370784,12.921671,114.368966,1.609567,70.402319,60.582508,130.724678,116.095892,128.714954,114.824736,60.235224,114.195688,0.001979,0.013349,32.000000,-237.085839,115.005819,0.380052,12.241505,0.586348,314626.574144,0.918570,20.283595,27.168706,1.982519,68.094288,56.256807,82.532470,42.960070,35.536965,60.455696,79.039208,15.200000,21.572711
59.856979,70.103891,118.679657,131.859155,56.652656,63.027486,59.364538,12.922393,114.347796,1.609483,70.430374,60.585247,130.727590,116.074294,128.717659,114.801490,60.232093,114.170797,0.001969,0.013355,32.000000,-237.085118,114.986420,0.380000,12.249494,0.586689,314646.134472,0.918764,20.306757,27.159203,1.982977,68.103070,56.262085,82.529978,42.960070,35.506297,60.455696,79.089150,15.200000,21.578420
59.858217,70.122450,118.649344,131.859300,56.538738,63.027564,59.311349,12.922807,114.333048,1.609817,70.452872,60.588551,130.729495,116.057523,128.719184,114.786802,60.230316,114.155300,0.001967,0.013307,32.000000,-237.084805,114.969638,0.379655,12.241323,0.586823,314667.666620,0.918759,20.331730,27.148483,1.983398,68.110018,56.266100,82.527417,42.960070,35.474318,60.455696,79.130093,15.200000,21.582716
59.860735,70.143113,118.691510,131.859013,56.559943,63.027688,59.286480,12.923595,114.318265,1.608191,70.477284,60.591033,130.731142,116.039423,128.720120,114.770595,60.225820,114.136954,0.001967,0.013335,32.000000,-237.083959,114.962068,0.377506,12.234264,0.586180,314690.730323,0.918815,20.352365,27.137883,1.982720,68.116556,56.269781,82.522758,42.960070,35.504796,60.455696,79.180611,15.200000,21.587358
59.862572,70.159705,118.693031,131.858431,56.483108,63.027816,59.354162,12.924318,114.309183,1.300348,70.499017,60.591412,130.732313,116.024303,128.721601,114.757497,60.223663,114.124058,0.001968,0.013349,32.000000,-237.083133,114.977433,0.274112,12.236581,0.586359,314708.129130,0.919665,20.369810,27.131112,1.982173,68.121846,56.272956,82.518985,42.960070,35.479486,60.455696,79.223889,15.200000,21.591094
59.868225,70.179830,118.617702,131.857557,56.491270,63.028194,59.389555,12.925217,114.288710,1.405765,70.523865,60.593070,130.735508,116.010276,128.722959,114.739748,60.220292,114.109334,0.001959,0.013347,32.000000,-237.082199,114.911632,0.320936,12.231767,0.587004,314730.817652,0.920061,20.388208,27.125485,1.982794,68.127331,56.277181,82.515156,42.960070,35.431382,60.455696,79.269205,15.200000,21.595673
59.873210,70.196166,118.594465,131.856452,56.474752,63.028328,59.354889,12.924923,114.276613,1.606278,70.540131,60.600807,130.736835,115.999130,128.723085,114.726580,60.215751,114.093509,0.001959,0.013352,32.000000,-237.082517,114.894914,0.378859,12.227151,0.586907,314747.104028,0.919024,20.403147,27.120527,1.982759,68.129339,56.280006,82.511954,42.960070,35.391814,60.455696,79.305822,15.200000,21.599473
59.877076,70.214209,118.554013,131.854415,56.467379,63.028787,59.365572,12.924357,114.261543,1.608646,70.558543,60.607272,130.737057,115.985872,128.723991,114.709071,60.210044,114.080127,0.001959,0.013370,32.000000,-237.083055,114.877959,0.378870,12.225466,0.586534,314768.335602,0.918435,20.418190,27.115773,1.981313,68.132744,56.284473,82.510537,42.960070,35.355365,60.455696,79.353859,15.200000,21.603716
59.883221,70.227690,118.533500,131.852736,56.433957,63.028608,59.370847,12.923448,114.250293,1.609106,70.576699,60.604018,130.736796,115.972959,128.724227,114.694106,60.205487,114.070627,0.002001,0.013362,32.000000,-237.084003,114.866973,0.378995,12.225602,0.586538,314786.752210,0.918929,20.430042,27.111580,1.980760,68.134266,56.288809,82.511816,42.960070,35.317745,60.455696,79.388543,15.200000,21.606961
59.885685,70.246094,118.546602,131.851784,56.434230,63.028451,59.348297,12.923243,114.238274,1.604988,70.600153,60.612480,130.737806,115.959060,128.725422,114.676347,60.201111,114.058097,0.001968,0.013343,32.000000,-237.084255,114.876008,0.373037,12.226445,0.586288,314809.920633,0.918749,20.444609,27.109902,1.979957,68.137002,56.294384,82.514248,42.960070,35.310583,60.455696,79.433885,15.200000,21.611159
59.894341,70.261940,118.615470,131.851829,56.517926,63.028294,59.347783,12.923665,114.234681,1.280927,70.614118,60.619980,130.738158,115.952865,128.725433,114.668170,60.195716,114.052643,0.001968,0.013355,32.000000,-237.083907,114.894400,0.267340,12.229472,0.586058,314824.057303,0.918593,20.452564,27.109215,1.979411,68.137671,56.297799,82.516909,42.960070,35.333351,60.455696,79.465663,15.200000,21.614934
59.901189,70.277877,118.615603,131.851706,56.599476,63.028498,59.377817,12.924170,114.228898,1.257755,70.623873,60.629865,130.737294,115.948658,128.724908,114.660574,60.189121,114.045354,0.001968,0.013332,32.000000,-237.083292,114.890047,0.262788,12.223715,0.586106,314843.013251,0.918943,20.468754,27.106674,1.979548,68.138041,56.301899,82.521319,42.960070,35.322582,60.455696,79.503902,15.200000,21.619017
59.903480,70.287794,118.588707,131.850894,56.562568,63.028645,59.232227,12.924868,114.226778,1.258066,70.632561,60.637217,130.736774,115.948445,128.726000,114.655527,60.184172,114.042550,0.002012,0.013312,32.000000,-237.082652,114.885188,0.262530,12.225199,0.586346,314859.892884,0.918840,20.476817,27.109059,1.980412,68.138569,56.304911,82.525912,42.960070,35.306145,60.455696,79.538236,15.200000,21.621594
59.912340,70.299266,118.570803,131.849563,56.588151,63.028456,59.387617,12.925727,114.214676,1.569289,70.645576,60.648510,130.736664,115.943519,128.726430,114.647980,60.178404,114.034149,0.001979,0.013311,32.000000,-237.081721,114.837598,0.369039,12.222257,0.586546,314880.096381,0.918301,20.486598,27.111629,1.980188,68.139554,56.307270,82.532809,42.960070,35.272258,60.455696,79.574200,15.200000,21.624526
59.916852,70.309627,118.573157,131.848636,56.620613,63.028068,59.343809,12.925321,114.210075,1.603241,70.654568,60.657441,130.735979,115.939883,128.727577,114.644818,60.173785,114.027917,0.001966,0.013287,32.000000,-237.082007,114.832596,0.376989,12.216758,0.586257,314894.444239,0.920546,20.494456,27.115030,1.979663,68.140830,56.307340,82.539612,42.960070,35.263280,60.455696,79.604856,15.200000,21.627179
59.924850,70.320890,118.585612,131.847108,56.787292,63.028086,59.378397,12.925617,114.211688,1.372914,70.663310,60.664612,130.733826,115.937753,128.729344,114.636544,60.166515,114.023153,0.001965,0.013304,32.000000,-237.081654,114.884744,0.292794,12.214911,0.586152,314907.912498,0.918012,20.497965,27.116160,1.979071,68.141921,56.305721,82.546199,42.960070,35.242629,60.455696,79.639431,15.200000,21.630156
59.932857,70.329973,118.596266,131.845699,56.857643,63.028498,59.373662,12.925532,114.210262,1.082938,70.668377,60.669634,130.733510,115.933488,128.731708,114.632032,60.161754,114.020099,0.001968,0.013311,32.000000,-237.081752,114.896073,0.202865,12.220054,0.586373,314918.862475,0.918632,20.504270,27.117339,1.978962,68.143547,56.304863,82.552437,42.960070,35.237470,60.455696,79.665495,15.200000,21.632565
59.938986,70.338176,118.597409,131.843634,56.947893,63.028472,59.355278,12.925591,114.205323,1.078954,70.673783,60.678361,130.733243,115.926620,128.732703,114.628280,60.155928,114.017712,0.001966,0.013321,32.000000,-237.081690,114.889647,0.202919,12.221864,0.586438,314934.816591,0.917989,20.508346,27.121977,1.978905,68.145268,56.302149,82.558389,42.960070,35.237417,60.455696,79.698327,15.200000,21.635042
59.946606,70.344644,118.601960,131.841925,56.975716,63.028540,59.377722,12.925627,114.199803,1.317923,70.680896,60.685721,130.732589,115.927227,128.733694,114.624728,60.150646,114.017642,0.001955,0.013360,32.000000,-237.081618,114.833560,0.290566,12.215538,0.586164,314948.155286,0.917954,20.510234,27.125052,1.978819,68.147575,56.300112,82.563640,42.960070,35.213703,60.455696,79.722512,15.200000,21.636866
59.955471,70.355049,118.635265,131.840739,56.972314,63.028690,59.337529,12.926247,114.194495,1.599822,70.694102,60.695315,130.732634,115.924589,128.733441,114.623323,60.146563,114.014639,0.001953,0.013363,32.000000,-237.080928,114.818495,0.376528,12.210952,0.586008,314960.025061,0.918154,20.512929,27.129560,1.978636,68.150688,56.298478,82.570614,42.960070,35.228010,60.455696,79.750564,15.200000,21.639587
59.962068,70.367320,118.607197,131.840113,57.089779,63.028556,59.336311,12.926262,114.191612,1.602478,70.705009,60.705675,130.731830,115.921052,128.733882,114.617473,60.141132,114.009485,0.001956,0.013429,32.000000,-237.081015,114.816576,0.376610,12.212301,0.586225,314970.030513,0.917694,20.512550,27.134805,1.978460,68.153094,56.298035,82.576134,42.960070,35.197257,60.455696,79.781089,15.200000,21.642770
59.968535,70.376854,118.567409,131.839631,57.166708,63.028157,59.340396,12.925517,114.187816,1.602883,70.715236,60.712463,130.731348,115.917032,128.734965,114.612644,60.138698,114.008212,0.002001,0.013395,32.000000,-237.081823,114.815264,0.376555,12.211855,0.586573,314981.998670,0.918192,20.514991,27.137230,1.978723,68.155970,56.299815,82.581443,42.960070,35.164834,60.455696,79.802164,15.200000,21.645420
59.975496,70.388189,118.576260,131.839297,57.313165,63.028346,59.281169,12.924884,114.181888,1.603302,70.728971,60.720215,130.731537,115.918347,128.735162,114.609397,60.133978,114.007802,0.001967,0.013378,32.000000,-237.082659,114.812634,0.376890,12.213921,0.586220,314996.602975,0.918127,20.521337,27.139813,1.978037,68.159183,56.301736,82.587253,42.960070,35.146921,60.455696,79.827005,15.200000,21.648476
59.983639,70.398682,118.627476,131.839063,57.378630,63.028023,59.376830,12.926574,114.180108,1.612026,70.738025,60.729065,130.730814,115.918895,128.736108,114.610168,60.131083,114.008664,0.001968,0.013397,32.000000,-237.081048,114.812403,0.380027,12.223233,0.585858,315003.492157,0.917971,20.525063,27.141545,1.977160,68.162711,56.303610,82.590808,42.960070,35.156806,60.455696,79.847864,15.200000,21.651239
59.990618,70.410372,118.620066,131.838791,57.378577,63.027932,59.373342,12.926951,114.178697,1.604386,70.752938,60.733464,130.730395,115.916757,128.736795,114.608888,60.128454,114.015024,0.001965,0.013353,32.000000,-237.080556,114.813239,0.377064,12.218983,0.585740,315017.902136,0.918801,20.530146,27.146038,1.977078,68.168459,56.307101,82.596207,42.960070,35.137944,60.455696,79.870257,15.200000,21.654448
59.998614,70.420923,118.672464,131.839130,57.378467,63.027475,59.321519,12.927475,114.175732,1.604328,70.760301,60.741705,130.729607,115.916909,128.736798,114.607565,60.124397,114.012358,0.002008,0.013362,32.000000,-237.079960,114.811084,0.377236,12.215774,0.585553,315025.954360,0.917203,20.533326,27.149408,1.977664,68.171788,56.308834,82.598999,42.960070,35.161156,60.455696,79.887476,15.200000,21.657317
60.009252,70.431146,118.683860,131.839264,57.353466,63.027512,59.385186,12.928448,114.179121,1.604595,70.760057,60.760977,130.730306,115.917755,128.738964,114.614689,60.121793,114.014415,0.001976,0.013275,32.000000,-237.078912,114.809303,0.377158,12.210463,0.585610,315036.953660,0.917165,20.538750,27.155549,1.977310,68.177439,56.310572,82.603035,42.960070,35.165941,60.455696,79.903961,15.200000,21.660359
60.022036,70.434240,118.684987,131.837997,57.361537,63.027412,59.336159,12.928919,114.182243,1.604431,70.754866,60.771070,130.729649,115.920107,128.740294,114.622235,60.119250,114.014334,0.001965,0.013295,32.000000,-237.078408,114.813230,0.376797,12.216634,0.586029,315045.807326,0.917850,20.542121,27.158135,1.977920,68.181631,56.310215,82.605110,42.960070,35.152476,60.455696,79.914402,15.200000,21.661944
60.033849,70.434141,118.679651,131.835075,57.296638,63.027360,59.310215,12.928928,114.180879,1.613720,70.747331,60.780979,130.728357,115.921737,128.742236,114.625764,60.117306,114.015512,0.001964,0.013305,32.000000,-237.078301,114.807828,0.382544,12.208460,0.586215,315054.718023,0.916711,20.542795,27.161875,1.977759,68.185996,56.310325,82.607620,42.960070,35.117565,60.455696,79.924145,15.200000,21.662763
60.043378,70.432776,118.713393,131.832227,57.271452,63.027271,59.346692,12.929504,114.180807,1.919714,70.745083,60.790690,130.728865,115.923717,128.745286,114.630690,60.116928,114.017609,0.001968,0.013347,32.000000,-237.077846,114.776699,0.484765,12.213255,0.585731,315056.367493,0.917256,20.534414,27.164373,1.977357,68.188809,56.310197,82.610567,42.960070,35.141860,60.455696,79.933056,15.200000,21.663133
60.056395,70.432853,118.719217,131.829159,57.313159,63.027307,59.341020,12.929448,114.186141,1.950488,70.741122,60.799702,130.727506,115.924040,128.746574,114.637264,60.114837,114.018957,0.001964,0.013362,32.000000,-237.077912,114.780817,0.492314,12.217430,0.585897,315054.942096,0.917455,20.523713,27.166967,1.976879,68.190035,56.309044,82.612115,42.960070,35.133946,60.455696,79.939783,15.200000,21.663841
60.061623,70.433255,118.725098,131.826991,57.327881,63.047902,59.369509,12.927861,114.198185,1.719363,70.738138,60.808462,130.726382,115.926888,128.746733,114.642561,60.112987,114.021574,0.001954,0.013385,32.000000,-237.079569,114.825588,0.410067,12.220839,0.585762,315051.089641,0.916725,20.513797,27.168504,1.977127,68.189618,56.307594,82.613430,42.960070,35.131395,60.455696,79.949471,15.200000,21.664551
60.075747,70.433615,118.730830,131.824928,57.359302,63.056331,59.329807,12.928298,114.205621,1.605391,70.731135,60.822713,130.724538,115.934100,128.746182,114.650420,60.110205,114.026732,0.001953,0.013422,32.000000,-237.079163,114.833433,0.378170,12.226544,0.585398,315050.369932,0.916592,20.502194,27.171338,1.976796,68.189052,56.307191,82.614902,42.960070,35.122438,60.455696,79.953610,15.200000,21.665415
60.085248,70.432688,118.723968,131.823236,57.294768,63.076574,59.358382,12.928452,114.214960,1.605098,70.719537,60.839319,130.722910,115.940509,128.743691,114.657755,60.108086,114.034958,0.001956,0.013323,32.000000,-237.079035,114.839031,0.378142,12.223297,0.585381,315154.455069,0.916363,20.497905,27.174634,1.976721,68.187619,56.307117,82.616697,42.960070,35.112214,60.455696,79.954942,15.200000,21.665955
60.099064,70.427546,118.707028,131.820926,57.209611,63.100614,59.345758,12.928939,114.220795,1.922666,70.706441,60.860403,130.721198,115.950865,128.742881,114.662588,60.106615,114.045765,0.002000,0.013349,32.000000,-237.078601,114.803186,0.485522,12.220193,0.585009,315196.070258,0.916859,20.485597,27.180263,1.976352,68.185569,56.307618,82.619029,42.960070,35.093782,60.455696,79.954929,15.200000,21.665746
60.112154,70.422368,118.733344,131.819005,57.188401,63.121133,59.350363,12.929269,114.233414,1.954242,70.692171,60.871113,130.719489,115.958893,128.743246,114.672178,60.105466,114.051428,0.001967,0.013314,32.000000,-237.078317,114.810444,0.493287,12.218260,0.585155,315296.523117,0.916548,20.476149,27.186924,1.975925,68.183766,56.307004,82.621474,42.960070,35.083828,60.455696,79.947647,15.200000,21.665303
60.128884,70.414243,118.770017,131.816458,57.159424,63.145606,59.384999,12.928366,114.251342,1.715377,70.671667,60.887797,130.718074,115.968575,128.742395,114.684165,60.104344,114.063093,0.001967,0.013270,32.000000,-237.079155,114.876834,0.405408,12.222629,0.585168,315410.269970,0.916845,20.458617,27.194362,1.975189,68.181759,56.305977,82.624032,42.960070,35.107982,60.455696,79.940566,15.200000,21.664379
60.139175,70.405239,118.779430,131.814223,57.175840,63.165854,59.342435,12.927865,114.265934,1.435734,70.649791,60.901608,130.717017,115.981297,128.741790,114.698868,60.102826,114.073745,0.001967,0.013215,32.000000,-237.079852,114.900621,0.319603,12.224121,0.585430,315506.123946,0.916836,20.441704,27.198637,1.975197,68.179778,56.304524,82.625634,42.960070,35.087071,60.455696,79.932089,15.200000,21.663147
60.157156,70.390546,118.870547,131.811345,57.110680,63.190025,59.326487,12.927659,114.286541,1.431647,70.619088,60.918387,130.716415,115.995893,128.742138,114.717721,60.101618,114.086729,0.002008,0.013206,32.000000,-237.080120,114.918441,0.319441,12.224481,0.585434,315618.689372,0.916353,20.418581,27.206200,1.975257,68.177921,56.302403,82.628688,42.960070,35.141296,60.455696,79.920594,15.200000,21.660908
60.170414,70.376090,118.850944,131.808547,56.993506,63.210706,59.347800,12.929034,114.305795,1.432105,70.591850,60.932715,130.715460,116.012895,128.740979,114.737828,60.100123,114.099944,0.001969,0.013252,32.000000,-237.078587,114.934529,0.319300,12.219936,0.585453,315711.237359,0.917106,20.400354,27.213597,1.975076,68.176794,56.300615,82.630867,42.960070,35.122605,60.455696,79.907173,15.200000,21.658458
60.191049,70.357007,118.868028,131.804692,56.842617,63.234938,59.345600,12.929238,114.321132,1.684542,70.559210,60.952872,130.712846,116.029342,128.741409,114.759011,60.098191,114.116914,0.001960,0.013230,32.000000,-237.078356,114.895789,0.411490,12.221489,0.586009,315815.950277,0.917362,20.369548,27.221971,1.976000,68.175703,56.299164,82.632212,42.960070,35.121609,60.455696,79.883679,15.200000,21.655089
60.201840,70.340742,118.869969,131.801435,56.760904,63.255553,59.381041,12.927701,114.339683,1.934975,70.532509,60.967770,130.710812,116.042012,128.741522,114.773589,60.096622,114.131789,0.001958,0.013184,32.000000,-237.079990,114.926520,0.482405,12.222247,0.586051,315905.681006,0.917071,20.343213,27.230761,1.975239,68.174897,56.297355,82.634386,42.960070,35.120623,60.455696,79.866894,15.200000,21.652179
60.218299,70.321419,118.924147,131.797043,56.745865,63.279851,59.380653,12.926872,114.360471,1.605702,70.497566,60.986408,130.708177,116.059877,128.742308,114.796523,60.095611,114.149909,0.001966,0.013175,32.000000,-237.080809,114.971362,0.377764,12.228039,0.585965,316007.145465,0.917058,20.305648,27.242056,1.974846,68.174051,56.295064,82.635165,42.960070,35.135691,60.455696,79.843931,15.200000,21.648616
60.235962,70.302983,118.887994,131.792887,56.734285,63.300547,59.362552,12.928251,114.384302,1.602024,70.468612,61.002474,130.706570,116.080374,128.742593,114.819124,60.095633,114.169610,0.001967,0.013204,32.000000,-237.079463,114.994417,0.378210,12.228705,0.585930,316095.252962,0.916586,20.279719,27.251834,1.974524,68.174720,56.293013,82.635327,42.960070,35.116383,60.455696,79.817715,15.200000,21.645282
60.250950,70.281538,118.910517,131.787943,56.775109,63.325118,59.362141,12.928319,114.408934,1.602590,70.436271,61.017648,130.702617,116.105240,128.741303,114.842828,60.094832,114.192565,0.001960,0.013274,32.000000,-237.079414,115.021891,0.377897,12.233783,0.585991,316197.091292,0.916617,20.245657,27.262842,1.974884,68.176098,56.290629,82.635139,42.960070,35.124996,60.455696,79.787486,15.200000,21.641165
60.260746,70.264332,118.895539,131.784094,56.755055,63.345657,59.337414,12.927017,114.429569,1.602970,70.413412,61.028484,130.699453,116.125373,128.740285,114.860783,60.094207,114.212402,0.001960,0.013288,32.000000,-237.080812,115.040432,0.378499,12.232499,0.585569,316280.396355,0.916851,20.211410,27.273689,1.973705,68.177701,56.289673,82.634745,42.960070,35.117492,60.455696,79.765169,15.200000,21.637921
60.273220,70.246771,118.930528,131.780369,56.795651,63.370363,59.353104,12.927347,114.454748,1.627597,70.391981,61.042943,130.695184,116.151252,128.737563,114.887140,60.093217,114.234012,0.001969,0.013264,32.000000,-237.080495,115.038967,0.393023,12.246545,0.585445,316381.740234,0.916905,20.176549,27.287150,1.973587,68.180226,56.287838,82.632400,42.960070,35.132860,60.455696,79.735975,15.200000,21.634486
60.285679,70.234811,118.916241,131.777981,56.799711,63.390436,59.365642,12.927048,114.472567,1.782146,70.378098,61.052123,130.691637,116.166676,128.735185,114.903565,60.091994,114.253544,0.002008,0.013268,32.000000,-237.080780,115.055433,0.438603,12.237603,0.585409,316467.988146,0.917375,20.150579,27.298716,1.973018,68.183696,56.286829,82.629365,42.960070,35.114052,60.455696,79.708106,15.200000,21.632178
60.297646,70.223449,118.970726,131.775629,56.728833,63.414846,59.196212,12.927015,114.495420,1.779037,70.358552,61.065741,130.689018,116.186050,128.733080,114.927898,60.091960,114.273382,0.001972,0.013296,32.000000,-237.080640,115.079588,0.437660,12.240415,0.584991,316574.437708,0.917235,20.121856,27.311624,1.973190,68.189438,56.287313,82.627522,42.960070,35.131714,60.455696,79.676020,15.200000,21.630110
60.311691,70.213041,119.011061,131.773761,56.687167,63.418943,59.363397,12.928212,114.515085,1.779393,70.339386,61.077901,130.686825,116.205839,128.732054,114.948396,60.091676,114.295352,0.001973,0.013320,32.000000,-237.079364,115.100492,0.437579,12.245087,0.585282,316662.904333,0.917091,20.098751,27.323614,1.972545,68.194103,56.288692,82.625784,42.960070,35.158535,60.455696,79.642080,15.200000,21.628317
60.329815,70.197820,119.036578,131.770800,56.704944,63.435215,59.352595,12.928495,114.536426,1.779670,70.314732,61.093281,130.685499,116.228304,128.731704,114.973419,60.094121,114.318948,0.001969,0.013289,32.000000,-237.079071,115.122279,0.437224,12.244788,0.585562,316771.828713,0.919838,20.076684,27.334585,1.973058,68.200271,56.290885,82.624190,42.960070,35.170426,60.455696,79.596692,15.200000,21.625502
60.339436,70.183739,119.111626,131.767763,56.619667,63.435249,59.379408,12.928135,114.552138,1.780338,70.298371,61.098848,130.683979,116.249768,128.732551,114.993027,60.096471,114.336525,0.002008,0.013354,32.000000,-237.079367,115.143935,0.437698,12.242926,0.585432,316779.941753,0.917042,20.053716,27.346979,1.973267,68.203841,56.292156,82.622821,42.960070,35.221623,60.455696,79.562807,15.200000,21.622805
60.357140,70.169420,119.111864,131.764398,56.576354,63.435535,59.379126,12.928047,114.579911,1.539387,70.282203,61.106643,130.682580,116.272203,128.731770,115.018691,60.099160,114.353748,0.001969,0.013361,32.000000,-237.079428,115.209585,0.352636,12.248592,0.585478,316840.392479,0.917099,20.022288,27.357540,1.973097,68.209428,56.293912,82.621430,42.960070,35.218664,60.455696,79.512718,15.200000,21.619940
60.363958,70.159077,119.136889,131.761926,56.445870,63.435293,59.363720,12.927618,114.596824,1.431413,70.270988,61.112676,130.680093,116.292341,128.730552,115.038594,60.100394,114.373971,0.001963,0.013373,32.000000,-237.079771,115.229148,0.322397,12.255448,0.585935,316823.144346,0.916487,19.999606,27.364875,1.974026,68.212893,56.296017,82.618709,42.960070,35.235024,60.455696,79.479590,15.200000,21.617982
60.373316,70.148551,119.094127,131.759565,56.382918,63.435335,59.376955,12.928284,114.619159,1.431501,70.260784,61.121759,130.678673,116.315208,128.730010,115.064632,60.104012,114.398092,0.001962,0.013353,32.000000,-237.079024,115.254053,0.322771,12.253247,0.585368,316804.161467,0.916160,19.969464,27.371676,1.973451,68.216274,56.299566,82.615180,42.960070,35.217153,60.455696,79.434237,15.200000,21.615900
60.382190,70.141265,119.128301,131.757444,56.407042,63.435215,59.234110,12.927895,114.634270,1.432232,70.253561,61.128481,130.676159,116.330333,128.729654,115.082768,60.106591,114.420805,0.001975,0.013350,32.000000,-237.079256,115.272278,0.322622,12.258314,0.585098,316790.884649,0.916253,19.953025,27.381584,1.973643,68.217824,56.302703,82.611318,42.960070,35.247100,60.455696,79.396395,15.200000,21.614541
60.396810,70.133864,119.100356,131.754978,56.399064,63.435687,59.357525,12.928314,114.653738,1.433030,70.247848,61.138965,130.672883,116.352431,128.727493,115.104150,60.109266,114.443553,0.001973,0.013340,32.000000,-237.078744,115.295754,0.323192,12.263341,0.584726,316775.356617,0.915865,19.934139,27.391252,1.972629,68.217654,56.307340,82.604182,42.960070,35.211335,60.455696,79.343044,15.200000,21.613126
60.406199,70.129251,119.161458,131.753258,56.447071,63.435519,59.366249,12.927858,114.662868,1.609341,70.244027,61.150166,130.670981,116.369365,128.726592,115.119590,60.112143,114.461787,0.001967,0.013306,32.000000,-237.079197,115.270576,0.390539,12.265927,0.584585,316762.814840,0.917903,19.918924,27.401183,1.972905,68.216438,56.310872,82.598216,42.960070,35.259140,60.455696,79.302228,15.200000,21.612291
60.416581,70.124572,119.181906,131.751504,56.496469,63.435634,59.343505,12.926482,114.683500,1.612869,70.231465,61.161142,130.670306,116.386870,128.724209,115.143841,60.115948,114.479546,0.001964,0.013370,32.000000,-237.080572,115.335185,0.375380,12.259419,0.583900,316751.937905,0.915736,19.898462,27.411034,1.971964,68.212555,56.315963,82.591940,42.960070,35.269396,60.455696,79.249090,15.200000,21.611518
60.427766,70.116469,119.213925,131.749520,56.464072,63.439692,59.202897,12.926688,114.699584,1.277135,70.215301,61.170219,130.668568,116.408451,128.721776,115.162515,60.118829,114.497185,0.001973,0.013464,32.000000,-237.080208,115.371040,0.268920,12.272126,0.584059,316740.802005,0.915428,19.885463,27.418197,1.972669,68.207890,56.321769,82.586208,42.960070,35.296497,60.455696,79.201746,15.200000,21.610256
60.437854,70.103117,119.200197,131.746864,56.418202,63.464249,59.224466,12.925845,114.720653,1.260450,70.197683,61.181616,130.666861,116.430254,128.719796,115.178712,60.121761,114.517661,0.002005,0.013531,32.000000,-237.080996,115.389420,0.265165,12.275105,0.584354,316729.806742,0.915594,19.871510,27.424169,1.972669,68.200924,56.328424,82.580534,42.960070,35.294187,60.455696,79.145919,15.200000,21.607664
60.445748,70.092732,119.202892,131.744779,56.397033,63.468230,59.242337,12.925281,114.733449,1.261027,70.189314,61.188293,130.666284,116.447255,128.719163,115.192866,60.125259,114.537148,0.001966,0.013514,32.000000,-237.081557,115.401248,0.264836,12.274692,0.583828,316736.768022,0.917617,19.853419,27.430998,1.972834,68.194325,56.334546,82.577227,42.960070,35.286750,60.455696,79.099701,15.200000,21.605529
60.452595,70.083797,119.172866,131.742842,56.379828,63.468052,59.206384,12.923920,114.742851,1.611721,70.186791,61.194599,130.665407,116.462927,128.718262,115.206180,60.130092,114.550723,0.001964,0.013534,32.000000,-237.083024,115.347826,0.389993,12.281136,0.583634,316841.960413,0.917434,19.831059,27.439336,1.972277,68.185422,56.340314,82.572735,42.960070,35.277610,60.455696,79.044802,15.200000,21.603622
60.464024,70.079771,119.193855,131.741534,56.400152,63.470124,59.367995,12.924201,114.755369,1.781353,70.184748,61.201308,130.664899,116.476027,128.717095,115.220471,60.134152,114.565582,0.001965,0.013520,32.000000,-237.082741,115.358221,0.437737,12.276981,0.583569,316846.629801,0.917055,19.813627,27.446562,1.972064,68.178412,56.345888,82.569316,42.960070,35.272183,60.455696,78.992367,15.200000,21.602732
60.474657,70.075422,119.245333,131.739441,56.383744,63.484510,59.349639,12.923760,114.772396,1.771212,70.177014,61.210000,130.664507,116.492752,128.716671,115.235758,60.138646,114.584928,0.001994,0.013534,32.000000,-237.083128,115.387800,0.430740,12.274738,0.582917,316830.203122,0.917471,19.798580,27.449199,1.971344,68.169519,56.351930,82.566856,42.960070,35.321929,60.455696,78.930042,15.200000,21.602052
60.477954,70.069832,119.233650,131.737253,56.304265,63.489082,59.323729,12.922688,114.793256,1.441525,70.167749,61.217980,130.663276,116.508690,128.716156,115.247773,60.141176,114.599502,0.001958,0.013542,32.000000,-237.084147,115.453656,0.315486,12.283930,0.583102,316828.754416,0.914800,19.784353,27.453315,1.971319,68.161979,56.356332,82.566182,42.960070,35.328267,60.455696,78.880424,15.200000,21.601025
60.490031,70.060771,119.228108,131.734915,56.247623,63.489008,59.342794,12.922820,114.814471,1.263799,70.158381,61.226003,130.661659,116.532748,128.715079,115.267129,60.145852,114.622451,0.001954,0.013564,32.000000,-237.083996,115.469767,0.263254,12.287889,0.583544,316888.728925,0.915100,19.770513,27.459464,1.971823,68.152645,56.360802,82.564743,42.960070,35.323503,60.455696,78.816837,15.200000,21.599291
60.494180,70.053631,119.231314,131.733384,56.184737,63.501052,59.376560,12.922504,114.825755,1.263390,70.155568,61.231025,130.660705,116.549039,128.714367,115.279338,60.149543,114.635134,0.001953,0.013543,32.000000,-237.084374,115.481564,0.263673,12.279951,0.582999,316902.634324,0.915496,19.761981,27.464951,1.971523,68.145990,56.363615,82.564069,42.960070,35.329107,60.455696,78.764822,15.200000,21.597697
60.496338,70.049296,119.194977,131.732574,56.054366,63.509306,59.319103,12.922088,114.844412,1.263672,70.151897,61.235937,130.659130,116.565094,128.712116,115.297236,60.152276,114.651745,0.001966,0.013597,32.000000,-237.084720,115.499922,0.263297,12.285419,0.582567,316885.572608,0.914974,19.742144,27.472899,1.971037,68.136841,56.365135,82.563572,42.960070,35.314876,60.455696,78.707423,15.200000,21.596802
60.501208,70.045710,119.160152,131.732677,55.991586,63.529661,59.380475,12.921959,114.856976,1.448415,70.148834,61.238289,130.659133,116.579452,128.710545,115.310278,60.155140,114.665557,0.001964,0.013594,32.000000,-237.085008,115.467415,0.332108,12.287683,0.582998,316933.824138,0.914540,19.731301,27.476183,1.970955,68.131516,56.367668,82.563629,42.960070,35.298596,60.455696,78.657066,15.200000,21.596149
60.502662,70.040755,119.211977,131.732944,56.000226,63.529446,59.352489,12.922456,114.874768,1.616225,70.142317,61.240920,130.657514,116.594539,128.707352,115.326496,60.156615,114.689897,0.001956,0.013605,32.000000,-237.084563,115.483033,0.378779,12.284175,0.582514,316967.491031,0.915497,19.725042,27.482583,1.970284,68.124099,56.369960,82.563454,42.960070,35.315520,60.455696,78.598410,15.200000,21.595191
60.507502,70.035883,119.209772,131.733242,55.987749,63.529598,59.343742,12.921903,114.884926,1.616965,70.135788,61.245710,130.657909,116.610511,128.706261,115.342676,60.158987,114.699952,0.001954,0.013581,32.000000,-237.085090,115.496200,0.378780,12.288828,0.582256,317061.398106,0.914753,19.717111,27.487315,1.969550,68.119348,56.371679,82.564044,42.960070,35.341800,60.455696,78.544225,15.200000,21.594259
