OSU 80 Ton Compressor Load Stand
60.511524,70.029619,119.258159,131.733570,56.036253,63.529512,59.364370,12.922113,114.904107,1.617122,70.129022,61.251631,130.657873,116.627487,128.705455,115.355744,60.160959,114.715606,0.001968,0.013590,32.000000,-237.084993,115.509302,0.378543,12.293735,0.582769,317053.866444,0.915144,19.710858,27.499221,1.970359,68.113868,56.373854,82.566522,42.960070,35.360737,60.455696,78.483265,15.200000,21.592970
60.516223,70.024665,119.261993,131.734185,56.093461,63.529714,59.348452,12.922557,114.918377,1.617056,70.124952,61.253767,130.656982,116.643914,128.704950,115.369924,60.162403,114.729911,0.001991,0.013540,32.000000,-237.084599,115.521183,0.378517,12.294370,0.582451,317046.330032,0.915188,19.701670,27.502377,1.970165,68.109819,56.375069,82.568978,42.960070,35.362716,60.455696,78.430723,15.200000,21.591960
60.514311,70.019661,119.281272,131.735883,56.220929,63.529399,59.323526,12.922501,114.931099,1.653765,70.120684,61.251888,130.657123,116.658093,128.704038,115.380941,60.164879,114.748452,0.001953,0.013546,32.000000,-237.084658,115.511452,0.396719,12.293918,0.582496,317037.125988,0.914785,19.691818,27.509009,1.970834,68.105819,56.376042,82.574549,42.960070,35.386408,60.455696,78.372308,15.200000,21.590883
60.513081,70.015414,119.250208,131.737846,56.212835,63.529446,59.227027,12.922594,114.942274,1.944702,70.114761,61.247565,130.657382,116.668345,128.704765,115.388945,60.167122,114.761760,0.001952,0.013553,32.000000,-237.084574,115.509129,0.484687,12.299159,0.582413,317031.200614,0.914941,19.682672,27.515428,1.970744,68.101379,56.376508,82.580567,42.960070,35.355825,60.455696,78.323650,15.200000,21.590087
60.507195,70.008717,119.288153,131.740334,56.184097,63.529887,59.338804,12.923540,114.958387,1.797721,70.113409,61.241178,130.656479,116.684830,128.705200,115.395221,60.169900,114.774685,0.001951,0.013503,32.000000,-237.083631,115.530295,0.436558,12.305512,0.582585,317022.709922,0.915341,19.679374,27.523141,1.971125,68.096661,56.375378,82.589853,42.960070,35.394135,60.455696,78.271261,15.200000,21.588679
60.501727,70.006111,119.316360,131.743908,56.200133,63.525948,59.357362,12.923684,114.970655,1.796057,70.118721,61.237052,130.658499,116.696442,128.706560,115.405804,60.173096,114.782328,0.001980,0.013412,32.000000,-237.083523,115.541955,0.436504,12.296325,0.582128,317017.396018,0.916843,19.676224,27.528211,1.970652,68.094399,56.373185,82.600532,42.960070,35.414942,60.455696,78.222998,15.200000,21.587877
60.497745,70.006416,119.364295,131.747864,56.251825,63.505464,59.373226,12.923948,114.981851,1.796155,70.119316,61.234106,130.659812,116.706047,128.706967,115.419954,60.174944,114.790591,0.001947,0.013405,32.000000,-237.083365,115.549293,0.436945,12.306903,0.582193,317011.927962,0.915205,19.674778,27.532535,1.971471,68.092752,56.369672,82.608794,42.960070,35.462279,60.455696,78.178211,15.200000,21.587985
60.494221,70.004996,119.363765,131.752863,56.273820,63.497364,59.346929,12.923885,114.994720,1.795682,70.113509,61.231519,130.661320,116.717514,128.707823,115.431975,60.176953,114.799758,0.001942,0.013392,32.000000,-237.083359,115.563553,0.436692,12.304452,0.582877,316987.939366,0.914948,19.677049,27.533538,1.972115,68.092484,56.365063,82.618493,42.960070,35.466656,60.455696,78.126926,15.200000,21.587759
60.491946,70.000628,119.378554,131.756762,56.213147,63.497718,59.343416,12.923590,115.005288,1.645737,70.101645,61.231931,130.663488,116.728685,128.709036,115.446318,60.178470,114.809435,0.001941,0.013370,32.000000,-237.083463,115.594815,0.385858,12.308581,0.582591,316884.816140,0.914477,19.680908,27.536230,1.973037,68.091954,56.360909,82.626842,42.960070,35.479299,60.455696,78.084410,15.200000,21.587081
60.485772,69.990464,119.382283,131.760996,56.126778,63.495222,59.313643,12.924385,115.016923,1.624110,70.085851,61.226610,130.665296,116.742788,128.709111,115.461051,60.180037,114.819834,0.001956,0.013352,32.000000,-237.082612,115.611667,0.379937,12.304219,0.582686,316841.901319,0.914821,19.682631,27.539257,1.973143,68.089728,56.353077,82.635980,42.960070,35.500841,60.455696,78.036152,15.200000,21.584998
60.480914,69.981040,119.406591,131.764999,56.027833,63.484450,59.304500,12.924354,115.024898,1.623856,70.077314,61.221283,130.668155,116.755720,128.709736,115.472354,60.182128,114.827945,0.001952,0.013325,32.000000,-237.082632,115.618148,0.379842,12.314153,0.582625,316838.784245,0.914908,19.680293,27.543055,1.973462,68.088901,56.347401,82.643710,42.960070,35.511259,60.455696,77.997315,15.200000,21.582972
60.477687,69.971891,119.434993,131.770828,55.940573,63.475947,59.306537,12.925624,115.038726,1.624039,70.062323,61.218355,130.672401,116.772239,128.711264,115.487936,60.185300,114.841069,0.001945,0.013300,32.000000,-237.081418,115.633599,0.379767,12.305878,0.582915,316817.677408,0.915410,19.675636,27.547201,1.973725,68.089090,56.340974,82.649977,42.960070,35.535053,60.455696,77.948007,15.200000,21.580932
60.470282,69.962855,119.477701,131.775409,55.955471,63.476057,59.315693,12.925847,115.041809,1.623856,70.052610,61.210495,130.676210,116.780317,128.713614,115.497555,60.187440,114.848194,0.001943,0.013233,32.000000,-237.081347,115.643514,0.379657,12.303187,0.582582,316755.065993,0.915455,19.670549,27.549566,1.974286,68.088974,56.335832,82.653837,42.960070,35.575534,60.455696,77.912454,15.200000,21.579029
60.461205,69.952737,119.485126,131.780564,55.984576,63.464010,59.343611,12.925691,115.051318,1.623644,70.044627,61.200982,130.679096,116.789250,128.715357,115.510374,60.188776,114.855823,0.001959,0.013190,32.000000,-237.081533,115.654033,0.379598,12.310860,0.583141,316701.679498,0.915332,19.664278,27.553601,1.974860,68.089278,56.329672,82.657924,42.960070,35.589885,60.455696,77.873176,15.200000,21.576702
60.456260,69.946608,119.560340,131.785018,56.021806,63.459995,59.356609,12.926494,115.056960,1.623717,70.043862,61.190578,130.682396,116.797353,128.717088,115.519260,60.190146,114.864649,0.001983,0.013130,32.000000,-237.080797,115.659243,0.379789,12.306427,0.583677,316694.429700,0.915295,19.661851,27.555374,1.975809,68.090221,56.324215,82.660368,42.960070,35.638565,60.455696,77.837121,15.200000,21.575205
60.450479,69.943475,119.553986,131.790808,56.161507,63.435377,59.329399,12.926051,115.058550,1.635126,70.041644,61.189128,130.686969,116.805090,128.720546,115.529082,60.191014,114.872133,0.001947,0.013095,32.000000,-237.081282,115.670372,0.383505,12.308900,0.583391,316626.562208,0.914819,19.659834,27.558228,1.976228,68.092024,56.317824,82.662528,42.960070,35.654567,60.455696,77.794418,15.200000,21.574325
60.444663,69.940316,119.556407,131.795888,56.145098,63.435212,59.362423,12.924340,115.060317,1.621114,70.035910,61.182943,130.691124,116.810531,128.724517,115.537048,60.193483,114.874867,0.001947,0.013077,32.000000,-237.082846,115.674144,0.379131,12.317952,0.584163,316601.397380,0.914629,19.658118,27.561704,1.977634,68.092725,56.311126,82.664367,42.960070,35.659407,60.455696,77.759812,15.200000,21.573712
60.432287,69.934090,119.575496,131.801566,56.185820,63.435346,59.348946,12.924208,115.066810,1.620760,70.031194,61.173290,130.694334,116.817910,128.728096,115.545062,60.194463,114.885841,0.001948,0.013095,32.000000,-237.083030,115.681167,0.379030,12.312426,0.583862,316476.682373,0.914784,19.660146,27.564946,1.977718,68.092723,56.302706,82.666159,42.960070,35.687885,60.455696,77.728073,15.200000,21.572289
60.423893,69.929449,119.551057,131.806362,56.115985,63.435356,59.309302,12.924280,115.070939,1.620776,70.031412,61.164550,130.697319,116.826277,128.731722,115.553429,60.196872,114.891179,0.001953,0.013096,32.000000,-237.082893,115.688264,0.379185,12.307057,0.583539,316471.632990,0.914363,19.662180,27.563978,1.977948,68.094571,56.295722,82.667709,42.960070,35.702982,60.455696,77.699401,15.200000,21.571167
60.418165,69.926317,119.580582,131.812770,55.987815,63.435288,59.363758,12.925622,115.077649,1.620989,70.026617,61.159594,130.702497,116.835593,128.734897,115.557487,60.198963,114.895900,0.001924,0.013170,32.000000,-237.081495,115.699475,0.379131,12.311716,0.584125,316469.700547,0.914766,19.667002,27.569024,1.978669,68.096934,56.287553,82.667916,42.960070,35.726728,60.455696,77.663893,15.200000,21.570241
60.413880,69.923122,119.621339,131.817752,55.828740,63.435309,59.338578,12.925215,115.078979,1.865469,70.013879,61.159279,130.706858,116.843218,128.738068,115.565677,60.199914,114.900230,0.001925,0.013195,32.000000,-237.081951,115.668789,0.461813,12.310093,0.584319,316465.024246,0.915508,19.669857,27.569546,1.978539,68.100453,56.280689,82.667218,42.960070,35.770870,60.455696,77.635009,15.200000,21.569582
60.411498,69.913778,119.624535,131.822337,55.831625,63.435157,59.315848,12.923951,115.087961,1.542141,70.001525,61.155020,130.710956,116.850926,128.740738,115.572732,60.201396,114.905075,0.001923,0.013185,32.000000,-237.083123,115.733540,0.346912,12.314668,0.584400,316461.381198,0.914756,19.671840,27.570047,1.979216,68.107314,56.271496,82.664718,42.960070,35.792958,60.455696,77.595680,15.200000,21.567606
60.407803,69.906088,119.632035,131.825680,55.876010,63.434695,59.317141,12.923840,115.092668,1.445990,69.990267,61.153792,130.715985,116.856938,128.742959,115.582133,60.202704,114.913321,0.001943,0.013219,32.000000,-237.083205,115.744179,0.320598,12.312096,0.584834,316458.642479,0.915209,19.672472,27.571473,1.980031,68.115064,56.264045,82.660758,42.960070,35.791714,60.455696,77.563682,15.200000,21.565805
60.400724,69.895640,119.597974,131.829410,55.908113,63.434260,59.349314,12.922466,115.096216,1.445956,69.973777,61.144806,130.719944,116.862915,128.745804,115.589306,60.202969,114.924344,0.001938,0.013279,32.000000,-237.084491,115.751590,0.320980,12.314353,0.584663,316448.841649,0.915574,19.665255,27.572650,1.980162,68.123519,56.255590,82.653771,42.960070,35.809363,60.455696,77.530651,15.200000,21.563506
60.394725,69.885219,119.594664,131.831932,55.893499,63.434527,59.342221,12.923273,115.099367,1.445751,69.963016,61.139186,130.723337,116.870720,128.748958,115.591560,60.204805,114.930443,0.001936,0.013305,32.000000,-237.083736,115.758913,0.320712,12.316494,0.584879,316439.735401,0.915591,19.660866,27.575869,1.980407,68.131259,56.248878,82.648059,42.960070,35.792694,60.455696,77.506469,15.200000,21.561129
60.385764,69.874337,119.641101,131.835047,55.814994,63.434459,59.220934,12.922383,115.102753,1.445625,69.949560,61.132222,130.726728,116.873969,128.752148,115.594891,60.207540,114.934228,0.001933,0.013312,32.000000,-237.084613,115.763967,0.320412,12.320278,0.584614,316430.802596,0.915182,19.656740,27.581654,1.980075,68.140136,56.241821,82.640392,42.960070,35.833733,60.455696,77.478710,15.200000,21.558573
60.379356,69.864924,119.628723,131.837471,55.765801,63.434192,59.372827,12.923874,115.105928,1.608005,69.940758,61.124097,130.728881,116.876541,128.753377,115.596669,60.208645,114.938103,0.001955,0.013324,32.000000,-237.083115,115.745405,0.376004,12.309784,0.584564,316422.769870,0.915371,19.651680,27.583165,1.980217,68.147491,56.235268,82.633365,42.960070,35.869196,60.455696,77.455510,15.200000,21.556419
60.366619,69.856094,119.627993,131.840772,55.773459,63.434659,59.341361,12.924194,115.111258,1.444492,69.934261,61.117124,130.731343,116.878450,128.755966,115.596644,60.209683,114.944796,0.001970,0.013304,32.000000,-237.082808,115.769092,0.320562,12.320228,0.584844,316412.604681,0.917370,19.648802,27.582509,1.981280,68.156896,56.228860,82.624326,42.960070,35.859246,60.455696,77.432852,15.200000,21.554184
60.359951,69.850361,119.579992,131.843912,55.878486,63.435002,59.309095,12.925060,115.111948,1.441572,69.929011,61.109944,130.733505,116.879774,128.758382,115.597901,60.211437,114.944917,0.001954,0.013310,32.000000,-237.081946,115.775068,0.320626,12.314290,0.585339,316403.799736,0.915104,19.645115,27.583530,1.981285,68.164311,56.224105,82.616148,42.960070,35.854543,60.455696,77.412740,15.200000,21.552662
60.346172,69.844072,119.613162,131.847631,55.919132,63.434905,59.374617,12.923198,115.106494,1.441640,69.926397,61.099080,130.735895,116.874251,128.761745,115.591792,60.213346,114.940341,0.001940,0.013297,32.000000,-237.083738,115.774323,0.320943,12.316446,0.585027,316400.979578,0.915789,19.647667,27.586166,1.981691,68.172168,56.219357,82.606621,42.960070,35.885172,60.455696,77.396719,15.200000,21.551018
60.339858,69.840704,119.611477,131.850788,55.975561,63.434785,59.325334,12.922710,115.108794,1.441484,69.923421,61.093834,130.737899,116.871345,128.763700,115.590124,60.214042,114.942858,0.001941,0.013341,32.000000,-237.084135,115.775694,0.320927,12.312456,0.585052,316397.472556,0.916391,19.647892,27.584478,1.981115,68.179367,56.215819,82.600487,42.960070,35.914459,60.455696,77.378858,15.200000,21.550001
60.331757,69.836641,119.642482,131.854507,55.907285,63.434753,59.182975,12.923044,115.104660,1.647321,69.915362,61.088269,130.740117,116.872929,128.766600,115.587365,60.215777,114.946966,0.001946,0.013340,32.000000,-237.083791,115.734984,0.396373,12.318421,0.585403,316393.358686,0.915596,19.653919,27.580057,1.982117,68.187689,56.212501,82.593357,42.960070,35.952294,60.455696,77.359909,15.200000,21.548917
60.325468,69.830823,119.630904,131.856967,55.963850,63.434722,59.379410,12.923148,115.101789,1.788473,69.907904,61.086407,130.741950,116.869909,128.768880,115.583065,60.217044,114.944976,0.001930,0.013367,32.000000,-237.083683,115.732006,0.437127,12.312321,0.585670,316390.817747,0.916454,19.656193,27.580743,1.982296,68.194156,56.211047,82.587980,42.960070,35.945048,60.455696,77.342767,15.200000,21.547554
60.312242,69.822640,119.649994,131.859656,55.944179,63.434837,59.363509,12.923300,115.103663,1.670426,69.898879,61.075349,130.743925,116.865565,128.770313,115.579351,60.219424,114.942705,0.001914,0.013395,32.000000,-237.083645,115.759260,0.391179,12.313011,0.585728,316387.727469,0.918785,19.659374,27.581264,1.983076,68.201162,56.209659,82.582096,42.960070,35.971299,60.455696,77.330217,15.200000,21.545525
60.302091,69.816417,119.669427,131.861822,55.951966,63.435031,59.387578,12.924377,115.106685,1.442721,69.893889,61.067679,130.745050,116.864183,128.770803,115.576565,60.219811,114.940493,0.001913,0.013434,32.000000,-237.082645,115.771533,0.322527,12.308919,0.586025,316382.632612,0.915837,19.659178,27.578904,1.983091,68.207180,56.208909,82.576776,42.960070,36.004755,60.455696,77.322001,15.200000,21.543895
60.293194,69.810472,119.670032,131.864617,56.025279,63.434737,59.367232,12.925880,115.107923,1.440464,69.885716,61.065380,130.748739,116.859647,128.771588,115.575268,60.221652,114.935822,0.001937,0.013414,32.000000,-237.081011,115.768500,0.322797,12.314245,0.586325,316377.357934,0.916288,19.662822,27.575277,1.983843,68.214858,56.208851,82.569149,42.960070,36.024731,60.455696,77.312164,15.200000,21.542223
60.283414,69.805086,119.685566,131.866740,56.102174,63.434548,59.357189,12.925371,115.102175,1.440447,69.874524,61.061017,130.751573,116.852558,128.772199,115.572510,60.223132,114.930625,0.001941,0.013406,32.000000,-237.081507,115.765808,0.322881,12.310996,0.586811,316375.556125,0.916076,19.665676,27.573677,1.984499,68.220633,56.209634,82.562709,42.960070,36.046894,60.455696,77.304021,15.200000,21.540883
60.267344,69.795043,119.673015,131.868338,56.120754,63.434409,59.381585,12.924014,115.096008,1.440385,69.864480,61.046847,130.754019,116.845131,128.773388,115.568463,60.223868,114.923496,0.001943,0.013431,32.000000,-237.082942,115.758532,0.322779,12.312001,0.586685,316369.339579,0.916522,19.667689,27.569271,1.984802,68.226926,56.209351,82.555613,42.960070,36.042191,60.455696,77.301318,15.200000,21.538565
60.256852,69.786962,119.640103,131.869371,56.164722,63.434365,59.197125,12.923894,115.088639,1.450949,69.865457,61.033276,130.755467,116.835780,128.774622,115.563416,60.224549,114.918322,0.001939,0.013441,32.000000,-237.083069,115.753025,0.326242,12.308734,0.587098,316364.836618,0.916827,19.671051,27.564939,1.985381,68.230826,56.208814,82.550054,42.960070,36.059449,60.455696,77.301097,15.200000,21.536319
60.242062,69.784083,119.613842,131.871620,56.213679,63.417978,59.347168,12.924428,115.079024,1.613835,69.867025,61.023018,130.757968,116.825407,128.776227,115.558999,60.225265,114.912819,0.001962,0.013438,32.000000,-237.082643,115.720976,0.380943,12.306087,0.587184,316359.403334,0.916696,19.675384,27.560290,1.985702,68.234769,56.209635,82.545773,42.960070,36.065979,60.455696,77.303440,15.200000,21.535164
60.228305,69.783596,119.640573,131.873811,56.165701,63.418035,59.367082,12.923861,115.072799,1.616406,69.867462,61.011931,130.759645,116.816589,128.777847,115.551181,60.225626,114.901369,0.001968,0.013434,32.000000,-237.083197,115.710748,0.381074,12.306933,0.587262,316354.483468,0.919710,19.676692,27.556769,1.985502,68.237563,56.210261,82.543226,42.960070,36.093038,60.455696,77.308477,15.200000,21.534771
60.216156,69.782184,119.682624,131.876424,56.202595,63.417949,59.357191,12.923464,115.061239,1.616725,69.870558,60.998630,130.761745,116.803658,128.778429,115.543466,60.226382,114.889254,0.001957,0.013410,32.000000,-237.083632,115.701921,0.381271,12.301037,0.587274,316273.687029,0.917392,19.687050,27.553033,1.985554,68.240048,56.210509,82.541840,42.960070,36.104441,60.455696,77.312073,15.200000,21.534037
60.204743,69.782487,119.647814,131.878969,56.226604,63.417747,59.390690,12.923278,115.052107,1.617114,69.873264,60.989439,130.763930,116.793113,128.778354,115.533803,60.226708,114.880517,0.001941,0.013375,32.000000,-237.083780,115.696279,0.380994,12.290653,0.587637,316277.082224,0.917317,19.698877,27.546386,1.986451,68.241212,56.210548,82.540547,42.960070,36.133232,60.455696,77.316845,15.200000,21.533735
60.194127,69.783533,119.608615,131.881552,56.254941,63.417548,59.344921,12.922506,115.035013,1.672525,69.875957,60.979261,130.767425,116.779323,128.778893,115.521449,60.226748,114.865242,0.001941,0.013411,32.000000,-237.084503,115.663928,0.405866,12.289310,0.588411,316278.051449,0.917672,19.708343,27.538979,1.987550,68.241547,56.210796,82.539590,42.960070,36.113320,60.455696,77.325094,15.200000,21.533561
60.182777,69.784243,119.568041,131.883094,56.389661,63.417487,59.364445,12.921544,115.024025,1.831220,69.877152,60.971250,130.770172,116.768439,128.781317,115.510461,60.226550,114.854736,0.001944,0.013426,32.000000,-237.085519,115.664922,0.446845,12.291667,0.588839,316280.140232,0.917346,19.718864,27.533855,1.987349,68.240860,56.213768,82.539053,42.960070,36.089093,60.455696,77.334798,15.200000,21.533403
60.176238,69.783926,119.592193,131.884193,56.414412,63.417356,59.355356,12.920027,115.011162,1.622490,69.876056,60.962226,130.773144,116.756920,128.783896,115.498383,60.227948,114.842350,0.001933,0.013463,32.000000,-237.087077,115.664624,0.381090,12.288229,0.588780,316282.636019,0.918234,19.729416,27.525428,1.987048,68.239988,56.218501,82.540199,42.960070,36.138698,60.455696,77.341505,15.200000,21.533030
60.168809,69.782145,119.545057,131.884413,56.430694,63.417343,59.206831,12.919539,115.000849,1.621433,69.870779,60.954881,130.774704,116.747369,128.785778,115.485984,60.227296,114.835464,0.001919,0.013505,32.000000,-237.087739,115.654647,0.381318,12.288620,0.588562,316286.679972,0.918126,19.740292,27.519857,1.986748,68.239012,56.221911,82.541839,42.960070,36.123710,60.455696,77.346789,15.200000,21.532404
60.160072,69.777279,119.503119,131.883768,56.495892,63.417254,59.351682,12.919806,114.991957,1.621144,69.863566,60.946608,130.776150,116.734621,128.788297,115.477571,60.226754,114.826622,0.001915,0.013485,32.000000,-237.087475,115.646525,0.380799,12.295346,0.589003,316285.801987,0.918375,19.745833,27.511657,1.987366,68.236624,56.226473,82.545007,42.960070,36.105661,60.455696,77.357719,15.200000,21.531063
60.146680,69.771957,119.482848,131.882765,56.495821,63.397087,59.368854,12.920019,114.981763,1.621358,69.861051,60.935544,130.776340,116.723627,128.789004,115.463368,60.226908,114.811164,0.001927,0.013513,32.000000,-237.087479,115.636129,0.380850,12.292579,0.588757,316286.849754,0.920801,19.750707,27.508527,1.986828,68.234779,56.230023,82.547873,42.960070,36.106150,60.455696,77.373221,15.200000,21.529556
60.134680,69.768522,119.449809,131.881830,56.648764,63.372627,59.339395,12.918653,114.967896,1.493413,69.860251,60.920415,130.778267,116.706408,128.789480,115.446271,60.226723,114.795072,0.001944,0.013510,32.000000,-237.088921,115.653915,0.332089,12.287834,0.588262,316285.760968,0.918690,19.753669,27.504213,1.986419,68.232869,56.234553,82.551126,42.960070,36.085517,60.455696,77.391748,15.200000,21.528353
60.121100,69.766502,119.441605,131.881340,56.691458,63.352172,59.357667,12.917260,114.957133,1.275785,69.858372,60.908742,130.779985,116.693666,128.790416,115.436416,60.226949,114.783208,0.001947,0.013542,32.000000,-237.090201,115.654324,0.264741,12.291233,0.588259,316184.115190,0.918347,19.760345,27.495568,1.986524,68.232205,56.238035,82.554192,42.960070,36.101107,60.455696,77.410349,15.200000,21.527580
60.112456,69.764647,119.400474,131.880550,56.780565,63.328042,59.342702,12.917765,114.939077,1.601679,69.859202,60.897888,130.779759,116.677284,128.790217,115.420322,60.226125,114.765697,0.001945,0.013514,32.000000,-237.089536,115.595657,0.375769,12.292466,0.588201,316062.703398,0.918644,19.767665,27.486913,1.986371,68.232107,56.240094,82.556368,42.960070,36.085728,60.455696,77.430071,15.200000,21.526729
60.106987,69.763964,119.366116,131.879734,56.821168,63.307621,59.371898,12.917335,114.920931,1.619522,69.858579,60.889219,130.780505,116.665671,128.790386,115.407118,60.226052,114.756584,0.001960,0.013496,32.000000,-237.089996,115.583629,0.380016,12.288622,0.588007,315962.451143,0.918291,19.777816,27.480169,1.986684,68.233052,56.242681,82.557375,42.960070,36.067133,60.455696,77.444159,15.200000,21.526215
60.098496,69.762505,119.292862,131.878301,56.869876,63.283557,59.219584,12.917635,114.906366,1.619539,69.853942,60.875426,130.780402,116.649737,128.791725,115.389430,60.226862,114.740065,0.001974,0.013514,32.000000,-237.089694,115.570588,0.379980,12.285251,0.587559,315843.970861,0.918315,19.783710,27.471372,1.986285,68.235423,56.247479,82.560854,42.960070,36.030612,60.455696,77.464607,15.200000,21.525644
60.091425,69.758691,119.269763,131.876614,56.860979,63.263416,59.345257,12.916739,114.891995,1.619598,69.851442,60.862351,130.780478,116.634726,128.792569,115.372737,60.226079,114.727753,0.001973,0.013513,32.000000,-237.090529,115.557692,0.380029,12.287114,0.587384,315743.129098,0.917659,19.787931,27.466437,1.985894,68.238030,56.251110,82.563458,42.960070,36.020796,60.455696,77.482596,15.200000,21.524448
60.083921,69.755217,119.255825,131.874782,56.901255,63.238967,59.340246,12.917146,114.875689,1.619809,69.848189,60.850751,130.780483,116.619421,128.792784,115.356582,60.225641,114.714604,0.001947,0.013507,32.000000,-237.090073,115.542335,0.380019,12.280382,0.586918,315623.415677,0.919811,19.794086,27.456550,1.984956,68.241778,56.257156,82.565994,42.960070,36.022493,60.455696,77.505259,15.200000,21.523252
60.071703,69.752641,119.180889,131.873471,56.885122,63.218921,59.194960,12.917040,114.864986,1.488399,69.850553,60.838807,130.780373,116.603868,128.793883,115.339581,60.227246,114.700829,0.001947,0.013505,32.000000,-237.090187,115.563568,0.329704,12.284214,0.586582,315522.728278,0.917682,19.796611,27.450566,1.984805,68.246665,56.263745,82.568769,42.960070,35.981149,60.455696,77.528794,15.200000,21.522349
60.056097,69.751543,119.204936,131.872536,56.844249,63.207179,59.200561,12.917482,114.850159,1.137002,69.857868,60.825915,130.780894,116.586772,128.794013,115.322352,60.228628,114.681322,0.001948,0.013501,32.000000,-237.089762,115.569358,0.221858,12.280469,0.586686,315400.496749,0.917524,19.799868,27.443777,1.984821,68.252749,56.269363,82.570531,42.960070,35.986655,60.455696,77.565656,15.200000,21.521516
60.048309,69.753368,119.164292,131.872555,56.839457,63.190891,59.376727,12.917093,114.828707,1.421997,69.861446,60.815358,130.780490,116.571591,128.794082,115.305472,60.229435,114.664006,0.001950,0.013494,32.000000,-237.090162,115.520653,0.318270,12.281511,0.585962,315299.578289,0.919687,19.808250,27.434600,1.983977,68.258018,56.273533,82.571612,42.960070,35.982318,60.455696,77.590688,15.200000,21.521495
60.039554,69.755564,119.159958,131.871742,56.850845,63.166709,59.312639,12.917370,114.814572,1.439918,69.863009,60.807049,130.779940,116.553060,128.793845,115.284115,60.230029,114.649931,0.001925,0.013478,32.000000,-237.089914,115.500262,0.322203,12.279254,0.586454,315242.751456,0.919693,19.821153,27.422494,1.984893,68.264838,56.276418,82.571094,42.960070,35.975919,60.455696,77.621306,15.200000,21.521573
60.031911,69.756181,119.116810,131.870451,56.891674,63.146584,59.385443,12.917699,114.800351,1.439920,69.864308,60.799715,130.779763,116.539353,128.793971,115.268464,60.230147,114.637497,0.001924,0.013483,32.000000,-237.089548,115.485131,0.322510,12.277077,0.586085,315164.373355,0.916865,19.829963,27.412166,1.984474,68.270744,56.279080,82.570746,42.960070,35.946142,60.455696,77.648816,15.200000,21.521373
60.025892,69.756073,119.092335,131.868539,56.956837,63.122315,59.343603,12.919160,114.792739,1.412502,69.867271,60.784281,130.778204,116.526697,128.794455,115.255245,60.229811,114.626212,0.001939,0.013488,32.000000,-237.088091,115.479674,0.309975,12.272406,0.586075,315047.211745,0.917659,19.840016,27.403833,1.984691,68.278628,56.282519,82.570266,42.960070,35.920091,60.455696,77.678695,15.200000,21.520941
60.018543,69.756527,119.108306,131.866852,56.879738,63.098160,59.360900,12.919829,114.781298,1.102042,69.873516,60.775353,130.776371,116.512313,128.793550,115.238328,60.229880,114.614904,0.001952,0.013445,32.000000,-237.087500,115.502232,0.208413,12.273888,0.585806,314949.099595,0.916374,19.847491,27.396879,1.984225,68.288053,56.283529,82.570265,42.960070,35.947334,60.455696,77.710831,15.200000,21.520565
60.008370,69.758509,119.119815,131.865953,56.899970,63.077843,59.384908,12.920347,114.761536,1.313633,69.881226,60.766889,130.775234,116.497598,128.791808,115.225163,60.229078,114.603148,0.001950,0.013452,32.000000,-237.087016,115.445010,0.287369,12.273418,0.585716,314830.162663,0.916769,19.852785,27.391008,1.984016,68.295385,56.282747,82.569224,42.960070,35.936512,60.455696,77.743403,15.200000,21.520571
59.997639,69.763661,119.072836,131.865513,56.948617,63.053404,59.365194,12.921347,114.741969,1.607976,69.893643,60.761541,130.775354,116.479783,128.790429,115.209908,60.229792,114.583756,0.001949,0.013464,32.000000,-237.085921,115.407237,0.379074,12.270440,0.585655,314712.180206,0.916278,19.859835,27.384720,1.984525,68.304687,56.281973,82.568642,42.960070,35.908591,60.455696,77.783972,15.200000,21.521124
59.992075,69.769100,119.059827,131.865443,56.948523,63.033285,59.354855,12.921309,114.729398,1.610390,69.900993,60.753515,130.773950,116.465354,128.786931,115.195139,60.228916,114.570598,0.001963,0.013504,32.000000,-237.086013,115.390326,0.379079,12.264580,0.585742,314616.361797,0.915791,19.870948,27.379054,1.985053,68.312233,56.279373,82.566634,42.960070,35.911836,60.455696,77.813652,15.200000,21.521912
59.987999,69.774516,119.066409,131.865530,56.936448,63.029390,59.354992,12.921424,114.714840,1.610738,69.906238,60.748204,130.773887,116.450814,128.785236,115.184078,60.229196,114.558061,0.001978,0.013488,32.000000,-237.085785,115.377564,0.379162,12.266796,0.585495,314500.486789,0.915935,19.885735,27.367674,1.984625,68.319847,56.277035,82.564372,42.960070,35.909023,60.455696,77.844774,15.200000,21.522742
59.982352,69.778314,119.064486,131.865190,56.799491,63.029374,59.343432,12.922543,114.700399,1.611015,69.908839,60.742958,130.773012,116.438292,128.783943,115.172015,60.228768,114.546241,0.001973,0.013531,32.000000,-237.084430,115.364755,0.379163,12.257859,0.585586,314407.667943,0.915911,19.896169,27.361310,1.984593,68.328014,56.273614,82.560831,42.960070,35.916345,60.455696,77.882063,15.200000,21.523304
59.978764,69.779966,119.014041,131.864728,56.697836,63.029547,59.368894,12.924403,114.689841,1.611778,69.906288,60.740084,130.772071,116.428814,128.782926,115.162114,60.228705,114.533625,0.001948,0.013481,32.000000,-237.082557,115.354000,0.378871,12.252263,0.585568,314393.484836,0.915935,19.905245,27.354132,1.984837,68.334413,56.270142,82.555294,42.960070,35.878290,60.455696,77.919993,15.200000,21.523297
59.974745,69.778185,119.021700,131.864202,56.608365,63.029427,59.364341,12.923740,114.681966,1.486387,69.900515,60.735490,130.771594,116.420308,128.782948,115.154477,60.228480,114.524787,0.001947,0.013542,32.000000,-237.083212,115.354074,0.338853,12.250213,0.586069,314398.670082,0.916219,19.914114,27.348057,1.984992,68.338403,56.267473,82.551557,42.960070,35.881654,60.455696,77.949620,15.200000,21.522789
59.965889,69.774351,119.034965,131.863381,56.542987,63.029416,59.373977,12.924160,114.670845,1.769034,69.897245,60.731274,130.770063,116.410008,128.782008,115.142343,60.228524,114.513453,0.001946,0.013549,32.000000,-237.082793,115.306503,0.432186,12.249343,0.586041,314401.947728,0.915893,19.918987,27.341177,1.984270,68.341704,56.265076,82.549243,42.960070,35.887753,60.455696,77.985894,15.200000,21.521686
59.955731,69.771302,118.997918,131.862623,56.438106,63.029002,59.348026,12.923247,114.656943,1.786798,69.905110,60.724468,130.767940,116.393787,128.779926,115.130560,60.228480,114.501084,0.001949,0.013583,32.000000,-237.083716,115.294306,0.436333,12.246589,0.586254,314401.014492,0.916026,19.920817,27.336539,1.984530,68.343983,56.259917,82.546424,42.960070,35.867912,60.455696,78.031638,15.200000,21.520518
59.951354,69.775947,119.015016,131.863125,56.437996,63.028975,59.350330,12.923624,114.644343,1.786945,69.911205,60.722581,130.765688,116.385926,128.777198,115.121513,60.228094,114.489741,0.001930,0.013580,32.000000,-237.083493,115.281007,0.435743,12.244105,0.586526,314400.302568,0.916018,19.924935,27.330258,1.985045,68.344952,56.254346,82.543403,42.960070,35.872252,60.455696,78.075275,15.200000,21.520835
59.946485,69.779792,118.990092,131.863459,56.454473,63.029096,59.374224,12.923354,114.632832,1.787260,69.915036,60.723019,130.765788,116.376921,128.776642,115.111209,60.228483,114.476516,0.001926,0.013619,32.000000,-237.083776,115.272344,0.436018,12.240712,0.586532,314398.609130,0.916579,19.931010,27.323493,1.984763,68.345870,56.249215,82.542459,42.960070,35.852102,60.455696,78.111288,15.200000,21.521391
59.946592,69.782748,118.991188,131.863161,56.495349,63.029010,59.376667,12.922817,114.625857,1.787402,69.913070,60.726646,130.764542,116.369573,128.774476,115.102288,60.227135,114.465153,0.001940,0.013640,32.000000,-237.084185,115.262318,0.435593,12.238207,0.586853,314403.625037,0.916629,19.939589,27.317635,1.985193,68.345840,56.241774,82.541896,42.960070,35.841456,60.455696,78.150823,15.200000,21.521704
59.951491,69.782465,118.972086,131.862106,56.494937,63.028871,59.367480,12.923585,114.619798,1.787549,69.903178,60.728176,130.762653,116.367428,128.773844,115.095858,60.225336,114.460449,0.001955,0.013645,32.000000,-237.083368,115.257408,0.435771,12.235418,0.586915,314408.384223,0.916354,19.947808,27.309967,1.984939,68.345708,56.237004,82.541195,42.960070,35.840373,60.455696,78.177639,15.200000,21.521524
59.948620,69.775452,118.916799,131.859372,56.495289,63.029091,59.342156,12.923478,114.617674,1.687915,69.892234,60.726714,130.760369,116.363573,128.773451,115.087963,60.224280,114.458622,0.001949,0.013657,32.000000,-237.083281,115.255099,0.406715,12.237492,0.587046,314412.234926,0.916321,19.950667,27.305058,1.984953,68.345202,56.233245,82.540189,42.960070,35.807014,60.455696,78.215833,15.200000,21.519821
59.948056,69.769287,118.896983,131.857012,56.400821,63.028808,59.345013,12.924448,114.612082,1.786760,69.889888,60.725374,130.757955,116.361884,128.772613,115.085278,60.223657,114.455687,0.001946,0.013659,32.000000,-237.082310,115.254277,0.435324,12.240593,0.586964,314411.733205,0.916376,19.945982,27.304268,1.984472,68.344254,56.231555,82.540286,42.960070,35.771845,60.455696,78.247642,15.200000,21.518051
59.944702,69.766141,118.921575,131.854632,56.313957,63.029057,59.378392,12.924823,114.607665,1.787456,69.894768,60.718840,130.754641,116.356088,128.771699,115.078364,60.223713,114.447302,0.001962,0.013655,32.000000,-237.081986,115.250696,0.435239,12.242148,0.586501,314409.171984,0.916802,19.941549,27.304318,1.983645,68.343434,56.230255,82.541044,42.960070,35.785300,60.455696,78.289103,15.200000,21.516830
59.940136,69.768208,118.957639,131.853326,56.232784,63.029133,59.300528,12.925255,114.597910,1.787771,69.901665,60.720905,130.752796,116.348391,128.769231,115.070868,60.223818,114.439599,0.001977,0.013626,32.000000,-237.081537,115.246828,0.435714,12.244559,0.586202,314403.682871,0.916748,19.935891,27.303324,1.983333,68.343730,56.229384,82.542532,42.960070,35.802956,60.455696,78.326385,15.200000,21.516766
59.934463,69.773344,118.895145,131.852786,56.231750,63.028965,59.338166,12.925024,114.588209,1.787791,69.911515,60.715352,130.751009,116.339834,128.766578,115.061891,60.223866,114.429883,0.001965,0.013644,32.000000,-237.081739,115.238651,0.435426,12.235824,0.586363,314402.800789,0.916286,19.935759,27.298651,1.983855,68.344135,56.228179,82.544769,42.960070,35.771232,60.455696,78.372968,15.200000,21.517365
59.936945,69.778017,118.886876,131.852419,56.260263,63.028941,59.348803,12.924811,114.587604,1.643290,69.912826,60.716962,130.749800,116.335521,128.766644,115.057779,60.224925,114.421115,0.001946,0.013639,32.000000,-237.081880,115.269553,0.381419,12.239362,0.586577,314406.223084,0.917573,19.941928,27.294306,1.984607,68.344020,56.227961,82.547609,42.960070,35.759900,60.455696,78.404297,15.200000,21.518046
59.936455,69.779806,118.904328,131.850938,56.150365,63.029086,59.322469,12.924670,114.585003,1.315356,69.910244,60.712121,130.746561,116.330899,128.765009,115.051484,60.224322,114.417175,0.001943,0.013617,32.000000,-237.082080,115.287791,0.279496,12.239131,0.586638,314411.317178,0.917098,19.952161,27.288906,1.983753,68.342895,56.227134,82.550158,42.960070,35.763465,60.455696,78.442968,15.200000,21.518277
59.936195,69.779085,118.889041,131.848951,56.114312,63.029196,59.374107,12.924913,114.577148,1.599405,69.911716,60.714562,130.746118,116.328147,128.765163,115.047072,60.225263,114.413457,0.001944,0.013639,32.000000,-237.081851,115.255254,0.374330,12.234024,0.586380,314413.012481,0.916903,19.954604,27.283020,1.983532,68.342852,56.228069,82.554099,42.960070,35.745262,60.455696,78.478095,15.200000,21.517756
59.938786,69.779074,118.826504,131.846178,56.035471,63.029017,59.357793,12.924518,114.567947,1.615257,69.915458,60.718709,130.744236,116.325811,128.765087,115.042646,60.225532,114.409351,0.001947,0.013622,32.000000,-237.082179,115.252477,0.378326,12.234140,0.586529,314415.831063,0.917325,19.956833,27.281452,1.983840,68.341367,56.228895,82.558259,42.960070,35.715593,60.455696,78.514273,15.200000,21.517358
59.939247,69.780211,118.800186,131.843949,56.089445,63.029002,59.318109,12.923273,114.561714,1.615148,69.917736,60.721249,130.741002,116.320828,128.763885,115.036602,60.225422,114.402870,0.001926,0.013576,32.000000,-237.083466,115.248631,0.378176,12.241012,0.586665,314414.933049,0.916531,19.956345,27.278464,1.983593,68.338143,56.229533,82.562278,42.960070,35.679792,60.455696,78.546181,15.200000,21.517197
59.940507,69.782308,118.805946,131.841009,56.130324,63.028805,59.370563,12.922463,114.552367,1.615297,69.922989,60.721717,130.737427,116.315131,128.761346,115.028566,60.226176,114.398360,0.001924,0.013526,32.000000,-237.084443,115.245450,0.378119,12.243483,0.586170,314412.826541,0.916736,19.954007,27.275933,1.982464,68.334354,56.230365,82.567528,42.960070,35.678898,60.455696,78.583559,15.200000,21.517269
59.941059,69.784953,118.787782,131.838284,56.195871,63.028582,59.321914,12.921940,114.548927,1.547604,69.929298,60.724298,130.735070,116.313879,128.759213,115.020683,60.226008,114.395476,0.001922,0.013499,32.000000,-237.085154,115.268293,0.350340,12.240872,0.585642,314413.568464,0.917344,19.954730,27.272474,1.982010,68.331376,56.231113,82.572644,42.960070,35.642702,60.455696,78.617043,15.200000,21.517458
59.946750,69.790485,118.790906,131.835222,56.236650,63.028624,59.353920,12.922254,114.544230,1.447233,69.937268,60.729096,130.732720,116.308438,128.758081,115.019886,60.226860,114.390639,0.001958,0.013446,32.000000,-237.084833,115.266235,0.321022,12.243082,0.585542,314413.058333,0.916515,19.955695,27.269235,1.982064,68.328403,56.232399,82.577646,42.960070,35.636871,60.455696,78.649469,15.200000,21.518159
59.954746,69.794509,118.817985,131.832583,56.329552,63.028931,59.340559,12.922857,114.538337,1.446536,69.938069,60.732226,130.729914,116.309540,128.758070,115.016187,60.227356,114.386788,0.001946,0.013431,32.000000,-237.084214,115.264591,0.320702,12.242854,0.585532,314414.459474,0.917260,19.957843,27.267815,1.981743,68.325641,56.233859,82.581009,42.960070,35.646375,60.455696,78.673936,15.200000,21.518798
59.961554,69.795948,118.781780,131.828550,56.370543,63.029002,59.345611,12.922734,114.532780,1.446797,69.939321,60.737321,130.726658,116.306470,128.757890,115.011214,60.227419,114.383234,0.001945,0.013449,32.000000,-237.084349,115.264880,0.321211,12.245745,0.585374,314416.278783,0.916683,19.958263,27.264300,1.981607,68.321706,56.234616,82.584564,42.960070,35.619034,60.455696,78.701108,15.200000,21.518890
59.966360,69.796210,118.798665,131.824628,56.380216,63.028488,59.382825,12.922798,114.527565,1.446752,69.944778,60.740257,130.722982,116.300409,128.756059,115.006238,60.228137,114.380125,0.001944,0.013426,32.000000,-237.084256,115.263272,0.320841,12.245553,0.585466,314418.413929,0.916767,19.955103,27.261681,1.981794,68.318373,56.236014,82.586068,42.960070,35.616701,60.455696,78.725428,15.200000,21.518593
59.970537,69.799177,118.824312,131.820068,56.435206,63.028661,59.381188,12.922918,114.521794,1.446460,69.949074,60.743285,130.719043,116.297158,128.754643,115.003049,60.228866,114.378329,0.001982,0.013372,32.000000,-237.084327,115.260905,0.321358,12.243896,0.584955,314418.011751,0.916578,19.950428,27.259662,1.980966,68.314709,56.237908,82.587299,42.960070,35.620658,60.455696,78.755057,15.200000,21.518772
59.971490,69.801723,118.826529,131.815918,56.527688,63.028739,59.373231,12.921947,114.513491,1.603716,69.955508,60.748434,130.715532,116.293802,128.752169,114.998471,60.230278,114.372387,0.001968,0.013361,32.000000,-237.085273,115.223577,0.379564,12.243085,0.585007,314413.362996,0.915915,19.946371,27.257230,1.981088,68.311482,56.238900,82.588270,42.960070,35.633990,60.455696,78.781008,15.200000,21.519032
59.978433,69.806445,118.828552,131.811000,56.556358,63.028372,59.371532,12.921294,114.506853,1.804858,69.962410,60.760572,130.710582,116.289451,128.749301,114.997616,60.231817,114.367669,0.001946,0.013315,32.000000,-237.086008,115.221629,0.435983,12.240186,0.585216,314414.587175,0.915879,19.945587,27.255511,1.981378,68.307222,56.239618,82.589015,42.960070,35.599979,60.455696,78.810077,15.200000,21.519605
59.988232,69.810395,118.817104,131.806596,56.633709,63.028461,59.304017,12.921613,114.507401,1.618157,69.961014,60.770617,130.706913,116.286705,128.747169,114.995430,60.232959,114.365462,0.001946,0.013318,32.000000,-237.085596,115.231967,0.378379,12.244341,0.585263,314414.995930,0.915993,19.947278,27.250827,1.981384,68.305074,56.241561,82.588470,42.960070,35.608277,60.455696,78.825006,15.200000,21.520216
59.998941,69.809393,118.810244,131.800216,56.636967,63.028199,59.373137,12.920283,114.508836,1.616325,69.952630,60.782636,130.701356,116.284487,128.745224,114.996773,60.233742,114.361041,0.001946,0.013310,32.000000,-237.087051,115.228839,0.378054,12.244737,0.585312,314413.277941,0.915907,19.945765,27.246689,1.981188,68.301914,56.243602,82.585407,42.960070,35.585963,60.455696,78.843814,15.200000,21.519969
60.007708,69.805267,118.790020,131.794443,56.673930,63.028094,59.341614,12.920004,114.509393,1.616185,69.946184,60.788587,130.696548,116.286798,128.743356,114.996466,60.234387,114.364499,0.001949,0.013284,32.000000,-237.087427,115.228456,0.377545,12.237721,0.584876,314412.827637,0.916794,19.940915,27.244331,1.980674,68.298205,56.245823,82.582198,42.960070,35.562379,60.455696,78.858027,15.200000,21.518864
60.017896,69.799622,118.872341,131.786705,56.617610,63.028330,59.346369,12.919193,114.510306,1.616106,69.938468,60.797990,130.690837,116.290940,128.741362,114.995016,60.236571,114.364264,0.001931,0.013267,32.000000,-237.088360,115.230947,0.377828,12.236257,0.584630,314406.219892,0.915538,19.930297,27.241111,1.980206,68.294342,56.249333,82.577294,42.960070,35.605612,60.455696,78.874149,15.200000,21.517340
60.023617,69.795197,118.877328,131.779941,56.540663,63.028477,59.355540,12.918799,114.513229,1.615972,69.936700,60.802220,130.685096,116.293150,128.737510,114.994581,60.236004,114.367369,0.001928,0.013274,32.000000,-237.088718,115.230223,0.377377,12.236185,0.584682,314399.259976,0.915863,19.918302,27.242372,1.979579,68.291153,56.251276,82.571358,42.960070,35.600361,60.455696,78.888694,15.200000,21.516018
60.031237,69.792934,118.883334,131.772559,56.506294,63.028430,59.357887,12.918613,114.510631,1.857682,69.941817,60.811998,130.679920,116.297789,128.734583,114.995197,60.237636,114.370154,0.001930,0.013281,32.000000,-237.088924,115.183975,0.463732,12.245435,0.585181,314390.023869,0.915606,19.903511,27.240059,1.980615,68.287703,56.255509,82.564930,42.960070,35.602036,60.455696,78.905472,15.200000,21.515086
60.037481,69.794575,118.903524,131.767473,56.505552,63.028412,59.242382,12.918367,114.516861,1.682115,69.949031,60.814295,130.675237,116.300118,128.731034,114.993234,60.238680,114.369732,0.001964,0.013219,32.000000,-237.089171,115.227602,0.394773,12.240440,0.585123,314385.866489,0.915358,19.893950,27.242336,1.980509,68.283520,56.259218,82.558288,42.960070,35.611367,60.455696,78.916752,15.200000,21.514954
60.043976,69.799554,118.882585,131.762630,56.519618,63.028548,59.360396,12.919323,114.523374,1.618080,69.956728,60.816188,130.669821,116.302494,128.726495,114.994354,60.240292,114.370824,0.001948,0.013227,32.000000,-237.088299,115.226641,0.377351,12.244067,0.584605,314379.706135,0.915186,19.884850,27.242240,1.980358,68.277322,56.264228,82.549283,42.960070,35.591860,60.455696,78.932634,15.200000,21.515554
60.049774,69.803966,118.879531,131.758953,56.581091,63.035506,59.189635,12.919522,114.527671,1.617671,69.964074,60.820986,130.666260,116.301840,128.721833,114.996207,60.241353,114.370958,0.001946,0.013225,32.000000,-237.088123,115.226942,0.377411,12.245691,0.584884,314377.809643,0.916868,19.880887,27.240961,1.980488,68.273482,56.267620,82.540374,42.960070,35.586612,60.455696,78.942978,15.200000,21.516249
60.056514,69.809167,118.885247,131.754511,56.624162,63.035506,59.240637,12.919742,114.532565,1.617759,69.971885,60.831775,130.662387,116.307590,128.718218,115.000690,60.242154,114.370640,0.001945,0.013309,32.000000,-237.087749,115.232543,0.377451,12.248277,0.584476,314378.946425,0.914949,19.880037,27.239950,1.979925,68.269691,56.272698,82.530615,42.960070,35.590869,60.455696,78.956819,15.200000,21.516999
60.064447,69.812630,118.932644,131.750758,56.546622,63.044203,59.349388,12.919304,114.531996,1.781744,69.975826,60.838488,130.659617,116.308511,128.715915,115.000739,60.244472,114.372162,0.001984,0.013318,32.000000,-237.088054,115.195382,0.437062,12.244501,0.584351,314414.296862,0.917602,19.879247,27.238965,1.979683,68.266533,56.276682,82.521381,42.960070,35.603152,60.455696,78.964322,15.200000,21.517533
60.071842,69.814947,118.900437,131.745923,56.465226,63.064593,59.393133,12.919032,114.539107,1.679169,69.981567,60.848512,130.656136,116.314746,128.713385,115.003279,60.245699,114.374701,0.001964,0.013345,32.000000,-237.088177,115.234809,0.393962,12.243518,0.584169,314415.791650,0.916710,19.878401,27.237988,1.979556,68.262356,56.280515,82.508991,42.960070,35.578525,60.455696,78.974502,15.200000,21.517692
60.077756,69.817446,118.935677,131.741768,56.388457,63.084768,59.338607,12.920122,114.546298,1.614875,69.983843,60.856371,130.653697,116.320426,128.710773,115.007932,60.245952,114.383808,0.001947,0.013343,32.000000,-237.087140,115.239586,0.377180,12.243226,0.584654,314457.025842,0.915031,19.874748,27.236508,1.980084,68.259665,56.283849,82.498482,42.960070,35.591578,60.455696,78.980794,15.200000,21.517995
60.085167,69.818839,118.976827,131.736384,56.280314,63.109364,59.356324,12.919364,114.554667,1.614181,69.986059,60.861023,130.649225,116.328605,128.707176,115.013251,60.248142,114.390455,0.001944,0.013336,32.000000,-237.087792,115.241874,0.376812,12.247124,0.584544,314557.158093,0.914533,19.870432,27.236681,1.979304,68.256293,56.288917,82.486574,42.960070,35.611957,60.455696,78.988171,15.200000,21.518019
60.092199,69.819780,118.961026,131.731920,56.274971,63.130021,59.364982,12.919379,114.562896,1.614190,69.983200,60.868186,130.645284,116.335916,128.703765,115.018967,60.247627,114.394384,0.001945,0.013310,32.000000,-237.087901,115.245137,0.376818,12.253478,0.584913,314657.715810,0.915572,19.867627,27.241443,1.979696,68.252529,56.291476,82.477497,42.960070,35.602781,60.455696,78.993371,15.200000,21.517948
60.103061,69.819268,118.974920,131.726934,56.232131,63.150201,59.348423,12.919466,114.569532,1.614369,69.980448,60.875084,130.640844,116.340735,128.700834,115.027005,60.248245,114.402338,0.001948,0.013316,32.000000,-237.087656,115.255904,0.377007,12.254438,0.585147,314776.668278,0.915533,19.862372,27.242915,1.980136,68.249641,56.295126,82.467913,42.960070,35.607932,60.455696,78.993089,15.200000,21.517635
60.109417,69.817826,118.946315,131.723112,56.168494,63.158090,59.223309,12.920536,114.579880,1.536923,69.982938,60.877934,130.637823,116.345560,128.699554,115.032558,60.249572,114.410798,0.001932,0.013315,32.000000,-237.086608,115.285349,0.345448,12.252135,0.584808,314879.386101,0.915582,19.857008,27.245595,1.979642,68.246433,56.297835,82.459511,42.960070,35.591261,60.455696,78.995615,15.200000,21.517045
60.116221,69.819802,119.007793,131.719516,56.193169,63.182173,59.371831,12.921174,114.595761,1.112768,69.987744,60.881458,130.634689,116.352988,128.696769,115.034784,60.250013,114.417933,0.001932,0.013331,32.000000,-237.086087,115.335927,0.207589,12.249389,0.584879,314975.555828,0.915944,19.846756,27.249359,1.979515,68.242713,56.300956,82.449059,42.960070,35.620085,60.455696,78.997629,15.200000,21.516955
60.116817,69.822373,119.042536,131.717314,56.152678,63.202468,59.346516,12.920062,114.603052,1.098187,69.990521,60.886116,130.632381,116.359203,128.694797,115.039452,60.250462,114.422671,0.001931,0.013363,32.000000,-237.087237,115.343188,0.204321,12.250526,0.584749,315010.481047,0.917882,19.839615,27.252690,1.978830,68.237431,56.301601,82.440729,42.960070,35.632976,60.455696,79.003669,15.200000,21.517278
60.123993,69.825711,119.051810,131.715466,56.197421,63.226915,59.309086,12.920324,114.604997,1.266009,69.998766,60.892593,130.629901,116.369068,128.692483,115.043527,60.251322,114.431746,0.001972,0.013422,32.000000,-237.086935,115.313961,0.265135,12.252237,0.585440,315129.830650,0.915824,19.835491,27.256178,1.979629,68.230732,56.301754,82.431867,42.960070,35.649280,60.455696,79.003721,15.200000,21.517569
60.129582,69.829815,119.074006,131.714010,56.184829,63.247014,59.351362,12.920570,114.607039,1.602014,69.999128,60.901470,130.628867,116.373802,128.690498,115.049646,60.252261,114.437532,0.001949,0.013461,32.000000,-237.086645,115.286610,0.374518,12.256311,0.585828,315232.580444,0.916505,19.837527,27.258339,1.980187,68.224630,56.301375,82.424213,42.960070,35.641580,60.455696,79.005302,15.200000,21.518257
60.139692,69.831246,119.018785,131.712090,56.225020,63.271096,59.358407,12.921344,114.612893,1.614282,69.996365,60.911396,130.626007,116.378968,128.687215,115.059414,60.251416,114.446347,0.001950,0.013466,32.000000,-237.085786,115.295813,0.377794,12.254735,0.585931,315354.323422,0.917324,19.834432,27.262476,1.980105,68.216299,56.300410,82.416290,42.960070,35.636756,60.455696,79.001852,15.200000,21.518387
