OSU 80 Ton Compressor Load Stand
60.147862,69.830792,119.038713,131.710322,56.245113,63.291541,59.231111,12.922011,114.618886,1.614218,69.991838,60.920778,130.624874,116.382806,128.685632,115.065793,60.252676,114.452197,0.001949,0.013472,32.000000,-237.085139,115.301806,0.377838,12.245747,0.585998,315455.016023,0.916878,19.833527,27.264723,1.980290,68.208675,56.300996,82.412027,42.960070,35.628774,60.455696,78.996731,15.200000,21.518146
60.155127,69.828001,119.031752,131.708159,56.336791,63.315741,59.344816,12.921970,114.629081,1.452438,69.984893,60.925548,130.621583,116.388938,128.683577,115.072688,60.252364,114.460716,0.001989,0.013494,32.000000,-237.085170,115.346837,0.318721,12.249438,0.585742,315574.798740,0.916949,19.825899,27.270423,1.979039,68.198969,56.300657,82.406611,42.960070,35.624561,60.455696,78.991861,15.200000,21.517262
60.162139,69.824806,119.081594,131.706211,56.314426,63.336173,59.363267,12.922124,114.638322,1.267081,69.976308,60.934823,130.620404,116.391046,128.682973,115.081120,60.253810,114.466723,0.001967,0.013543,32.000000,-237.084908,115.365750,0.262819,12.252519,0.586380,315672.180798,0.919077,19.818122,27.272384,1.979101,68.192286,56.299860,82.403725,42.960070,35.650324,60.455696,78.985944,15.200000,21.516368
60.169355,69.817243,119.107757,131.702910,56.338750,63.360224,59.342758,12.921221,114.639103,1.516973,69.964697,60.946045,130.618177,116.397628,128.681538,115.088441,60.254293,114.472731,0.001950,0.013573,32.000000,-237.085804,115.331507,0.351461,12.248532,0.586254,315788.899303,0.917536,19.808821,27.277386,1.978747,68.185198,56.297494,82.401391,42.960070,35.663776,60.455696,78.979084,15.200000,21.514602
60.173974,69.810921,119.110365,131.699748,56.335183,63.377157,59.224338,12.920661,114.639780,1.779784,69.959111,60.953386,130.616011,116.403932,128.681788,115.095507,60.255230,114.481184,0.001949,0.013558,32.000000,-237.086424,115.315037,0.433567,12.246659,0.586542,315884.701501,0.917419,19.799343,27.279248,1.979344,68.179926,56.295345,82.401410,42.960070,35.676293,60.455696,78.974576,15.200000,21.512932
60.180807,69.806134,119.114818,131.696302,56.248431,63.398157,59.333133,12.921244,114.648757,1.786610,69.953343,60.959514,130.611942,116.405407,128.679915,115.100756,60.255659,114.489410,0.001949,0.013561,32.000000,-237.085909,115.315597,0.435411,12.250987,0.587019,315995.278377,0.917943,19.785314,27.282072,1.979542,68.172986,56.291338,82.400815,42.960070,35.666976,60.455696,78.964636,15.200000,21.511455
60.185032,69.803685,119.098807,131.693836,56.280372,63.410518,59.357509,12.922046,114.659948,1.702327,69.948568,60.966306,130.607653,116.410712,128.676867,115.107288,60.255039,114.495740,0.001952,0.013597,32.000000,-237.085068,115.347649,0.402659,12.259920,0.587204,316072.143720,0.919930,19.774856,27.285789,1.979433,68.166218,56.288103,82.399949,42.960070,35.676156,60.455696,78.958951,15.200000,21.510592
60.190161,69.801566,119.208048,131.691314,56.281762,63.417972,59.342410,12.921610,114.671724,1.439880,69.940597,60.966933,130.602244,116.415650,128.673038,115.112123,60.254424,114.506111,0.001936,0.013629,32.000000,-237.085668,115.375283,0.320399,12.260956,0.587114,316170.406527,0.918419,19.763948,27.289887,1.979282,68.157809,56.286175,82.400951,42.960070,35.712072,60.455696,78.949914,15.200000,21.509800
60.188358,69.797140,119.168967,131.689588,56.228944,63.418030,59.343037,12.920853,114.676776,1.438253,69.941630,60.967217,130.599370,116.420307,128.670297,115.117696,60.254998,114.507647,0.001933,0.013666,32.000000,-237.086323,115.375392,0.320294,12.262181,0.586610,316229.694199,0.918143,19.757715,27.293992,1.978878,68.151028,56.285568,82.401996,42.960070,35.719148,60.455696,78.948995,15.200000,21.508574
60.192037,69.796892,119.165035,131.688644,56.332369,63.418014,59.321149,12.921480,114.682581,1.438435,69.947881,60.974322,130.598560,116.419283,128.668280,115.121687,60.255707,114.508542,0.001932,0.013689,32.000000,-237.085716,115.383293,0.319914,12.259943,0.587336,316264.523299,0.918392,19.751000,27.300315,1.980524,68.143683,56.285569,82.404758,42.960070,35.704110,60.455696,78.942353,15.200000,21.508007
60.192689,69.799848,119.192585,131.688416,56.299395,63.417917,59.365524,12.920760,114.686535,1.612554,69.951398,60.976450,130.597407,116.419590,128.667668,115.125960,60.257577,114.510036,0.001972,0.013725,32.000000,-237.086419,115.347947,0.383040,12.258057,0.587010,316260.680347,0.918402,19.748189,27.300587,1.979934,68.136806,56.286735,82.407349,42.960070,35.723642,60.455696,78.937519,15.200000,21.508288
60.195566,69.801103,119.175472,131.687795,56.274843,63.417805,59.324592,12.921440,114.689392,1.786105,69.953974,60.980265,130.595381,116.423278,128.665718,115.129900,60.258543,114.510061,0.001944,0.013728,32.000000,-237.085795,115.336405,0.435226,12.256168,0.587041,316258.401658,0.918678,19.744647,27.300371,1.979748,68.130260,56.288665,82.408544,42.960070,35.717989,60.455696,78.931379,15.200000,21.508280
60.199095,69.802336,119.160098,131.686615,56.297735,63.434307,59.309980,12.921331,114.691827,1.787261,69.953450,60.985296,130.592854,116.426950,128.661896,115.131933,60.259433,114.515006,0.001944,0.013746,32.000000,-237.085740,115.338568,0.435218,12.263436,0.587325,316257.904637,0.917986,19.747020,27.299324,1.980184,68.122458,56.291203,82.410692,42.960070,35.715473,60.455696,78.922372,15.200000,21.508191
60.202373,69.801667,119.116850,131.685254,56.249048,63.434703,59.376301,12.921830,114.693639,1.787372,69.951973,60.985219,130.589868,116.429021,128.659644,115.133708,60.259637,114.518569,0.001942,0.013764,32.000000,-237.085195,115.338193,0.435111,12.269944,0.587245,316256.640962,0.918572,19.745697,27.298370,1.979805,68.117490,56.292951,82.412833,42.960070,35.683517,60.455696,78.914603,15.200000,21.507886
60.203713,69.800338,119.109934,131.683434,56.179837,63.434632,59.294189,12.922391,114.691728,1.787250,69.958143,60.981515,130.587073,116.426815,128.657048,115.135793,60.260511,114.516780,0.001985,0.013756,32.000000,-237.084565,115.334604,0.435109,12.267412,0.586886,316337.565622,0.918980,19.743771,27.300202,1.979433,68.113620,56.295786,82.417322,42.960070,35.685351,60.455696,78.908039,15.200000,21.507179
60.201432,69.802237,119.093299,131.682073,56.053280,63.434575,59.351792,12.923061,114.691350,1.793983,69.962596,60.981707,130.585265,116.427701,128.654439,115.138784,60.260930,114.512084,0.001955,0.013726,32.000000,-237.083872,115.258056,0.437248,12.264477,0.586210,316338.028195,0.917902,19.740167,27.301961,1.978607,68.111770,56.298487,82.422092,42.960070,35.679773,60.455696,78.904222,15.200000,21.507176
60.204070,69.806013,119.106139,131.680920,56.020584,63.434674,59.348947,12.923597,114.694203,1.627451,69.969298,60.984390,130.582738,116.425839,128.652213,115.137562,60.260927,114.511134,0.001940,0.013716,32.000000,-237.083337,115.282409,0.380582,12.268273,0.586253,316334.777729,0.919146,19.737637,27.300101,1.978448,68.110203,56.301355,82.429725,42.960070,35.690656,60.455696,78.897130,15.200000,21.507598
60.202681,69.809371,119.127214,131.680166,56.014253,63.434585,59.331228,12.923086,114.695521,1.616272,69.970611,60.982846,130.581378,116.424378,128.650543,115.137041,60.261883,114.509669,0.001938,0.013736,32.000000,-237.083815,115.277161,0.377122,12.271475,0.586307,316336.286910,0.918297,19.741579,27.297098,1.978247,68.109876,56.302676,82.436220,42.960070,35.692095,60.455696,78.893337,15.200000,21.508023
60.202632,69.810753,119.125929,131.679122,56.099769,63.434465,59.380191,12.923083,114.696137,1.616121,69.967094,60.983369,130.578864,116.425731,128.648651,115.137131,60.262322,114.512192,0.001940,0.013748,32.000000,-237.083698,115.278105,0.377281,12.279637,0.586185,316339.200543,0.918307,19.742993,27.296577,1.978374,68.110086,56.303918,82.442883,42.960070,35.690653,60.455696,78.888917,15.200000,21.508155
60.204705,69.809492,119.110808,131.677853,56.063157,63.434312,59.334390,12.923520,114.700291,1.616012,69.962640,60.989440,130.577773,116.425318,128.646781,115.141227,60.262965,114.512379,0.001944,0.013717,32.000000,-237.083279,115.277421,0.377487,12.277842,0.586220,316341.062905,0.918612,19.747593,27.294814,1.978769,68.111265,56.304838,82.449108,42.960070,35.680416,60.455696,78.881342,15.200000,21.507675
60.204993,69.805980,119.105059,131.675693,56.163993,63.434386,59.355839,12.922047,114.699645,1.710985,69.954528,60.991615,130.574908,116.427124,128.645312,115.143350,60.262196,114.512128,0.001933,0.013715,32.000000,-237.084703,115.114741,0.413198,12.274867,0.585817,316341.175763,0.917857,19.749020,27.295765,1.978750,68.113476,56.306448,82.456488,42.960070,35.687737,60.455696,78.874867,15.200000,21.506636
60.207049,69.801899,119.141714,131.673550,56.200497,63.434522,59.349179,12.922014,114.703087,1.781341,69.948272,60.993002,130.572406,116.427147,128.644334,115.143493,60.261667,114.516786,0.001933,0.013697,32.000000,-237.084759,115.242195,0.428744,12.276646,0.585754,316337.830498,0.918525,19.745904,27.295225,1.978430,68.115204,56.308223,82.463836,42.960070,35.709562,60.455696,78.867626,15.200000,21.505525
60.208409,69.796557,119.162156,131.670777,56.244909,63.434580,59.361779,12.922640,114.712545,1.443705,69.940259,60.994914,130.570033,116.431218,128.641280,115.138882,60.260678,114.518760,0.001935,0.013720,32.000000,-237.084049,115.275560,0.320196,12.281187,0.585853,316336.079333,0.918180,19.742134,27.295855,1.978325,68.116634,56.312966,82.472710,42.960070,35.711989,60.455696,78.859765,15.200000,21.504046
60.211208,69.791614,119.128024,131.668545,56.276810,63.434758,59.363868,12.922578,114.713565,1.436541,69.936015,60.995087,130.570249,116.435346,128.640844,115.139018,60.262505,114.523097,0.001980,0.013749,32.000000,-237.084004,115.276764,0.318485,12.285288,0.585994,316333.186868,0.918240,19.736211,27.298950,1.978867,68.117836,56.319236,82.482566,42.960070,35.701912,60.455696,78.851636,15.200000,21.502713
60.212183,69.786648,119.141137,131.666140,56.342312,63.434706,59.317798,12.922711,114.713257,1.436503,69.932397,60.991984,130.569123,116.439015,128.640255,115.139483,60.262538,114.528411,0.001948,0.013688,32.000000,-237.084039,115.277967,0.318596,12.274427,0.585893,316329.970687,0.918009,19.729651,27.301023,1.979161,68.118621,56.325086,82.493324,42.960070,35.693836,60.455696,78.843418,15.200000,21.501251
60.212366,69.783668,119.084981,131.664208,56.480284,63.434729,59.334201,12.923247,114.713016,1.436542,69.932032,60.994102,130.568353,116.441371,128.639218,115.142811,60.262658,114.529811,0.001949,0.013681,32.000000,-237.083400,115.282728,0.318600,12.273357,0.585394,316323.569332,0.917920,19.722200,27.301583,1.978502,68.119739,56.328387,82.502060,42.960070,35.690276,60.455696,78.837886,15.200000,21.500214
60.218755,69.782977,119.055159,131.662207,56.670646,63.434462,59.344796,12.922934,114.713562,1.436541,69.927098,61.001891,130.567392,116.443073,128.639639,115.139786,60.263882,114.531709,0.001949,0.013651,32.000000,-237.083985,115.284473,0.318530,12.275583,0.585988,316318.840774,0.918603,19.716364,27.304475,1.978688,68.122813,56.332396,82.513364,42.960070,35.656030,60.455696,78.823318,15.200000,21.499671
60.219646,69.780120,119.066852,131.660222,56.618198,63.434527,59.354245,12.922450,114.712528,1.534607,69.917523,61.004097,130.564581,116.446215,128.638340,115.138228,60.264072,114.534228,0.001992,0.013628,32.000000,-237.084526,115.244976,0.355733,12.281392,0.585618,316316.394708,0.918339,19.713219,27.305126,1.977750,68.124752,56.333682,82.520671,42.960070,35.652270,60.455696,78.814035,15.200000,21.498852
60.221481,69.773294,119.120612,131.657277,56.666032,63.434737,59.384718,12.923578,114.709097,1.849386,69.910253,61.005476,130.561844,116.449719,128.636420,115.137244,60.263370,114.539673,0.001964,0.013599,32.000000,-237.083434,115.271080,0.452541,12.280340,0.585197,316311.241216,0.918061,19.706808,27.304946,1.977045,68.127034,56.334129,82.529958,42.960070,35.680530,60.455696,78.804766,15.200000,21.497091
60.219045,69.768604,119.082269,131.654914,56.701131,63.435120,59.352850,12.923084,114.711324,1.611685,69.907856,61.006088,130.559946,116.449487,128.633822,115.134900,60.262456,114.542300,0.001954,0.013593,32.000000,-237.083907,115.291986,0.376234,12.278067,0.584981,316308.438680,0.917893,19.703154,27.306142,1.977209,68.128534,56.334771,82.537277,42.960070,35.671844,60.455696,78.798889,15.200000,21.495605
60.215337,69.765739,119.105021,131.652994,56.706979,63.435225,59.366326,12.922390,114.711620,1.604882,69.904116,61.005595,130.558566,116.451701,128.632247,115.134677,60.261278,114.539666,0.001951,0.013562,32.000000,-237.084665,115.289990,0.374873,12.274359,0.585386,316304.128482,0.917377,19.694685,27.309841,1.978042,68.131135,56.337368,82.546531,42.960070,35.682522,60.455696,78.794820,15.200000,21.494554
60.211765,69.763705,119.090882,131.651722,56.718819,63.435047,59.354997,12.921859,114.708606,1.604901,69.906184,61.005676,130.557740,116.449643,128.630250,115.136394,60.261148,114.539249,0.001955,0.013577,32.000000,-237.085216,115.288724,0.374857,12.268480,0.585249,316304.180433,0.917905,19.692175,27.312200,1.977485,68.132396,56.340983,82.554189,42.960070,35.686509,60.455696,78.791294,15.200000,21.493777
60.205276,69.764905,119.077367,131.650809,56.774637,63.435445,59.336494,12.921081,114.701246,1.705582,69.913972,61.001608,130.557182,116.450458,128.628420,115.132055,60.260410,114.539138,0.001957,0.013548,32.000000,-237.085996,115.217809,0.412406,12.274196,0.585652,316304.754237,0.917754,19.692631,27.311930,1.977985,68.133020,56.344347,82.563502,42.960070,35.677986,60.455696,78.791933,15.200000,21.493438
60.199219,69.768274,119.093220,131.650745,56.876000,63.431435,59.377849,12.919897,114.693905,2.029317,69.923547,60.998783,130.557045,116.444599,128.627105,115.124467,60.260197,114.537773,0.001949,0.013523,32.000000,-237.087215,115.184839,0.517050,12.274139,0.585884,316303.184749,0.917982,19.693795,27.311829,1.977867,68.132788,56.348067,82.570937,42.960070,35.669975,60.455696,78.793952,15.200000,21.493724
60.191692,69.774850,119.102897,131.651232,56.946113,63.427352,59.348620,12.920009,114.693985,1.783972,69.939357,60.989088,130.556276,116.443449,128.624414,115.117903,60.259398,114.532910,0.001951,0.013518,32.000000,-237.087123,115.208788,0.433074,12.268263,0.585614,316308.988864,0.918387,19.700806,27.312506,1.977856,68.132214,56.352257,82.579721,42.960070,35.682916,60.455696,78.797162,15.200000,21.494617
60.185319,69.782465,119.073572,131.652150,56.961689,63.427556,59.341105,12.919794,114.689113,1.777705,69.959326,60.982436,130.556853,116.440907,128.622980,115.109841,60.258972,114.529839,0.001953,0.013495,32.000000,-237.087221,115.202516,0.431843,12.263496,0.585801,316294.047842,0.917801,19.709598,27.311968,1.978318,68.130492,56.357391,82.586507,42.960070,35.673135,60.455696,78.801880,15.200000,21.495799
60.176695,69.796502,119.108640,131.654583,57.002720,63.427462,59.374609,12.920959,114.685263,1.777849,69.993569,60.973896,130.557693,116.435660,128.621537,115.102149,60.258094,114.521500,0.001997,0.013479,32.000000,-237.086175,115.193320,0.431539,12.261278,0.586247,316282.330156,0.918339,19.722914,27.310090,1.978726,68.127343,56.363810,82.595225,42.960070,35.683608,60.455696,78.809163,15.200000,21.498250
60.166139,69.813705,119.107987,131.657756,57.047604,63.407172,59.215980,12.920026,114.673123,1.777877,70.024018,60.959899,130.558763,116.425219,128.620173,115.091395,60.256989,114.509150,0.001964,0.013488,32.000000,-237.087101,115.180966,0.431640,12.256715,0.586369,316292.073982,0.918585,19.736238,27.308828,1.978449,68.124899,56.371323,82.602357,42.960070,35.686009,60.455696,78.818463,15.200000,21.501360
60.155836,69.836832,119.096834,131.662366,57.014373,63.382900,59.360636,12.920554,114.660299,1.730703,70.060890,60.945753,130.559617,116.416614,128.617815,115.078323,60.255169,114.496857,0.001965,0.013499,32.000000,-237.086633,115.316288,0.413737,12.255195,0.586891,316306.849959,0.918248,19.758000,27.305116,1.979315,68.119936,56.380561,82.609622,42.960070,35.674050,60.455696,78.832407,15.200000,21.505951
60.144997,69.857571,119.058646,131.666652,56.945045,63.362595,59.360546,12.921053,114.652699,1.446852,70.093315,60.933768,130.562380,116.407097,128.616878,115.068693,60.254515,114.486507,0.001963,0.013481,32.000000,-237.086222,115.221500,0.319837,12.258647,0.587115,316224.596651,0.920636,19.784658,27.299424,1.979651,68.117014,56.389648,82.615473,42.960070,35.661634,60.455696,78.844605,15.200000,21.510067
60.133797,69.883581,119.013080,131.672737,56.774821,63.338124,59.306206,12.920826,114.638312,1.436657,70.134548,60.917953,130.565191,116.391418,128.616990,115.060186,60.254334,114.470915,0.002003,0.013488,32.000000,-237.086501,115.206810,0.317675,12.245659,0.587075,316127.848931,0.918274,19.817018,27.294478,1.979805,68.114389,56.399918,82.622048,42.960070,35.635528,60.455696,78.862284,15.200000,21.515298
60.124467,69.906205,119.023909,131.678337,56.815178,63.317824,59.241723,12.921006,114.627795,1.436585,70.164658,60.909592,130.566596,116.378944,128.617269,115.049921,60.252105,114.457320,0.001970,0.013442,32.000000,-237.086349,115.195535,0.317500,12.245748,0.586656,316048.081879,0.918218,19.847468,27.289433,1.979527,68.111785,56.407028,82.625887,42.960070,35.631237,60.455696,78.878303,15.200000,21.519956
60.112374,69.931521,119.047597,131.685271,56.763068,63.293400,59.361135,12.921716,114.611545,1.437051,70.199247,60.895277,130.570208,116.362378,128.618592,115.035448,60.251442,114.439498,0.001962,0.013442,32.000000,-237.085575,115.161877,0.317860,12.250018,0.586935,315951.134541,0.918960,19.883516,27.281032,1.979138,68.110807,56.419818,82.631901,42.960070,35.651144,60.455696,78.898961,15.200000,21.525332
60.100266,69.950964,119.027764,131.691058,56.668094,63.273079,59.375733,12.921887,114.601116,1.704282,70.230510,60.880761,130.573512,116.347000,128.619821,115.021559,60.251128,114.423308,0.001961,0.013435,32.000000,-237.085450,115.073794,0.411307,12.253531,0.587006,315874.359951,0.919881,19.914503,27.275775,1.979625,68.110697,56.431572,82.637356,42.960070,35.630852,60.455696,78.921124,15.200000,21.529371
60.081986,69.975691,119.024102,131.698562,56.562138,63.249044,59.231913,12.922417,114.581961,1.784330,70.272212,60.861025,130.577384,116.329514,128.619922,115.002512,60.249548,114.404951,0.001965,0.013407,32.000000,-237.084707,115.055457,0.430572,12.246744,0.586984,315777.746642,0.917945,19.950659,27.266626,1.980417,68.108348,56.446615,82.643484,42.960070,35.622533,60.455696,78.951813,15.200000,21.534494
60.070130,69.999570,119.030656,131.704914,56.648551,63.228507,59.235863,12.921897,114.565344,1.735485,70.310986,60.847885,130.581299,116.311094,128.620590,114.987531,60.248585,114.389056,0.001968,0.013409,32.000000,-237.085225,115.063250,0.412270,12.235788,0.586701,315696.652509,0.917680,19.980957,27.258025,1.980486,68.106832,56.460128,82.650106,42.960070,35.636543,60.455696,78.979514,15.200000,21.539376
60.056049,70.031517,118.933945,131.712981,56.613304,63.203814,59.230406,12.921424,114.552326,1.315367,70.357269,60.834560,130.587134,116.291806,128.622348,114.969442,60.247595,114.368537,0.001956,0.013440,32.000000,-237.085545,115.056216,0.271378,12.232137,0.587112,315604.611104,0.919932,20.022077,27.249493,1.981028,68.106071,56.478045,82.657500,42.960070,35.577903,60.455696,79.013054,15.200000,21.546078
60.048123,70.058372,118.956975,131.720062,56.619027,63.182986,59.348196,12.921797,114.539750,1.267673,70.387364,60.825712,130.591223,116.275610,128.623971,114.954944,60.246256,114.350854,0.001956,0.013429,32.000000,-237.085156,115.041595,0.259411,12.229731,0.587725,315526.524250,0.919834,20.056591,27.241701,1.981528,68.105304,56.490007,82.662325,42.960070,35.567981,60.455696,79.037739,15.200000,21.551913
60.039838,70.085571,118.934544,131.727572,56.624361,63.158468,59.372788,12.922168,114.522944,1.268086,70.423146,60.814209,130.596945,116.257121,128.626389,114.935752,60.244743,114.333758,0.001963,0.013481,32.000000,-237.084831,115.024838,0.259555,12.229076,0.587232,315435.541779,0.919880,20.101170,27.231389,1.980382,68.104435,56.502503,82.667869,42.960070,35.555439,60.455696,79.069179,15.200000,21.558048
60.032522,70.107073,118.958445,131.733598,56.594889,63.138196,59.370889,12.922246,114.502107,1.455199,70.451422,60.804280,130.601641,116.243722,128.630090,114.917540,60.243348,114.317673,0.002004,0.013463,32.000000,-237.084771,114.975804,0.326302,12.232351,0.587492,315357.788378,0.917954,20.135135,27.222985,1.981027,68.103783,56.510355,82.672593,42.960070,35.555211,60.455696,79.096126,15.200000,21.562743
60.026921,70.131575,118.913498,131.740935,56.571822,63.113393,59.331605,12.922936,114.486419,1.564182,70.481727,60.796406,130.608149,116.225034,128.633331,114.900701,60.242520,114.296410,0.001966,0.013445,32.000000,-237.084195,115.020906,0.353114,12.229217,0.587317,315262.445527,0.917426,20.169768,27.215078,1.980927,68.104153,56.519544,82.678052,42.960070,35.528899,60.455696,79.125084,15.200000,21.568257
60.022748,70.150181,118.884616,131.746906,56.584752,63.092987,59.352384,12.923868,114.479244,1.180142,70.499841,60.791078,130.612134,116.211886,128.635391,114.889269,60.239903,114.287439,0.001968,0.013441,32.000000,-237.083170,115.133635,0.221900,12.220026,0.587290,315182.765704,0.917339,20.197834,27.207611,1.981567,68.104239,56.525082,82.681654,42.960070,35.526217,60.455696,79.149217,15.200000,21.572507
60.012964,70.168843,118.875273,131.753687,56.542714,63.076637,59.360685,12.924184,114.459793,1.097837,70.520959,60.782314,130.618782,116.193504,128.640245,114.876872,60.237284,114.273155,0.001968,0.013431,32.000000,-237.082907,115.122807,0.199600,12.222669,0.587015,315082.004527,0.917742,20.227364,27.196719,1.981003,68.105468,56.531212,82.685611,42.960070,35.508131,60.455696,79.184826,15.200000,21.576872
60.006860,70.183585,118.858722,131.759262,56.598705,63.056184,59.385809,12.925370,114.446972,1.097514,70.539817,60.778222,130.623815,116.177490,128.644315,114.867453,60.234303,114.258578,0.002007,0.013435,32.000000,-237.081692,115.112710,0.199576,12.226830,0.587154,315000.137561,0.917242,20.249716,27.194391,1.980659,68.107755,56.535511,82.688574,42.960070,35.495253,60.455696,79.214329,15.200000,21.580258
60.000812,70.201049,118.802907,131.765600,56.628172,63.031787,59.374833,12.924960,114.428679,1.098062,70.553469,60.773647,130.629791,116.159382,128.648422,114.853387,60.230056,114.244932,0.001972,0.013438,32.000000,-237.082097,115.099885,0.199688,12.224499,0.586993,314939.701497,0.917089,20.277159,27.189136,1.980827,68.109625,56.539615,82.690992,42.960070,35.441491,60.455696,79.249555,15.200000,21.584332
59.995965,70.213036,118.804779,131.770065,56.567032,63.027738,59.377343,12.925750,114.417558,1.098210,70.563483,60.768432,130.635364,116.146915,128.653068,114.845307,60.227710,114.233926,0.001960,0.013444,32.000000,-237.081286,115.089297,0.199660,12.226563,0.586596,314855.355279,0.916544,20.297379,27.184081,1.980752,68.111230,56.541530,82.693488,42.960070,35.449963,60.455696,79.278802,15.200000,21.587308
59.988779,70.225466,118.717511,131.774630,56.527895,63.027554,59.384487,12.926097,114.403843,1.097814,70.582410,60.765091,130.641240,116.130988,128.658237,114.833718,60.224181,114.221704,0.001960,0.013394,32.000000,-237.080997,115.077860,0.199345,12.230155,0.586208,314754.938909,0.916505,20.320274,27.180805,1.980022,68.113723,56.541279,82.695876,42.960070,35.385863,60.455696,79.317017,15.200000,21.590320
59.982759,70.238023,118.735735,131.778944,56.620931,63.027583,59.342110,12.926297,114.385868,1.287592,70.598234,60.761503,130.645421,116.117272,128.662090,114.825935,60.220373,114.212380,0.001966,0.013415,32.000000,-237.080629,115.007328,0.266784,12.220176,0.586175,314748.894519,0.916520,20.336613,27.177082,1.980213,68.115672,56.539817,82.696516,42.960070,35.386777,60.455696,79.350470,15.200000,21.593275
59.979548,70.253941,118.710258,131.784308,56.786712,63.027473,59.366070,12.925988,114.371679,1.605571,70.613893,60.760441,130.650415,116.101241,128.665115,114.813187,60.214006,114.200082,0.001966,0.013423,32.000000,-237.080954,114.947895,0.369304,12.221672,0.585507,314765.035606,0.916560,20.355495,27.173872,1.978995,68.117662,56.536016,82.696623,42.960070,35.359036,60.455696,79.386491,15.200000,21.597115
59.979375,70.266214,118.728307,131.788414,56.844041,63.027166,59.320864,12.925685,114.358914,1.610229,70.623733,60.759167,130.654939,116.090996,128.668301,114.803110,60.209817,114.191668,0.001960,0.013450,32.000000,-237.081130,114.940800,0.369536,12.216932,0.586226,314782.010186,0.917349,20.373457,27.172539,1.979498,68.119711,56.532072,82.696322,42.960070,35.339100,60.455696,79.413782,15.200000,21.600137
59.976559,70.278920,118.658197,131.792556,56.861430,63.027082,59.331791,12.926218,114.345172,1.609952,70.639336,60.761006,130.659708,116.079614,128.671831,114.792215,60.204688,114.181175,0.001960,0.013445,32.000000,-237.080591,114.932953,0.369295,12.219301,0.586051,314803.052082,0.917071,20.392258,27.172123,1.979179,68.121712,56.525342,82.695667,42.960070,35.312016,60.455696,79.448777,15.200000,21.603399
59.978063,70.290428,118.658051,131.795907,56.968800,63.027058,59.379644,12.926584,114.338416,1.424537,70.649333,60.764869,130.663759,116.073690,128.675733,114.785168,60.200604,114.172572,0.001966,0.013442,32.000000,-237.080335,114.993822,0.303381,12.218797,0.586421,314816.894161,0.917799,20.404686,27.171673,1.979486,68.123143,56.518993,82.694951,42.960070,35.290725,60.455696,79.475215,15.200000,21.606226
59.979138,70.302253,118.636914,131.799314,56.968564,63.027126,59.344284,12.925198,114.322574,1.263592,70.657251,60.766322,130.668202,116.060190,128.680245,114.779061,60.195274,114.160493,0.002005,0.013458,32.000000,-237.081760,115.000439,0.256585,12.218684,0.585870,314834.348265,0.917709,20.419923,27.171012,1.978410,68.126264,56.509697,82.694006,42.960070,35.264408,60.455696,79.506903,15.200000,21.609349
59.978102,70.309946,118.617571,131.802153,56.906002,63.027092,59.369393,12.925170,114.311469,1.263146,70.664440,60.765470,130.672442,116.052038,128.684334,114.772078,60.189923,114.149832,0.001969,0.013447,32.000000,-237.081688,114.971301,0.256369,12.221364,0.585883,314848.482545,0.916972,20.430079,27.170352,1.978357,68.128105,56.501053,82.691819,42.960070,35.240628,60.455696,79.534049,15.200000,21.611496
59.981813,70.319910,118.631393,131.805728,56.906181,63.027239,59.337162,12.926561,114.294758,1.599677,70.675289,60.769230,130.676578,116.039208,128.688973,114.764854,60.184040,114.138831,0.001968,0.013479,32.000000,-237.080307,114.946417,0.368851,12.219545,0.585740,314864.844546,0.917530,20.440939,27.169018,1.977970,68.128912,56.491675,82.689167,42.960070,35.222094,60.455696,79.564386,15.200000,21.614107
59.979774,70.331306,118.592963,131.809213,56.872688,63.027355,59.319942,12.926825,114.282091,1.608450,70.691663,60.768393,130.681205,116.029609,128.694910,114.755949,60.179448,114.127857,0.001964,0.013498,32.000000,-237.079980,114.936908,0.368754,12.221521,0.585495,314877.842835,0.917178,20.449563,27.168488,1.977681,68.131332,56.485329,82.687179,42.960070,35.190260,60.455696,79.596575,15.200000,21.617065
59.979785,70.342916,118.581763,131.812358,56.828375,63.027237,59.378524,12.926937,114.272937,1.608040,70.704374,60.770687,130.684533,116.023137,128.698230,114.750437,60.174744,114.121328,0.001968,0.013486,32.000000,-237.079736,114.930647,0.368437,12.221224,0.585644,314892.747623,0.917640,20.456193,27.168302,1.977789,68.131155,56.478982,82.685024,42.960070,35.167473,60.455696,79.625115,15.200000,21.619922
59.979887,70.357168,118.556291,131.816141,56.809596,63.027357,59.337778,12.927469,114.269405,1.420510,70.716391,60.770328,130.688061,116.012522,128.701170,114.742863,60.168631,114.112651,0.001931,0.013449,32.000000,-237.079279,114.959031,0.301787,12.222080,0.585327,314908.957328,0.917971,20.469420,27.166839,1.977216,68.128555,56.472126,82.683103,42.960070,35.141890,60.455696,79.656571,15.200000,21.623606
59.983996,70.367881,118.590346,131.818721,56.883913,63.027533,59.383624,12.928745,114.266069,1.261577,70.725503,60.773818,130.690598,116.005471,128.705383,114.738876,60.163289,114.109823,0.001925,0.013444,32.000000,-237.077730,114.952462,0.256184,12.223298,0.585274,314924.055968,0.917092,20.481021,27.167939,1.977029,68.126308,56.466677,82.682476,42.960070,35.136051,60.455696,79.680445,15.200000,21.626456
59.987852,70.379706,118.571216,131.821026,56.907649,63.027302,59.349054,12.929248,114.256390,1.259655,70.737192,60.773281,130.695200,116.002532,128.711897,114.736184,60.158701,114.101912,0.001922,0.013460,32.000000,-237.077043,114.926177,0.255997,12.224314,0.585073,314943.908210,0.917758,20.495182,27.169264,1.976601,68.124456,56.461771,82.683180,42.960070,35.104321,60.455696,79.707035,15.200000,21.629686
59.990638,70.389098,118.569425,131.822899,56.981111,63.027378,59.343437,12.928266,114.248951,1.619675,70.746653,60.777553,130.697488,115.995900,128.715567,114.727347,60.154462,114.097072,0.001926,0.013480,32.000000,-237.078093,114.872450,0.380783,12.225012,0.585212,314959.007742,0.917008,20.502204,27.173046,1.977033,68.121290,56.458127,82.683616,42.960070,35.090571,60.455696,79.729660,15.200000,21.632234
59.994553,70.400086,118.594154,131.825193,56.968317,63.027341,59.348621,12.928239,114.242757,1.771979,70.757256,60.780114,130.700268,115.988472,128.719302,114.720659,60.150045,114.094090,0.001925,0.013492,32.000000,-237.078340,114.870256,0.425974,12.229349,0.584982,314972.158602,0.917503,20.510566,27.173268,1.976587,68.116130,56.453899,82.683970,42.960070,35.091962,60.455696,79.756111,15.200000,21.635303
59.996646,70.409170,118.593029,131.827088,56.915261,63.027171,59.350784,12.928578,114.240288,1.772220,70.770560,60.781536,130.703332,115.984427,128.722906,114.717297,60.147757,114.087902,0.001917,0.013471,32.000000,-237.077959,114.865210,0.426245,12.225944,0.584901,314985.116053,0.917566,20.517458,27.174836,1.976465,68.114034,56.450350,82.684939,42.960070,35.081473,60.455696,79.777957,15.200000,21.637782
60.000665,70.421986,118.595372,131.830067,56.939789,63.027171,59.327104,12.928315,114.232546,1.772128,70.785305,60.790837,130.704983,115.981597,128.724904,114.708585,60.142651,114.082657,0.001914,0.013419,32.000000,-237.078284,114.861316,0.425820,12.230391,0.584839,314998.060608,0.917446,20.524930,27.177608,1.976749,68.110610,56.445581,82.683706,42.960070,35.063418,60.455696,79.804003,15.200000,21.641180
60.005907,70.433629,118.657041,131.833198,57.008249,63.027439,59.356615,12.928335,114.228295,1.771949,70.791312,60.793825,130.707979,115.980222,128.727204,114.701290,60.139059,114.081358,0.001923,0.013422,32.000000,-237.078169,114.859665,0.426226,12.232761,0.584971,315006.965651,0.917397,20.532135,27.176479,1.976661,68.108135,56.442779,82.683073,42.960070,35.082825,60.455696,79.821820,15.200000,21.644369
60.012131,70.443538,118.613568,131.836280,57.071978,63.027664,59.350587,12.927904,114.231960,1.582361,70.799035,60.796615,130.711009,115.979863,128.731120,114.696576,60.136230,114.076911,0.001957,0.013423,32.000000,-237.078466,114.918452,0.359170,12.232987,0.584730,315022.974014,0.917727,20.541342,27.178691,1.976568,68.105725,56.440349,82.683635,42.960070,35.043759,60.455696,79.842842,15.200000,21.647327
60.018636,70.450921,118.592605,131.838518,57.050712,63.027717,59.349238,12.928221,114.223110,1.381386,70.802017,60.801779,130.713316,115.979904,128.734808,114.694862,60.135144,114.075472,0.001920,0.013423,32.000000,-237.078051,114.917808,0.297821,12.239160,0.585004,315036.690319,0.917214,20.548280,27.181567,1.977423,68.103818,56.438483,82.684271,42.960070,35.022917,60.455696,79.857859,15.200000,21.649552
60.017603,70.457516,118.570517,131.840934,57.066837,63.027853,59.356177,12.927592,114.211998,1.767335,70.813639,60.801355,130.716640,115.978747,128.738870,114.689537,60.133924,114.072401,0.001917,0.013435,32.000000,-237.078764,114.895368,0.426018,12.237048,0.584604,315048.003798,0.917229,20.552602,27.181940,1.976493,68.101704,56.436746,82.684580,42.960070,35.009590,60.455696,79.882994,15.200000,21.651802
60.020703,70.466057,118.647404,131.843347,57.122758,63.028044,59.350323,12.926941,114.208940,1.776126,70.824039,60.804885,130.718539,115.976694,128.741816,114.687399,60.131318,114.068047,0.001916,0.013458,32.000000,-237.079407,114.893237,0.426345,12.228893,0.584062,315053.958492,0.917158,20.554145,27.182233,1.975930,68.100959,56.434170,82.683889,42.960070,35.022942,60.455696,79.901932,15.200000,21.654137
60.023875,70.478223,118.640472,131.846771,57.097102,63.028351,59.368100,12.926597,114.209205,1.775838,70.835123,60.807057,130.722385,115.973794,128.744591,114.682289,60.128877,114.067254,0.001920,0.013490,32.000000,-237.079624,114.891790,0.425999,12.226094,0.584025,315061.833841,0.917087,20.561667,27.181757,1.975596,68.099713,56.430429,82.682753,42.960070,35.016923,60.455696,79.922542,15.200000,21.657560
60.030466,70.487970,118.638870,131.849602,57.192123,63.028477,59.311623,12.927574,114.210323,1.775432,70.842387,60.817288,130.724938,115.974131,128.746611,114.678543,60.126265,114.068811,0.001883,0.013495,32.000000,-237.078504,114.889603,0.426285,12.222496,0.584949,315072.265460,0.917148,20.567426,27.181960,1.976775,68.097607,56.426697,82.681022,42.960070,34.999035,60.455696,79.938545,15.200000,21.660364
60.043347,70.498639,118.616996,131.852759,57.271147,63.028713,59.304244,12.929021,114.211443,1.775180,70.844732,60.826295,130.727955,115.978528,128.748847,114.683240,60.124244,114.070646,0.001875,0.013549,32.000000,-237.076857,114.916033,0.426413,12.224029,0.585010,315085.831141,0.916854,20.576746,27.183964,1.976555,68.097876,56.423394,82.679316,42.960070,34.973014,60.455696,79.948036,15.200000,21.663538
60.052967,70.503597,118.616385,131.854835,57.348126,63.032939,59.354462,12.928516,114.221217,1.470433,70.839641,60.834512,130.731206,115.983094,128.750867,114.687990,60.122340,114.073981,0.001874,0.013542,32.000000,-237.077450,114.932809,0.322344,12.232916,0.585078,315095.946471,0.917641,20.580577,27.187434,1.976311,68.098078,56.418750,82.677320,42.960070,34.952912,60.455696,79.954143,15.200000,21.665611
60.064681,70.504324,118.644501,131.856564,57.385625,63.057047,59.304275,12.928986,114.228050,1.429598,70.827287,60.848570,130.733914,115.991452,128.752567,114.695618,60.118852,114.080878,0.001887,0.013563,32.000000,-237.077029,114.939347,0.314079,12.226836,0.584663,315105.126058,0.917566,20.579688,27.190468,1.975523,68.097833,56.410558,82.675515,42.960070,34.969293,60.455696,79.962259,15.200000,21.666774
60.073587,70.501854,118.652822,131.857557,57.395179,63.077571,59.370073,12.929649,114.229752,1.544765,70.817322,60.855665,130.735306,115.998373,128.755199,114.700007,60.116831,114.086061,0.001919,0.013601,32.000000,-237.076534,114.900173,0.356277,12.230815,0.584133,315129.946279,0.916700,20.576013,27.194215,1.975196,68.098839,56.404000,82.673264,42.960070,34.957037,60.455696,79.966055,15.200000,21.667079
60.086640,70.497709,118.624107,131.858315,57.429622,63.085670,59.347393,12.928572,114.239082,1.768866,70.808480,60.869370,130.737150,116.007240,128.759071,114.708907,60.114897,114.091184,0.001911,0.013631,32.000000,-237.077591,114.898936,0.426686,12.233418,0.584661,315251.875961,0.917629,20.566231,27.201508,1.975279,68.102937,56.396462,82.670329,42.960070,34.930830,60.455696,79.967989,15.200000,21.667073
60.095597,70.495601,118.644095,131.858924,57.381368,63.089531,59.371763,12.928178,114.247587,1.769637,70.801421,60.879391,130.739045,116.016759,128.761185,114.714724,60.113043,114.098643,0.001911,0.013653,32.000000,-237.078241,114.905150,0.426437,12.227726,0.584577,315352.628408,0.916752,20.555773,27.206390,1.975125,68.107395,56.390654,82.666517,42.960070,34.926372,60.455696,79.969857,15.200000,21.667312
60.108901,70.493437,118.689694,131.859656,57.373953,63.102671,59.353669,12.926949,114.258689,1.770088,70.787754,60.894151,130.739807,116.027311,128.761487,114.723242,60.111102,114.109351,0.001922,0.013704,32.000000,-237.079763,114.925129,0.426430,12.225126,0.584109,315388.213978,0.916988,20.539921,27.211152,1.974218,68.111300,56.382086,82.658177,42.960070,34.945745,60.455696,79.967923,15.200000,21.667764
60.122628,70.489771,118.652752,131.859962,57.318012,63.123024,59.365263,12.927602,114.278318,1.495765,70.771891,60.906816,130.739992,116.040239,128.762826,114.734281,60.109994,114.119620,0.001955,0.013692,32.000000,-237.079158,114.995010,0.330507,12.221424,0.584411,315405.487455,0.916510,20.529781,27.217123,1.974256,68.115348,56.375611,82.649743,42.960070,34.911566,60.455696,79.961402,15.200000,21.667820
60.144093,70.481684,118.646496,131.859573,57.287047,63.147452,59.383515,12.928165,114.294581,1.258595,70.746315,60.925306,130.739675,116.063914,128.764525,114.752384,60.108541,114.135439,0.001922,0.013679,32.000000,-237.078477,115.009307,0.256470,12.219163,0.584780,315467.861576,0.916749,20.515689,27.224974,1.974578,68.120733,56.368795,82.638741,42.960070,34.883914,60.455696,79.946444,15.200000,21.667054
60.158306,70.471004,118.682702,131.858490,57.212601,63.168002,59.345092,12.928501,114.310278,1.257723,70.721607,60.938773,130.738270,116.082675,128.766454,114.768828,60.106660,114.151188,0.001923,0.013730,32.000000,-237.078202,115.023746,0.256266,12.231400,0.584660,315564.450349,0.916623,20.499717,27.231748,1.973512,68.124240,56.363666,82.629159,42.960070,34.888519,60.455696,79.933557,15.200000,21.665703
60.179779,70.455438,118.685072,131.856502,57.198811,63.192423,59.359733,12.928454,114.329036,1.316287,70.691344,60.955619,130.737732,116.104818,128.769637,114.791906,60.106075,114.171507,0.001924,0.013741,32.000000,-237.078172,115.010261,0.277832,12.221257,0.584597,315675.489881,0.916311,20.472390,27.241929,1.972704,68.129004,56.360130,82.618959,42.960070,34.891051,60.455696,79.910235,15.200000,21.663243
60.195516,70.441111,118.687393,131.854585,57.130015,63.212366,59.362320,12.928479,114.343224,1.709670,70.668676,60.972610,130.736559,116.123521,128.771651,114.811165,60.105931,114.187302,0.001928,0.013772,32.000000,-237.078251,114.999812,0.411434,12.217341,0.584221,315767.494471,0.916935,20.448975,27.252499,1.972840,68.133376,56.358257,82.610733,42.960070,34.878296,60.455696,79.892105,15.200000,21.660910
60.216308,70.425686,118.717531,131.851690,56.942784,63.236344,59.344620,12.929112,114.367071,1.770759,70.643375,60.996029,130.736182,116.146271,128.774063,114.835602,60.106532,114.209362,0.001893,0.013809,32.000000,-237.077818,115.021551,0.425593,12.224289,0.584585,315871.277354,0.916660,20.414173,27.264293,1.972175,68.138153,56.356976,82.599666,42.960070,34.879027,60.455696,79.863846,15.200000,21.658294
60.231516,70.413387,118.791537,131.849376,56.972663,63.256644,59.388281,12.929865,114.391895,1.714495,70.622777,61.013299,130.734629,116.170646,128.775016,114.857668,60.105820,114.227772,0.001891,0.013798,32.000000,-237.077210,115.078560,0.405152,12.222003,0.584699,315954.427966,0.916606,20.385750,27.273150,1.971698,68.141255,56.356032,82.589265,42.960070,34.915206,60.455696,79.840011,15.200000,21.656307
60.253965,70.398760,118.834194,131.846752,56.938981,63.281178,59.370374,12.931518,114.427006,1.293491,70.592953,61.035713,130.730888,116.201910,128.775051,114.887760,60.104328,114.254672,0.001890,0.013757,32.000000,-237.075568,115.131720,0.263884,12.227441,0.584450,316054.896664,0.916836,20.351707,27.284715,1.971518,68.143693,56.354737,82.577555,42.960070,34.929146,60.455696,79.805304,15.200000,21.653972
60.275333,70.383995,118.821601,131.844246,56.881946,63.301442,59.346182,12.931942,114.453943,1.255538,70.564231,61.054055,130.730075,116.227268,128.776027,114.913373,60.104324,114.277955,0.001905,0.013750,32.000000,-237.075182,115.154223,0.255701,12.227719,0.585032,316142.587095,0.916167,20.325794,27.295579,1.972249,68.146212,56.355851,82.569934,42.960070,34.914896,60.455696,79.769759,15.200000,21.651519
60.293846,70.363093,118.829833,131.840466,56.816077,63.325608,59.388435,12.931363,114.479966,1.540516,70.528501,61.074834,130.727075,116.256711,128.776089,114.941087,60.103516,114.302515,0.001933,0.013704,32.000000,-237.075724,115.136682,0.354536,12.230666,0.584934,316248.772122,0.916382,20.291073,27.311903,1.972222,68.149154,56.357414,82.561867,42.960070,34.912119,60.455696,79.729708,15.200000,21.647807
60.314922,70.344546,118.908777,131.836845,56.807718,63.345717,59.340903,12.931732,114.505779,1.596621,70.501876,61.091435,130.723737,116.282503,128.776908,114.969878,60.102915,114.327518,0.001933,0.013729,32.000000,-237.075472,115.162936,0.368236,12.240614,0.584659,316331.492001,0.916650,20.257189,27.324743,1.971314,68.152186,56.360725,82.556797,42.960070,34.948547,60.455696,79.688178,15.200000,21.644390
60.335269,70.323059,118.956865,131.832661,56.771949,63.369771,59.347407,12.932030,114.540971,1.596976,70.468019,61.115337,130.719568,116.313662,128.777640,114.998816,60.102539,114.358167,0.001933,0.013690,32.000000,-237.075439,115.196620,0.368095,12.241372,0.584465,316430.742344,0.915981,20.219726,27.339089,1.970845,68.154300,56.364362,82.551074,42.960070,34.978205,60.455696,79.640894,15.200000,21.640397
60.348368,70.304100,119.025871,131.829132,56.679293,63.389762,59.366822,12.931833,114.567797,1.596605,70.440694,61.128788,130.714987,116.341628,128.777660,115.019754,60.102852,114.384987,0.001951,0.013710,32.000000,-237.075723,115.224834,0.368209,12.239144,0.584396,316510.485077,0.916603,20.182330,27.353468,1.971465,68.156200,56.367235,82.546418,42.960070,35.015522,60.455696,79.601409,15.200000,21.636894
60.367193,70.282322,119.007782,131.825413,56.678931,63.389793,59.337766,12.931496,114.598954,1.596380,70.415287,61.144081,130.709930,116.378853,128.776192,115.049937,60.103791,114.416724,0.001972,0.013705,32.000000,-237.075857,115.257931,0.368085,12.246696,0.584582,316607.195419,0.916452,20.142651,27.370732,1.971597,68.158535,56.371443,82.540287,42.960070,35.011313,60.455696,79.550722,15.200000,21.632641
60.385732,70.267475,119.080930,131.822941,56.691342,63.402065,59.373992,12.930613,114.625877,1.538681,70.393441,61.161924,130.706906,116.404416,128.775411,115.077663,60.105381,114.441911,0.001954,0.013624,32.000000,-237.076809,115.316283,0.346889,12.242996,0.585129,316687.339574,0.916172,20.111984,27.385193,1.972313,68.161369,56.375400,82.535803,42.960070,35.040785,60.455696,79.501526,15.200000,21.629812
60.401812,70.249680,119.149317,131.820018,56.673757,63.426357,59.372089,12.931722,114.655480,1.320630,70.363365,61.184529,130.703862,116.436943,128.774100,115.111414,60.106854,114.475767,0.001938,0.013641,32.000000,-237.075535,115.334439,0.277277,12.250030,0.584307,316662.815095,0.916248,20.073380,27.401734,1.971398,68.164167,56.380139,82.530520,42.960070,35.077141,60.455696,79.447576,15.200000,21.626588
60.419650,70.232728,119.188413,131.817307,56.643340,63.446629,59.376138,12.931962,114.676595,1.714292,70.337459,61.200987,130.700808,116.464722,128.772114,115.141051,60.108449,114.502290,0.001938,0.013636,32.000000,-237.075201,115.325775,0.411328,12.250764,0.584809,316704.427616,0.915516,20.041969,27.414015,1.972004,68.165277,56.383936,82.525764,42.960070,35.114636,60.455696,79.394496,15.200000,21.623388
60.435286,70.211352,119.188461,131.814167,56.624566,63.466237,59.387967,12.932332,114.707675,1.772279,70.312556,61.217403,130.697550,116.494869,128.770585,115.175076,60.111221,114.530411,0.001942,0.013630,32.000000,-237.074851,115.358082,0.425788,12.262311,0.584918,316804.756038,0.915580,20.009810,27.431183,1.972612,68.165579,56.388388,82.522657,42.960070,35.117066,60.455696,79.332784,15.200000,21.619248
60.447215,70.196034,119.237515,131.811734,56.616092,63.470045,59.337531,12.932085,114.728684,1.772208,70.297624,61.227504,130.694532,116.519179,128.769187,115.200825,60.113037,114.552926,0.001928,0.013638,32.000000,-237.074968,115.383010,0.425453,12.264866,0.585046,316884.726693,0.915466,19.976924,27.444188,1.972676,68.164377,56.391178,82.522338,42.960070,35.135289,60.455696,79.282270,15.200000,21.616060
60.462597,70.182764,119.269991,131.809739,56.595742,63.478291,59.345296,12.932126,114.754580,1.771781,70.288262,61.237672,130.692341,116.546523,128.767714,115.229756,60.115509,114.577996,0.001907,0.013612,32.000000,-237.074947,115.410160,0.425966,12.266965,0.584394,316956.880950,0.915249,19.941588,27.456892,1.972167,68.162685,56.393576,82.523284,42.960070,35.178818,60.455696,79.217040,15.200000,21.613454
60.472914,70.175580,119.305157,131.808789,56.655898,63.482341,59.207408,12.931920,114.775972,1.771786,70.280530,61.251106,130.691520,116.566964,128.765539,115.250938,60.119050,114.596027,0.001903,0.013608,32.000000,-237.075131,115.432012,0.425971,12.265023,0.584449,316957.227005,0.915842,19.915619,27.467465,1.972589,68.161493,56.395634,82.524964,42.960070,35.198000,60.455696,79.164334,15.200000,21.612059
60.482690,70.168011,119.295884,131.807849,56.721746,63.506712,59.326086,12.931833,114.804987,1.771461,70.272484,61.261844,130.689560,116.592742,128.761976,115.269959,60.122860,114.617847,0.001922,0.013607,32.000000,-237.075277,115.480370,0.425705,12.275622,0.584401,316979.994290,0.915548,19.888619,27.478787,1.972624,68.158759,56.395344,82.526434,42.960070,35.212393,60.455696,79.099982,15.200000,21.610772
60.492592,70.162245,119.312836,131.806936,56.796086,63.523018,59.367737,12.932040,114.823036,1.610814,70.268450,61.271104,130.687848,116.612091,128.760505,115.289683,60.126947,114.638611,0.001932,0.013605,32.000000,-237.075090,115.488087,0.371133,12.282497,0.584609,316987.009530,0.917546,19.872226,27.485165,1.972869,68.155825,56.393554,82.529112,42.960070,35.208371,60.455696,79.045666,15.200000,21.609702
60.503887,70.156272,119.329878,131.805792,56.966875,63.526942,59.351840,12.932439,114.845198,1.768887,70.256704,61.276728,130.684100,116.636315,128.756080,115.311754,60.129765,114.660683,0.001944,0.013597,32.000000,-237.074514,115.497345,0.425964,12.285208,0.584100,317094.854788,0.915878,19.855934,27.493358,1.972397,68.149974,56.389458,82.531978,42.960070,35.228196,60.455696,78.977358,15.200000,21.608782
60.512419,70.149608,119.326750,131.804475,57.000816,63.547428,59.371617,12.932373,114.863498,1.771307,70.249159,61.283196,130.682832,116.655097,128.753639,115.326795,60.133632,114.673154,0.001942,0.013585,32.000000,-237.074495,115.514067,0.425822,12.279803,0.583875,317163.908148,0.915289,19.841334,27.500691,1.972355,68.145670,56.385685,82.536043,42.960070,35.249645,60.455696,78.921342,15.200000,21.607604
60.521258,70.141725,119.343898,131.802710,57.001587,63.555632,59.389930,12.931392,114.888186,1.770580,70.236346,61.293357,130.682660,116.670122,128.752126,115.348617,60.139224,114.691719,0.001959,0.013630,32.000000,-237.075483,115.536486,0.425975,12.282598,0.583723,317171.948294,0.915385,19.825284,27.510010,1.972268,68.141332,56.381415,82.540884,42.960070,35.260809,60.455696,78.851464,15.200000,21.606167
60.524370,70.133779,119.366483,131.801060,56.997732,63.575846,59.323224,12.929416,114.904133,1.769798,70.231196,61.296486,130.680958,116.687350,128.750304,115.364037,60.144034,114.708867,0.001963,0.013632,32.000000,-237.077427,115.553823,0.426114,12.290049,0.583996,317261.035160,0.915215,19.811008,27.512999,1.971938,68.135976,56.376907,82.543376,42.960070,35.271702,60.455696,78.798038,15.200000,21.604709
60.531877,70.127297,119.408864,131.799949,57.011040,63.600236,59.365669,12.929345,114.925021,1.567502,70.229363,61.305395,130.680095,116.706705,128.748416,115.385161,60.150489,114.732345,0.001957,0.013691,32.000000,-237.077534,115.620906,0.355308,12.293439,0.583915,317286.285707,0.914882,19.795241,27.517615,1.971934,68.129630,56.370621,82.544108,42.960070,35.308721,60.455696,78.729763,15.200000,21.603418
60.537402,70.123900,119.410338,131.799882,56.953511,63.620263,59.351017,12.929588,114.940970,1.429131,70.224598,61.309876,130.680057,116.723383,128.747228,115.400342,60.156241,114.747931,0.001940,0.013669,32.000000,-237.077339,115.639586,0.313630,12.289471,0.583854,317373.548248,0.916130,19.784521,27.522231,1.972205,68.124355,56.363678,82.543554,42.960070,35.324020,60.455696,78.671558,15.200000,21.602864
