OSU 80 Ton Compressor Load Stand
60.542599,70.118836,119.422005,131.799910,56.865412,63.636577,59.330637,12.928616,114.957915,1.428430,70.215016,61.309629,130.679254,116.743122,128.745284,115.419564,60.162349,114.767309,0.001933,0.013635,32.000000,-237.078202,115.653942,0.313516,12.298167,0.584090,317479.755291,0.915683,19.771343,27.528680,1.972661,68.116904,56.354476,82.541188,42.960070,35.331210,60.455696,78.603253,15.200000,21.602130
60.542911,70.112747,119.428177,131.799824,56.788302,63.657226,59.347403,12.927369,114.971565,1.428621,70.209359,61.309870,130.678826,116.756788,128.743391,115.436523,60.166302,114.782106,0.001937,0.013630,32.000000,-237.079477,115.666523,0.313745,12.304525,0.584389,317568.289796,0.916096,19.763020,27.531493,1.972505,68.110592,56.348238,82.539316,42.960070,35.334939,60.455696,78.549683,15.200000,21.600991
60.542913,70.106307,119.468657,131.800119,56.795882,63.677757,59.305727,12.926679,114.979325,1.637088,70.204402,61.308435,130.678617,116.769183,128.742793,115.451321,60.172609,114.796563,0.001926,0.013637,32.000000,-237.080264,115.635604,0.385719,12.302862,0.584121,317636.499822,0.916545,19.753321,27.536034,1.972529,68.101835,56.342904,82.538256,42.960070,35.380207,60.455696,78.485688,15.200000,21.599787
60.540779,70.101517,119.490886,131.800840,56.795730,63.677954,59.389245,12.926989,114.992711,1.769695,70.205050,61.304647,130.678808,116.783079,128.741958,115.463281,60.175931,114.808321,0.001911,0.013682,32.000000,-237.079987,115.651675,0.425289,12.308248,0.584028,317729.676424,0.916563,19.746955,27.540210,1.972620,68.093281,56.337974,82.537365,42.960070,35.405407,60.455696,78.434988,15.200000,21.598869
60.543523,70.099007,119.530117,131.802810,56.803944,63.686001,59.204002,12.926437,115.007264,1.770280,70.205770,61.304084,130.678979,116.796415,128.740241,115.479896,60.181135,114.824800,0.001906,0.013667,32.000000,-237.080713,115.685686,0.425608,12.310912,0.584582,317818.794335,0.917486,19.740512,27.541846,1.973289,68.081862,56.331381,82.536928,42.960070,35.433883,60.455696,78.369987,15.200000,21.598388
60.541601,70.096348,119.531757,131.806106,56.903002,63.702420,59.347868,12.926400,115.028048,1.311167,70.200892,61.297302,130.679619,116.809816,128.738916,115.490045,60.185526,114.838642,0.001929,0.013690,32.000000,-237.080767,115.745789,0.269724,12.311081,0.584511,317812.621569,0.916223,19.737626,27.544983,1.973726,68.070250,56.323909,82.537019,42.960070,35.446980,60.455696,78.307939,15.200000,21.598086
60.542480,70.092470,119.532194,131.808853,56.895102,63.716210,59.376435,12.927039,115.038506,1.253310,70.191044,61.295771,130.680115,116.822120,128.738081,115.499973,60.189038,114.852653,0.001940,0.013664,32.000000,-237.080125,115.747544,0.255554,12.303070,0.584698,317843.351655,0.919153,19.732669,27.548831,1.974284,68.060736,56.318327,82.535712,42.960070,35.468246,60.455696,78.254540,15.200000,21.597447
60.545757,70.083514,119.517841,131.811253,56.875140,63.720265,59.369964,12.925388,115.048612,1.632071,70.172492,61.296673,130.681942,116.835719,128.737659,115.510936,60.194853,114.867199,0.001945,0.013681,32.000000,-237.081819,115.704559,0.385257,12.300578,0.584882,317918.479702,0.917187,19.731724,27.552043,1.974374,68.051834,56.311980,82.534602,42.960070,35.483094,60.455696,78.187989,15.200000,21.595992
60.543037,70.071120,119.522498,131.812219,56.846643,63.732267,59.354070,12.925730,115.061478,1.769515,70.151881,61.296892,130.683394,116.849628,128.737093,115.521912,60.199001,114.882361,0.001944,0.013674,32.000000,-237.081506,115.716485,0.425599,12.296328,0.585377,317979.577328,0.916920,19.727061,27.556225,1.974352,68.044174,56.306931,82.533717,42.960070,35.485746,60.455696,78.136125,15.200000,21.593601
60.541499,70.052701,119.556790,131.812876,56.781467,63.740581,59.394333,12.925904,115.077349,1.769754,70.127691,61.290075,130.683453,116.864643,128.737367,115.537700,60.203634,114.899492,0.001965,0.013650,32.000000,-237.081364,115.730580,0.425597,12.297262,0.585355,317983.830856,0.917001,19.715184,27.558397,1.974009,68.034902,56.300683,82.532332,42.960070,35.513631,60.455696,78.075675,15.200000,21.589869
60.537286,70.037368,119.540188,131.813772,56.704393,63.724359,59.347112,12.925884,115.086975,1.770183,70.110056,61.286423,130.684176,116.876899,128.737583,115.552105,60.206450,114.915264,0.001973,0.013678,32.000000,-237.081492,115.739186,0.425890,12.297176,0.585723,318028.895140,0.917434,19.705214,27.562574,1.974174,68.026344,56.295114,82.531140,42.960070,35.520458,60.455696,78.027068,15.200000,21.586590
60.532709,70.020655,119.590119,131.815751,56.609632,63.724325,59.341960,12.925798,115.104877,1.564401,70.090290,61.279330,130.686348,116.890596,128.737984,115.569815,60.209313,114.931070,0.001963,0.013644,32.000000,-237.081514,115.809641,0.354023,12.295770,0.586005,318049.636817,0.916912,19.688167,27.567346,1.974791,68.017879,56.289458,82.529299,42.960070,35.564549,60.455696,77.968329,15.200000,21.583091
60.522768,70.007628,119.637818,131.818732,56.536524,63.724472,59.344915,12.923674,115.113860,1.263143,70.080896,61.273275,130.687751,116.901682,128.737552,115.581058,60.212201,114.944122,0.001948,0.013648,32.000000,-237.083584,115.830383,0.256195,12.294550,0.585773,317953.669022,0.917441,19.676590,27.573191,1.974654,68.012461,56.283887,82.527287,42.960070,35.604397,60.455696,77.927879,15.200000,21.580294
60.511911,69.997241,119.639109,131.823787,56.451168,63.699802,59.334853,12.923367,115.122725,1.257355,70.071100,61.263764,130.688712,116.913178,128.737338,115.594539,60.215521,114.961318,0.001944,0.013622,32.000000,-237.083996,115.817732,0.257345,12.301357,0.586249,317937.412016,0.917556,19.663960,27.579003,1.975628,68.006610,56.278317,82.525815,42.960070,35.632692,60.455696,77.880685,15.200000,21.577871
60.505848,69.990453,119.658824,131.828686,56.413859,63.695503,59.391853,12.923968,115.128478,1.574221,70.068350,61.256695,130.690660,116.924285,128.737065,115.603262,60.218045,114.970509,0.001947,0.013594,32.000000,-237.083352,115.799814,0.363272,12.299642,0.586794,317926.269343,0.917648,19.659798,27.583278,1.976741,68.001677,56.274229,82.525154,42.960070,35.650690,60.455696,77.840055,15.200000,21.576359
60.500415,69.984998,119.687133,131.834799,56.348887,63.671132,59.312463,12.924394,115.134472,1.603144,70.058160,61.253643,130.694812,116.934627,128.738072,115.613342,60.220327,114.982180,0.001937,0.013574,32.000000,-237.082862,115.809736,0.369142,12.300128,0.586394,317793.820232,0.917606,19.659094,27.589395,1.977117,67.996577,56.269874,82.525879,42.960070,35.681821,60.455696,77.788843,15.200000,21.575163
60.495121,69.977594,119.659975,131.839414,56.311210,63.650651,59.327512,12.924210,115.141239,1.602776,70.044074,61.246612,130.697896,116.945475,128.738797,115.621289,60.222119,114.989768,0.001923,0.013540,32.000000,-237.083019,115.820643,0.368893,12.305034,0.586666,317765.128851,0.916749,19.657714,27.591914,1.977641,67.990070,56.265785,82.528401,42.960070,35.683537,60.455696,77.747755,15.200000,21.573727
60.487550,69.964900,119.666597,131.844341,56.287395,63.626427,59.379883,12.923708,115.149877,1.602345,70.026885,61.234340,130.701778,116.955326,128.739969,115.630732,60.224028,115.001738,0.001919,0.013512,32.000000,-237.083504,115.833361,0.368887,12.307209,0.586700,317637.715441,0.917703,19.657106,27.596037,1.978286,67.981416,56.261603,82.533433,42.960070,35.704145,60.455696,77.701221,15.200000,21.571033
60.482348,69.953511,119.658028,131.848313,56.298154,63.614055,59.330140,12.924361,115.155644,1.601769,70.015467,61.230599,130.705542,116.967784,128.741384,115.637834,60.226512,115.009035,0.001933,0.013532,32.000000,-237.082807,115.844453,0.368966,12.298053,0.586148,317528.950681,0.917246,19.654426,27.598408,1.978010,67.974139,56.258236,82.539839,42.960070,35.716236,60.455696,77.662167,15.200000,21.568505
60.473520,69.941620,119.620029,131.852914,56.366987,63.589532,59.331728,12.924814,115.162869,1.601461,70.000584,61.223893,130.711127,116.977804,128.743723,115.649288,60.230147,115.018468,0.001947,0.013498,32.000000,-237.082338,115.843444,0.369613,12.294211,0.585978,317397.240749,0.916185,19.648487,27.603067,1.978367,67.965112,56.253085,82.549241,42.960070,35.716053,60.455696,77.618688,15.200000,21.565888
60.466847,69.930672,119.624268,131.856266,56.310759,63.569119,59.309499,12.925938,115.172566,1.772993,69.990382,61.221889,130.715001,116.985463,128.746274,115.657259,60.231612,115.028333,0.001950,0.013448,32.000000,-237.081412,115.873479,0.426634,12.298319,0.586299,317324.150596,0.916834,19.641740,27.604585,1.978396,67.957958,56.246379,82.556558,42.960070,35.711966,60.455696,77.583801,15.200000,21.563521
60.459629,69.919381,119.582212,131.860508,56.286441,63.560726,59.334433,12.926264,115.179527,1.606955,69.980394,61.215298,130.719585,116.991061,128.749638,115.665714,60.234158,115.038225,0.001951,0.013403,32.000000,-237.081060,115.873573,0.370946,12.297682,0.586091,317190.150977,0.916576,19.637726,27.606125,1.978056,67.949714,56.239021,82.566369,42.960070,35.721581,60.455696,77.539705,15.200000,21.560866
60.447426,69.911427,119.595214,131.863893,56.295272,63.540520,59.362086,12.924820,115.179456,1.606805,69.973204,61.203552,130.724646,116.993428,128.752462,115.669886,60.236215,115.040930,0.001963,0.013403,32.000000,-237.082447,115.879636,0.370949,12.293665,0.585830,317079.152425,0.916711,19.632734,27.610072,1.978345,67.942980,56.234571,82.573716,42.960070,35.745039,60.455696,77.512005,15.200000,21.559025
60.433782,69.903910,119.580450,131.867912,56.213047,63.524581,59.352903,12.924104,115.180224,1.607407,69.971346,61.190993,130.730278,116.995852,128.756573,115.674448,60.239389,115.043217,0.001978,0.013408,32.000000,-237.083229,115.887028,0.370751,12.296658,0.585574,317026.592420,0.916299,19.627886,27.612952,1.977885,67.935273,56.229682,82.582105,42.960070,35.750105,60.455696,77.480614,15.200000,21.557119
60.420511,69.900104,119.568433,131.871498,56.217425,63.506612,59.347569,12.922464,115.178225,1.607560,69.973996,61.181821,130.733631,116.996074,128.758648,115.677287,60.240796,115.043368,0.001977,0.013431,32.000000,-237.084774,115.890165,0.371037,12.300895,0.585845,316920.304852,0.915767,19.630825,27.612378,1.978500,67.927995,56.225643,82.589032,42.960070,35.747393,60.455696,77.457416,15.200000,21.556115
60.406401,69.898568,119.578118,131.876909,56.160054,63.490419,59.371770,12.923284,115.176158,1.612606,69.980915,61.174321,130.739368,116.996150,128.761183,115.680757,60.242290,115.042989,0.001950,0.013386,32.000000,-237.083951,115.909383,0.372098,12.303662,0.585653,316834.236731,0.915891,19.635489,27.610459,1.978702,67.918547,56.222032,82.597005,42.960070,35.769583,60.455696,77.431054,15.200000,21.555495
60.396571,69.899661,119.607170,131.882164,56.095202,63.478310,59.348931,12.922311,115.172629,1.437979,69.984700,61.169083,130.743306,116.994671,128.762927,115.679548,60.243673,115.040900,0.001948,0.013415,32.000000,-237.084821,115.910106,0.314312,12.304110,0.585404,316743.851602,0.915929,19.643532,27.609135,1.978938,67.911023,56.218495,82.601528,42.960070,35.796697,60.455696,77.410203,15.200000,21.555485
60.384444,69.901023,119.621573,131.888344,56.050542,63.457965,59.368768,12.920816,115.171336,1.435139,69.988811,61.162565,130.748848,116.990301,128.766047,115.676567,60.245446,115.042867,0.001953,0.013437,32.000000,-237.086218,115.909219,0.314393,12.302684,0.585411,316664.021656,0.915557,19.654598,27.607433,1.979560,67.903271,56.215653,82.607905,42.960070,35.814296,60.455696,77.384097,15.200000,21.555659
60.373734,69.901034,119.649088,131.893310,56.010035,63.457535,59.331927,12.918782,115.169273,1.434947,69.991210,61.153305,130.754111,116.983853,128.768794,115.672538,60.246988,115.041229,0.001957,0.013435,32.000000,-237.088234,115.905236,0.314262,12.304295,0.585641,316605.535849,0.915904,19.664471,27.604904,1.980364,67.897488,56.213078,82.613382,42.960070,35.847810,60.455696,77.366114,15.200000,21.555539
60.360965,69.900297,119.642817,131.898988,55.985643,63.433384,59.342470,12.917896,115.167688,1.435168,69.989924,61.144983,130.760803,116.980246,128.772678,115.667383,60.249300,115.038750,0.001932,0.013457,32.000000,-237.089208,115.901969,0.314429,12.304515,0.585821,316506.401732,0.915513,19.676668,27.604208,1.981000,67.890287,56.209789,82.620351,42.960070,35.882084,60.455696,77.346463,15.200000,21.555295
60.355797,69.897291,119.654624,131.903047,55.881888,63.433481,59.370787,12.918169,115.167011,1.434822,69.984298,61.140073,130.765594,116.975885,128.775748,115.661097,60.250981,115.037615,0.001929,0.013478,32.000000,-237.089051,115.900675,0.314286,12.309593,0.586108,316505.510894,0.916257,19.686247,27.601769,1.981807,67.883865,56.209027,82.626575,42.960070,35.892465,60.455696,77.326114,15.200000,21.554569
60.351643,69.890085,119.678029,131.907286,55.806200,63.433434,59.332009,12.919196,115.166368,1.434632,69.973207,61.135976,130.772362,116.973504,128.780365,115.657755,60.252922,115.034123,0.001945,0.013448,32.000000,-237.087979,115.912939,0.313704,12.308190,0.586026,316385.346213,0.915960,19.696922,27.598098,1.982122,67.876660,56.208543,82.633581,42.960070,35.900323,60.455696,77.299223,15.200000,21.553032
60.344322,69.881383,119.699207,131.910072,55.729124,63.433725,59.371135,12.918576,115.160431,1.273757,69.958518,61.129124,130.776521,116.970415,128.783497,115.654056,60.254099,115.034184,0.001958,0.013475,32.000000,-237.088574,115.903797,0.261624,12.310510,0.585949,316382.475157,0.915604,19.698533,27.595793,1.982488,67.870271,56.207949,82.639496,42.960070,35.961672,60.455696,77.280234,15.200000,21.551106
60.332503,69.867665,119.665884,131.912784,55.598099,63.433872,59.366544,12.919046,115.156126,1.602039,69.945963,61.113548,130.781481,116.964516,128.788466,115.650416,60.256567,115.029998,0.001961,0.013470,32.000000,-237.088137,115.885001,0.370954,12.306769,0.586228,316375.052114,0.916254,19.695041,27.591937,1.983012,67.862773,56.207836,82.648101,42.960070,35.964575,60.455696,77.265469,15.200000,21.548062
60.320607,69.858216,119.650738,131.915072,55.562311,63.433730,59.338685,12.919743,115.153073,1.607395,69.941521,61.103232,130.783992,116.955517,128.791147,115.643766,60.258074,115.025649,0.001960,0.013445,32.000000,-237.087666,115.876500,0.370936,12.306376,0.586378,316369.896957,0.915757,19.692881,27.590795,1.983603,67.858068,56.207671,82.655388,42.960070,35.964199,60.455696,77.254532,15.200000,21.545619
60.305915,69.851611,119.670942,131.918003,55.578756,63.433982,59.389942,12.920093,115.147785,1.607595,69.939672,61.093179,130.787186,116.947042,128.793323,115.635460,60.258214,115.019631,0.001975,0.013446,32.000000,-237.087386,115.867770,0.370895,12.307617,0.586483,316359.244722,0.915996,19.689730,27.586030,1.983440,67.853023,56.207332,82.662421,42.960070,35.988971,60.455696,77.245382,15.200000,21.543859
60.290994,69.848773,119.672846,131.920578,55.598739,63.434339,59.318904,12.919457,115.141527,1.607928,69.941741,61.079675,130.790438,116.933056,128.795779,115.628985,60.258277,115.012267,0.001991,0.013482,32.000000,-237.088073,115.857816,0.371042,12.304274,0.586557,316352.165014,0.916602,19.690917,27.582138,1.983580,67.849780,56.207382,82.667669,42.960070,35.998938,60.455696,77.241649,15.200000,21.542956
60.279500,69.848470,119.612296,131.924419,55.622874,63.434318,59.375327,12.919523,115.131986,1.608250,69.948146,61.066642,130.792740,116.920619,128.796840,115.618274,60.257942,115.005245,0.001990,0.013513,32.000000,-237.087974,115.850197,0.371047,12.299259,0.586874,316352.102872,0.916047,19.697450,27.578697,1.984398,67.848173,56.207304,82.671522,42.960070,35.981408,60.455696,77.236167,15.200000,21.542480
60.270381,69.849789,119.609478,131.927985,55.606096,63.434407,59.343695,12.918782,115.126640,1.394273,69.946580,61.052479,130.795356,116.908459,128.797247,115.606983,60.258396,114.998984,0.001965,0.013515,32.000000,-237.088529,115.882231,0.296082,12.300327,0.587276,316355.345142,0.917396,19.707957,27.574593,1.984921,67.847207,56.208852,82.674563,42.960070,35.994753,60.455696,77.230824,15.200000,21.542511
60.254929,69.848589,119.617983,131.931687,55.581004,63.434457,59.341654,12.918783,115.114755,1.261930,69.941519,61.038501,130.799175,116.894986,128.798189,115.595879,60.259490,114.989909,0.001963,0.013546,32.000000,-237.088447,115.858271,0.259723,12.296735,0.587261,316358.773841,0.916718,19.717936,27.571076,1.984295,67.847811,56.211224,82.677812,42.960070,36.002859,60.455696,77.231536,15.200000,21.542215
60.250054,69.844573,119.645148,131.934106,55.511164,63.426239,59.348888,12.919723,115.102427,1.562491,69.937525,61.030755,130.802378,116.884615,128.800173,115.587036,60.261181,114.980315,0.001964,0.013556,32.000000,-237.087555,115.789346,0.364890,12.300462,0.587332,316362.505027,0.917366,19.727414,27.567188,1.984548,67.848820,56.212835,82.680764,42.960070,36.036639,60.455696,77.226516,15.200000,21.541172
60.241083,69.839360,119.655457,131.936288,55.547962,63.409805,59.360275,12.919866,115.093378,1.773230,69.928428,61.023936,130.804008,116.875969,128.801605,115.575646,60.261379,114.970559,0.001968,0.013539,32.000000,-237.087343,115.773415,0.428253,12.293965,0.587804,316364.823533,0.917658,19.740040,27.561114,1.985198,67.850010,56.213777,82.683230,42.960070,36.065794,60.455696,77.221154,15.200000,21.539774
60.233903,69.833256,119.656087,131.937419,55.515922,63.409656,59.369852,12.919967,115.088624,1.773594,69.919811,61.016289,130.804967,116.865457,128.803297,115.565915,60.262198,114.963235,0.001946,0.013553,32.000000,-237.087196,115.759452,0.428055,12.294906,0.587822,316319.555524,0.917500,19.740387,27.554160,1.985810,67.851934,56.213817,82.686115,42.960070,36.074958,60.455696,77.220201,15.200000,21.538335
60.224122,69.824850,119.666900,131.938379,55.532506,63.410025,59.367490,12.920442,115.085272,1.557716,69.907516,61.004067,130.805543,116.858224,128.804861,115.557343,60.262786,114.954876,0.001942,0.013594,32.000000,-237.086751,115.795535,0.352590,12.294192,0.588178,316235.797499,0.917226,19.743204,27.548609,1.986277,67.854819,56.212900,82.690053,42.960070,36.088728,60.455696,77.219323,15.200000,21.536284
60.212517,69.817936,119.639265,131.938983,55.560682,63.409878,59.324886,12.920014,115.077343,1.428664,69.900587,60.989690,130.806474,116.850833,128.806704,115.548333,60.263477,114.946757,0.001943,0.013593,32.000000,-237.087237,115.786371,0.314639,12.298949,0.588240,316230.599778,0.917182,19.743526,27.543771,1.986524,67.858346,56.212461,82.695790,42.960070,36.103559,60.455696,77.224327,15.200000,21.534524
60.204274,69.810786,119.624288,131.940057,55.563882,63.409637,59.371662,12.919636,115.063805,1.427849,69.894840,60.979276,130.808244,116.837809,128.809726,115.538498,60.264310,114.933049,0.001975,0.013646,32.000000,-237.087609,115.772131,0.314181,12.294024,0.588501,316227.267861,0.917369,19.743875,27.538594,1.987026,67.861702,56.210814,82.702367,42.960070,36.111796,60.455696,77.228353,15.200000,21.532589
60.197519,69.806222,119.584292,131.940940,55.685782,63.409892,59.363130,12.921356,115.051737,1.429824,69.888178,60.974204,130.809269,116.828201,128.811138,115.532350,60.264979,114.925158,0.001967,0.013664,32.000000,-237.085881,115.756497,0.316667,12.292291,0.588239,316223.608140,0.918206,19.747351,27.533448,1.986950,67.864790,56.210453,82.707182,42.960070,36.097066,60.455696,77.230277,15.200000,21.531326
60.186416,69.799617,119.520471,131.941597,55.754898,63.405449,59.360137,12.920737,115.030486,1.750557,69.886148,60.961353,130.808543,116.813167,128.811987,115.519071,60.264905,114.907648,0.001964,0.013693,32.000000,-237.086483,115.708357,0.422632,12.286684,0.588482,316217.378977,0.917602,19.747582,27.525092,1.986973,67.867470,56.209863,82.711059,42.960070,36.059618,60.455696,77.238219,15.200000,21.529523
60.174358,69.797542,119.495159,131.942006,55.843498,63.399817,59.379859,12.920716,115.014059,1.773966,69.887079,60.951533,130.809519,116.800188,128.813463,115.510881,60.265253,114.891976,0.001963,0.013711,32.000000,-237.086477,115.694163,0.427844,12.285210,0.588378,316215.834863,0.917841,19.749069,27.520092,1.986532,67.868783,56.208350,82.714210,42.960070,36.075333,60.455696,77.248397,15.200000,21.528661
60.163641,69.797536,119.418854,131.942190,55.846903,63.391650,59.337863,12.920162,114.999256,1.773635,69.886269,60.942750,130.810949,116.783514,128.814586,115.496777,60.264734,114.877860,0.001994,0.013738,32.000000,-237.087080,115.674849,0.427660,12.279417,0.588307,316191.329720,0.917995,19.752407,27.510554,1.985838,67.868608,56.206422,82.716755,42.960070,36.042473,60.455696,77.261425,15.200000,21.528283
60.151443,69.796149,119.349875,131.941641,55.833917,63.391545,59.240793,12.919606,114.991292,1.706117,69.888782,60.930601,130.810575,116.769564,128.815140,115.481983,60.264313,114.866113,0.001988,0.013766,32.000000,-237.087695,115.697425,0.402169,12.271798,0.588333,316164.527822,0.917809,19.761133,27.501602,1.985815,67.868751,56.204361,82.717212,42.960070,36.006501,60.455696,77.274923,15.200000,21.527755
60.137591,69.796075,119.349824,131.941240,55.952003,63.370969,59.229405,12.919806,114.978502,1.280998,69.897817,60.918819,130.810514,116.751335,128.815241,115.464748,60.263699,114.851938,0.001966,0.013765,32.000000,-237.087478,115.708396,0.263566,12.270589,0.588152,316127.357187,0.918522,19.770727,27.494370,1.984901,67.869770,56.202433,82.715682,42.960070,36.004429,60.455696,77.293608,15.200000,21.527267
60.127363,69.799144,119.345787,131.941355,56.033084,63.350855,59.361550,12.919394,114.964775,1.254826,69.903613,60.910859,130.811964,116.736827,128.815926,115.452856,60.263692,114.839296,0.001962,0.013778,32.000000,-237.087739,115.689422,0.258179,12.266446,0.588205,316129.659098,0.920231,19.780269,27.488341,1.984156,67.871572,56.200885,82.712610,42.960070,36.024051,60.455696,77.309991,15.200000,21.527525
60.117542,69.802171,119.308947,131.941226,56.079287,63.326238,59.374475,12.918637,114.940022,1.558539,69.906485,60.899859,130.813446,116.720064,128.817089,115.439416,60.264830,114.826283,0.001963,0.013790,32.000000,-237.088424,115.624048,0.363234,12.259555,0.588286,316031.455775,0.920345,19.792608,27.481170,1.984613,67.875592,56.201773,82.708285,42.960070,36.003257,60.455696,77.328647,15.200000,21.527893
60.111777,69.802521,119.302823,131.940703,56.097857,63.305885,59.350730,12.919399,114.926676,1.595740,69.904132,60.896485,130.814289,116.706666,128.816353,115.428000,60.265111,114.813482,0.001967,0.013794,32.000000,-237.087674,115.609699,0.372237,12.262750,0.588442,315936.686546,0.918187,19.804844,27.474235,1.984883,67.879344,56.203630,82.705318,42.960070,36.004132,60.455696,77.343600,15.200000,21.527777
60.100627,69.800033,119.348770,131.939125,56.104254,63.281566,59.365461,12.918226,114.908504,1.596180,69.901968,60.885494,130.814920,116.687283,128.816764,115.411584,60.264578,114.798256,0.001949,0.013792,32.000000,-237.088845,115.589882,0.372162,12.265665,0.588429,315817.913989,0.917805,19.816675,27.465951,1.984595,67.882253,56.205800,82.700624,42.960070,36.037028,60.455696,77.364343,15.200000,21.526970
60.091035,69.798054,119.374950,131.937663,56.129346,63.261344,59.366637,12.918317,114.897035,1.596684,69.901097,60.879342,130.816349,116.672375,128.817925,115.399724,60.264374,114.780974,0.001947,0.013808,32.000000,-237.088757,115.575642,0.372406,12.265409,0.588136,315717.908940,0.917976,19.822195,27.458639,1.984683,67.884528,56.208802,82.696210,42.960070,36.054761,60.455696,77.386017,15.200000,21.526223
60.081864,69.796402,119.295830,131.935977,56.047625,63.236973,59.366635,12.917712,114.881802,1.597385,69.901776,60.870546,130.817372,116.654595,128.818915,115.384972,60.263375,114.761429,0.001945,0.013796,32.000000,-237.089320,115.558740,0.371798,12.264904,0.588271,315598.221589,0.917579,19.829702,27.450808,1.985816,67.886730,56.212369,82.690628,42.960070,36.022949,60.455696,77.410441,15.200000,21.525504
60.069685,69.795378,119.254725,131.935041,56.110145,63.220683,59.363203,12.917696,114.871061,1.453321,69.903277,60.860256,130.816904,116.644201,128.819677,115.371760,60.262625,114.751480,0.001979,0.013771,32.000000,-237.089354,115.571641,0.323031,12.259550,0.588439,315498.480431,0.917426,19.836325,27.441516,1.986568,67.888952,56.215914,82.684675,42.960070,36.012461,60.455696,77.434343,15.200000,21.524976
60.056767,69.795403,119.202801,131.934340,56.066664,63.216757,59.358474,12.918339,114.856058,1.428249,69.910459,60.852572,130.817003,116.627365,128.820920,115.357086,60.262116,114.735854,0.001969,0.013810,32.000000,-237.088729,115.562508,0.314430,12.258743,0.587802,315379.582266,0.917225,19.842898,27.431777,1.985555,67.891283,56.221368,82.676654,42.960070,35.981104,60.455696,77.469039,15.200000,21.524529
60.047958,69.798461,119.202334,131.934451,56.049749,63.196887,59.365910,12.918822,114.840758,1.428207,69.915710,60.845029,130.818733,116.612542,128.822207,115.343785,60.261898,114.721961,0.001969,0.013844,32.000000,-237.088394,115.552025,0.314219,12.255190,0.587803,315301.918979,0.917246,19.852798,27.427061,1.985273,67.893379,56.226052,82.669658,42.960070,35.967206,60.455696,77.492963,15.200000,21.524775
60.038208,69.801389,119.209397,131.934301,56.033404,63.172316,59.374295,12.919263,114.826908,1.428432,69.924856,60.833889,130.820342,116.593627,128.824796,115.328767,60.262207,114.707191,0.001968,0.013818,32.000000,-237.087939,115.535400,0.314654,12.253188,0.587634,315286.547627,0.917483,19.864410,27.418981,1.984835,67.896031,56.232677,82.658935,42.960070,35.976961,60.455696,77.525748,15.200000,21.525103
60.030049,69.804235,119.157293,131.933875,56.070310,63.152123,59.191104,12.919600,114.811997,1.428908,69.931232,60.826179,130.821227,116.576795,128.826475,115.315718,60.261834,114.692607,0.002006,0.013842,32.000000,-237.087543,115.521181,0.314210,12.256632,0.587761,315192.555136,0.917237,19.875371,27.411563,1.985119,67.898014,56.238174,82.649940,42.960070,35.947849,60.455696,77.553623,15.200000,21.525372
60.017379,69.807932,119.154607,131.933290,56.099045,63.128007,59.382751,12.920216,114.797748,1.429063,69.938436,60.809316,130.821397,116.560342,128.827042,115.303690,60.260622,114.677087,0.001989,0.013775,32.000000,-237.086964,115.506533,0.314460,12.254090,0.587834,315074.818115,0.916924,19.887050,27.403137,1.985559,67.901827,56.244685,82.639050,42.960070,35.954536,60.455696,77.590423,15.200000,21.525868
60.005130,69.810516,119.165607,131.932759,56.087145,63.107785,59.344575,12.919950,114.787344,1.428799,69.947340,60.796084,130.821201,116.549343,128.827223,115.294873,60.259920,114.658067,0.001970,0.013771,32.000000,-237.087255,115.492892,0.314778,12.246274,0.587232,314979.304299,0.919615,19.897216,27.395493,1.984961,67.906037,56.250556,82.631477,42.960070,35.959175,60.455696,77.626396,15.200000,21.526080
59.999566,69.816043,119.185514,131.932013,56.095124,63.083781,59.248799,12.920284,114.771835,1.437608,69.953353,60.787572,130.821466,116.531782,128.828187,115.279359,60.259715,114.642913,0.001969,0.013728,32.000000,-237.086770,115.455096,0.323580,12.245996,0.587317,314867.153900,0.916522,19.912285,27.388173,1.985335,67.911781,56.259993,82.623880,42.960070,35.965226,60.455696,77.662635,15.200000,21.526848
59.992155,69.817859,119.189625,131.930588,56.018937,63.069073,59.377740,12.919286,114.759167,1.595623,69.954644,60.776951,130.822032,116.513675,128.829493,115.263885,60.260271,114.628885,0.001970,0.013692,32.000000,-237.087795,115.435520,0.372946,12.248137,0.587779,314772.447983,0.917033,19.925865,27.378416,1.985924,67.919450,56.270438,82.616994,42.960070,35.973019,60.455696,77.698055,15.200000,21.527174
59.983130,69.817444,119.214210,131.929371,56.101051,63.056921,59.363000,12.919567,114.747818,1.595997,69.958474,60.766403,130.822383,116.501097,128.831671,115.254886,60.259932,114.614835,0.001974,0.013653,32.000000,-237.087574,115.425821,0.372695,12.250569,0.587816,314659.409934,0.918274,19.936385,27.370288,1.986440,67.926792,56.278619,82.611223,42.960070,35.983904,60.455696,77.733862,15.200000,21.526780
59.976988,69.818641,119.189395,131.928594,56.113011,63.036346,59.339556,12.919599,114.737249,1.596322,69.962404,60.759292,130.823117,116.489313,128.832947,115.248855,60.259792,114.603033,0.001956,0.013586,32.000000,-237.087577,115.410286,0.372690,12.253228,0.587722,314588.779845,0.916197,19.944856,27.362017,1.986754,67.933056,56.286551,82.604638,42.960070,35.983511,60.455696,77.768404,15.200000,21.526700
59.971313,69.821404,119.196700,131.927943,56.045411,63.028131,59.355049,12.918160,114.724988,1.596654,69.960108,60.753250,130.823586,116.474091,128.833972,115.236751,60.258309,114.587732,0.001953,0.013583,32.000000,-237.089134,115.394479,0.372444,12.248596,0.587822,314530.879651,0.916401,19.952544,27.354631,1.987462,67.940665,56.295037,82.593782,42.960070,35.989276,60.455696,77.807928,15.200000,21.526996
59.963661,69.820721,119.224070,131.927381,55.961062,63.028131,59.355021,12.918192,114.712026,1.596980,69.957838,60.743236,130.823785,116.463418,128.834957,115.229455,60.256904,114.573516,0.001952,0.013570,32.000000,-237.089237,115.389055,0.372386,12.247766,0.587410,314431.018433,0.916572,19.959259,27.348277,1.987252,67.948167,56.303592,82.582380,42.960070,36.007246,60.455696,77.849030,15.200000,21.526631
59.955517,69.819398,119.216958,131.927228,55.935427,63.028110,59.323854,12.918217,114.710159,1.374031,69.959884,60.737503,130.824439,116.454227,128.837478,115.219404,60.256130,114.561940,0.001990,0.013565,32.000000,-237.089255,115.425672,0.293061,12.247924,0.587704,314395.367070,0.916317,19.967118,27.341343,1.987562,67.954921,56.309774,82.573875,42.960070,36.009803,60.455696,77.887173,15.200000,21.526077
59.945229,69.819266,119.225730,131.927470,55.821910,63.028029,59.334452,12.917645,114.702308,1.255623,69.963680,60.727833,130.825057,116.440561,128.839527,115.208358,60.255661,114.547523,0.001969,0.013510,32.000000,-237.089782,115.414130,0.258538,12.245081,0.588069,314398.837172,0.916446,19.973307,27.334928,1.988272,67.960985,56.314536,82.561277,42.960070,36.016828,60.455696,77.936020,15.200000,21.525644
59.940948,69.820821,119.212118,131.928049,55.781270,63.027963,59.344577,12.919227,114.695757,1.255587,69.961591,60.727602,130.825928,116.433743,128.840754,115.199502,60.254897,114.537682,0.001969,0.013516,32.000000,-237.088139,115.405711,0.258511,12.240873,0.588135,314400.889948,0.917062,19.979299,27.329333,1.988423,67.965414,56.318799,82.551474,42.960070,36.017365,60.455696,77.973303,15.200000,21.525675
59.937989,69.819065,119.163103,131.927988,55.692168,63.027743,59.372827,12.920257,114.684313,1.406277,69.960407,60.725156,130.825482,116.426392,128.843092,115.190189,60.254732,114.528310,0.001968,0.013512,32.000000,-237.087171,115.348774,0.316151,12.244920,0.588497,314403.793632,0.917073,19.988410,27.321870,1.988911,67.971539,56.322070,82.541966,42.960070,35.991546,60.455696,78.014981,15.200000,21.525137
59.934067,69.817273,119.171272,131.927083,55.626858,63.027824,59.332051,12.920176,114.672618,1.750339,69.958943,60.723070,130.824594,116.416007,128.844134,115.182883,60.253968,114.517277,0.002009,0.013533,32.000000,-237.087230,115.316720,0.425548,12.241750,0.588667,314406.920396,0.916992,19.993810,27.317217,1.988826,67.976528,56.324709,82.534863,42.960070,35.982963,60.455696,78.052620,15.200000,21.524485
59.933604,69.815971,119.176564,131.924753,55.546839,63.028047,59.378203,12.919722,114.666893,1.695024,69.956873,60.722205,130.821170,116.401858,128.844820,115.170481,60.252375,114.503011,0.001990,0.013515,32.000000,-237.087514,115.337984,0.399238,12.241605,0.588157,314405.205673,0.916599,19.994714,27.312226,1.988106,67.982168,56.327464,82.528399,42.960070,35.988266,60.455696,78.094237,15.200000,21.523839
59.932586,69.814622,119.195631,131.922526,55.504702,63.028105,59.347445,12.920539,114.659425,1.429947,69.952993,60.721822,130.819892,116.393460,128.845702,115.163263,60.252348,114.493946,0.001972,0.013499,32.000000,-237.086657,115.336766,0.316410,12.245947,0.588430,314406.158740,0.917292,19.996445,27.306918,1.988373,67.988013,56.330860,82.526262,42.960070,36.016408,60.455696,78.128758,15.200000,21.523352
59.928920,69.810582,119.212695,131.919487,55.512533,63.027837,59.300681,12.919672,114.649118,1.426009,69.950957,60.715367,130.818689,116.377338,128.847869,115.153299,60.252217,114.480656,0.001969,0.013481,32.000000,-237.087541,115.324253,0.316733,12.240100,0.588489,314408.154605,0.916587,19.995559,27.300659,1.988477,67.996031,56.335535,82.526671,42.960070,36.022810,60.455696,78.172157,15.200000,21.522229
59.923556,69.808488,119.181617,131.916984,55.479798,63.027850,59.323162,12.918832,114.636744,1.432576,69.953839,60.710903,130.817333,116.365926,128.848424,115.142900,60.251492,114.468637,0.001971,0.013490,32.000000,-237.088369,115.301165,0.321493,12.237983,0.588427,314407.607408,0.917077,19.995126,27.295695,1.988828,68.002381,56.338870,82.528449,42.960070,36.011816,60.455696,78.212137,15.200000,21.521330
59.922083,69.809743,119.179343,131.914521,55.438678,63.028065,59.341907,12.919582,114.623669,1.750405,69.960334,60.712753,130.816191,116.353457,128.848041,115.133078,60.251439,114.455210,0.001975,0.013468,32.000000,-237.087635,115.254463,0.426119,12.234311,0.588875,314403.949757,0.917849,19.994380,27.288511,1.989235,68.010638,56.342827,82.530790,42.960070,36.006221,60.455696,78.256558,15.200000,21.521188
59.921952,69.812311,119.158547,131.912594,55.544825,63.028105,59.376091,12.920604,114.613673,1.769741,69.964205,60.715643,130.814984,116.344174,128.847593,115.122190,60.250484,114.444984,0.001960,0.013517,32.000000,-237.086660,115.242582,0.430352,12.235426,0.588835,314404.726736,0.917588,19.997106,27.282619,1.988894,68.016366,56.346125,82.531926,42.960070,35.999753,60.455696,78.293223,15.200000,21.521420
59.924880,69.816252,119.134457,131.910239,55.522767,63.027842,59.325027,12.921187,114.599994,1.769735,69.964280,60.719550,130.812618,116.326591,128.846445,115.107899,60.248694,114.434153,0.001961,0.013486,32.000000,-237.085986,115.229136,0.429922,12.237242,0.589025,314407.273067,0.917329,19.999684,27.275279,1.988905,68.021404,56.347985,82.531901,42.960070,35.985880,60.455696,78.332539,15.200000,21.521962
59.922432,69.816833,119.107701,131.907709,55.474070,63.027934,59.364139,12.920947,114.595153,1.540018,69.962426,60.716269,130.811762,116.316022,128.847012,115.097872,60.247019,114.424905,0.001962,0.013540,32.000000,-237.086163,115.275809,0.345559,12.232170,0.588831,314410.575514,0.916810,20.002371,27.270604,1.988563,68.026703,56.348905,82.531012,42.960070,35.975884,60.455696,78.367650,15.200000,21.521917
59.920411,69.815806,119.074580,131.904180,55.469624,63.027929,59.365129,12.921389,114.584231,1.258130,69.962844,60.716780,130.808537,116.301860,128.846503,115.087406,60.244314,114.412134,0.002002,0.013589,32.000000,-237.085832,115.279409,0.258374,12.228507,0.588518,314414.019028,0.917555,20.003680,27.266431,1.988063,68.031299,56.347666,82.528355,42.960070,35.957500,60.455696,78.413424,15.200000,21.521349
59.922859,69.815767,119.074121,131.901271,55.441466,63.027863,59.339058,12.922453,114.574750,1.255506,69.962027,60.721728,130.805755,116.291176,128.844530,115.076458,60.243330,114.405803,0.001979,0.013624,32.000000,-237.084750,115.270519,0.258390,12.227892,0.588617,314417.506792,0.916995,20.006461,27.263012,1.987698,68.036385,56.347219,82.526529,42.960070,35.946976,60.455696,78.447085,15.200000,21.521101
59.926136,69.814644,119.120218,131.897407,55.498124,63.028215,59.370726,12.923303,114.561074,1.271101,69.956333,60.728325,130.802969,116.281736,128.843998,115.060541,60.242634,114.393718,0.001978,0.013651,32.000000,-237.083877,115.239700,0.269132,12.226189,0.588585,314420.424353,0.917012,20.007250,27.258684,1.987212,68.044192,56.348115,82.527861,42.960070,35.978325,60.455696,78.484742,15.200000,21.520567
59.929111,69.810978,119.070410,131.893399,55.620296,63.028330,59.365315,12.923997,114.546081,1.658144,69.951589,60.732596,130.800271,116.273029,128.844009,115.051188,60.242118,114.384815,0.001977,0.013671,32.000000,-237.083150,115.188063,0.397430,12.225757,0.588565,314420.279204,0.917372,20.005012,27.256181,1.987124,68.048929,56.348897,82.531356,42.960070,35.955935,60.455696,78.515343,15.200000,21.519627
59.929527,69.806578,119.042529,131.887871,55.712909,63.028372,59.352131,12.922903,114.533996,1.767500,69.949825,60.735158,130.796356,116.259454,128.843072,115.032560,60.240447,114.371305,0.002017,0.013661,32.000000,-237.084165,115.173849,0.428265,12.224186,0.588928,314421.069089,0.916829,20.000943,27.250221,1.987784,68.053245,56.349685,82.537149,42.960070,35.932971,60.455696,78.556513,15.200000,21.518338
59.931427,69.804516,119.042737,131.882721,55.794127,63.028656,59.352803,12.922361,114.522646,1.767881,69.948367,60.736584,130.791699,116.248596,128.840463,115.024233,60.239159,114.360011,0.001993,0.013685,32.000000,-237.084779,115.162590,0.428203,12.223032,0.588544,314418.181170,0.916854,19.994604,27.245832,1.986854,68.056326,56.348922,82.541416,42.960070,35.932096,60.455696,78.589165,15.200000,21.517539
59.933948,69.803949,118.962511,131.876001,55.842958,63.028797,59.333455,12.922381,114.507313,1.767766,69.946916,60.738323,130.786616,116.238401,128.838786,115.012666,60.237803,114.346691,0.001981,0.013753,32.000000,-237.084713,115.151861,0.427964,12.220348,0.588396,314416.889395,0.917041,19.989830,27.240062,1.986375,68.061528,56.349460,82.548644,42.960070,35.878616,60.455696,78.626242,15.200000,21.517055
59.935217,69.802752,118.927498,131.870189,55.851180,63.029185,59.385907,12.921957,114.495108,1.767102,69.948468,60.739289,130.780830,116.229118,128.837419,115.002298,60.236723,114.339517,0.001977,0.013776,32.000000,-237.085185,115.141471,0.428257,12.218203,0.588422,314417.408919,0.916997,19.986061,27.235127,1.986316,68.065455,56.348654,82.553025,42.960070,35.857335,60.455696,78.659029,15.200000,21.516506
59.936525,69.803831,119.000480,131.863500,55.917039,63.029177,59.345792,12.921066,114.484719,1.695079,69.948586,60.738662,130.775055,116.214801,128.834108,114.990036,60.235902,114.325726,0.001979,0.013777,32.000000,-237.085979,115.151492,0.400529,12.221886,0.587935,314418.295772,0.917253,19.983229,27.229145,1.984894,68.070431,56.348146,82.556546,42.960070,35.892249,60.455696,78.696694,15.200000,21.516260
59.940192,69.804890,119.008092,131.858047,56.072594,63.029117,59.181510,12.922184,114.473591,1.598847,69.953186,60.737388,130.770527,116.206101,128.831869,114.979328,60.235866,114.317956,0.001980,0.013781,32.000000,-237.084776,115.142155,0.370883,12.216231,0.587769,314420.243542,0.916424,19.980891,27.226272,1.984267,68.074219,56.347282,82.558542,42.960070,35.899519,60.455696,78.725833,15.200000,21.516190
59.942200,69.807846,118.998112,131.852297,56.197491,63.029117,59.234657,12.922494,114.458091,1.594236,69.958381,60.743780,130.766647,116.197749,128.828671,114.965935,60.236146,114.307832,0.001965,0.013806,32.000000,-237.084593,115.133785,0.369388,12.217255,0.588096,314421.651815,0.917024,19.980794,27.219493,1.985442,68.079717,56.344733,82.559585,42.960070,35.877045,60.455696,78.761200,15.200000,21.516450
59.944316,69.809685,118.959119,131.847436,56.311801,63.029143,59.335020,12.922358,114.446784,1.594537,69.963623,60.742509,130.762550,116.188682,128.825644,114.953571,60.234954,114.302061,0.001964,0.013848,32.000000,-237.084841,115.123798,0.369658,12.220465,0.588363,314421.180303,0.919509,19.978560,27.215248,1.985447,68.083776,56.340150,82.558341,42.960070,35.857352,60.455696,78.792388,15.200000,21.516545
59.947701,69.813937,118.935981,131.841399,56.381590,63.029251,59.344187,12.922673,114.436127,1.594380,69.972407,60.744004,130.757935,116.178359,128.820463,114.940624,60.233572,114.293325,0.001964,0.013836,32.000000,-237.084438,115.112454,0.369658,12.222521,0.588219,314422.616454,0.918657,19.979710,27.209388,1.985214,68.088903,56.335051,82.555661,42.960070,35.856239,60.455696,78.827410,15.200000,21.517073
59.951131,69.818173,118.901136,131.836363,56.401802,63.029316,59.360576,12.921607,114.426634,1.594374,69.975381,60.746177,130.753776,116.171985,128.816235,114.929265,60.232527,114.282785,0.002007,0.013827,32.000000,-237.085444,115.102397,0.369503,12.221564,0.587757,314425.055858,0.917072,19.979648,27.207399,1.984494,68.093045,56.330820,82.552704,42.960070,35.813423,60.455696,78.854188,15.200000,21.517694
59.955104,69.820215,118.901386,131.829917,56.558508,63.029322,59.341340,12.921660,114.415384,1.450078,69.978938,60.746077,130.748641,116.163986,128.813092,114.920028,60.231273,114.274016,0.001980,0.013868,32.000000,-237.085483,115.095297,0.326480,12.225660,0.587439,314430.014485,0.916884,19.980860,27.203967,1.983996,68.098230,56.326983,82.549168,42.960070,35.805734,60.455696,78.886683,15.200000,21.517946
59.957031,69.821250,118.894559,131.824319,56.469792,63.029419,59.380809,12.920711,114.404709,1.590134,69.980335,60.750782,130.743340,116.155079,128.809930,114.910969,60.230002,114.265151,0.001979,0.013867,32.000000,-237.086386,115.089351,0.368846,12.226935,0.587181,314433.816629,0.916584,19.982014,27.199202,1.983301,68.101940,56.322907,82.545222,42.960070,35.805912,60.455696,78.914793,15.200000,21.517905
59.959426,69.821834,118.945734,131.817140,56.543905,63.029584,59.354499,12.919980,114.396311,1.591853,69.983072,60.752169,130.737440,116.151718,128.807427,114.900037,60.228912,114.256835,0.001977,0.013861,32.000000,-237.087148,115.083335,0.368857,12.224458,0.586932,314436.247221,0.916819,19.980487,27.195623,1.983174,68.106347,56.320022,82.541277,42.960070,35.830133,60.455696,78.947493,15.200000,21.517745
59.961635,69.822962,118.984833,131.811270,56.636573,63.029663,59.219497,12.919904,114.389096,1.591874,69.988655,60.754965,130.730623,116.145996,128.802784,114.892825,60.228609,114.249012,0.002017,0.013834,32.000000,-237.087203,115.077255,0.368790,12.224203,0.586789,314438.422566,0.916181,19.979792,27.192005,1.982996,68.108679,56.317185,82.538146,42.960070,35.837722,60.455696,78.976421,15.200000,21.517637
59.966748,69.826793,118.951662,131.804945,56.734393,63.029757,59.373686,12.919979,114.382486,1.592336,69.995487,60.758600,130.722813,116.143744,128.797353,114.881673,60.228341,114.244359,0.001990,0.013827,32.000000,-237.087161,115.071703,0.368828,12.229383,0.587247,314440.426360,0.916550,19.978223,27.188512,1.983770,68.111070,56.313473,82.535728,42.960070,35.811290,60.455696,79.005963,15.200000,21.518088
59.967282,69.830448,118.913182,131.799927,56.827909,63.029988,59.347722,12.920304,114.377917,1.593010,70.003003,60.762410,130.715911,116.139006,128.793305,114.874190,60.227590,114.236127,0.001979,0.013826,32.000000,-237.086883,115.066449,0.368767,12.228692,0.587510,314441.125949,0.918605,19.977368,27.184501,1.984349,68.111455,56.310594,82.533580,42.960070,35.795028,60.455696,79.032774,15.200000,21.518572
59.968156,69.836468,118.895819,131.794181,56.799708,63.029949,59.361047,12.920497,114.373465,1.585807,70.015002,60.765843,130.708575,116.131371,128.788484,114.866482,60.226339,114.228827,0.001979,0.013840,32.000000,-237.086630,115.073111,0.363470,12.228951,0.586951,314443.791856,0.916144,19.976607,27.182204,1.983627,68.110437,56.307226,82.529956,42.960070,35.781045,60.455696,79.067295,15.200000,21.519520
59.972783,69.843054,118.902168,131.789914,56.818034,63.030014,59.363986,12.920606,114.372950,1.291534,70.024508,60.770282,130.703103,116.128590,128.783788,114.860787,60.225395,114.224695,0.001981,0.013850,32.000000,-237.086456,115.103530,0.266578,12.233742,0.586699,314448.767676,0.916548,19.979782,27.178417,1.982968,68.109659,56.304810,82.526962,42.960070,35.775127,60.455696,79.090749,15.200000,21.520625
59.980219,69.850546,118.925261,131.785038,56.815642,63.030009,59.361861,12.921804,114.364611,1.418793,70.027915,60.782621,130.697048,116.124689,128.778472,114.856170,60.225511,114.219348,0.001983,0.013872,32.000000,-237.085392,115.074478,0.312302,12.235190,0.586556,314454.733612,0.916342,19.985016,27.175643,1.982649,68.109622,56.302735,82.522893,42.960070,35.778188,60.455696,79.117049,15.200000,21.522021
59.988656,69.853837,118.915697,131.780748,56.824950,63.030035,59.373585,12.922548,114.360877,1.421669,70.030557,60.791003,130.691564,116.120579,128.773736,114.852605,60.224996,114.217480,0.001971,0.013870,32.000000,-237.084542,115.076572,0.312308,12.229868,0.586319,314460.160445,0.916235,19.987446,27.174309,1.982602,68.108108,56.301222,82.519122,42.960070,35.767031,60.455696,79.133613,15.200000,21.522635
60.000243,69.856306,118.963603,131.775379,56.781364,63.030056,59.342730,12.923855,114.356620,1.422528,70.032524,60.803029,130.684987,116.117012,128.767484,114.847212,60.224178,114.213713,0.001969,0.013849,32.000000,-237.083227,115.074505,0.312272,12.231415,0.586313,314464.262454,0.916159,19.988262,27.171242,1.982741,68.104867,56.299312,82.513492,42.960070,35.787648,60.455696,79.151632,15.200000,21.522880
60.005072,69.858450,118.992972,131.770797,56.827717,63.029678,59.387029,12.923271,114.353052,1.422904,70.035798,60.804327,130.680879,116.113416,128.763304,114.843116,60.224701,114.208003,0.001968,0.013850,32.000000,-237.083856,115.073788,0.312285,12.226629,0.586361,314465.179629,0.915843,19.983977,27.170728,1.982303,68.103716,56.298262,82.510780,42.960070,35.810862,60.455696,79.169909,15.200000,21.523178
60.009761,69.860878,118.928963,131.765453,56.804925,63.030035,59.353949,12.923691,114.349212,1.423307,70.046726,60.810540,130.675061,116.112613,128.758089,114.840420,60.223988,114.209602,0.002009,0.013845,32.000000,-237.083521,115.075426,0.312279,12.221532,0.586458,314464.936642,0.916129,19.976042,27.169468,1.982719,68.102569,56.297351,82.510380,42.960070,35.771644,60.455696,79.193755,15.200000,21.523408
60.012101,69.865521,118.934684,131.761681,56.842575,63.030040,59.375109,12.923253,114.351016,1.199927,70.053237,60.815634,130.670804,116.110765,128.753502,114.836381,60.223654,114.206465,0.001981,0.013855,32.000000,-237.084114,115.103590,0.236086,12.230217,0.586835,314462.997100,0.915363,19.973850,27.165797,1.983049,68.101635,56.297334,82.510658,42.960070,35.761170,60.455696,79.213210,15.200000,21.524096
60.017879,69.870756,118.898353,131.757180,56.771141,63.030169,59.384978,12.923336,114.343612,1.492783,70.060809,60.819515,130.666421,116.107822,128.747099,114.832380,60.221873,114.201212,0.001981,0.013808,32.000000,-237.084019,115.040965,0.341676,12.226678,0.586536,314466.380229,0.915805,19.972069,27.167392,1.981827,68.099117,56.296774,82.511664,42.960070,35.747513,60.455696,79.232941,15.200000,21.525000
60.024711,69.875525,118.846090,131.753222,56.714926,63.030082,59.347968,12.923771,114.342771,1.594470,70.064916,60.825434,130.662553,116.104413,128.742496,114.830196,60.221607,114.198206,0.001981,0.013803,32.000000,-237.083493,115.038609,0.369329,12.230734,0.586131,314470.078061,0.915450,19.974612,27.165995,1.981845,68.096659,56.296976,82.513715,42.960070,35.700819,60.455696,79.246935,15.200000,21.525791
60.026322,69.879648,118.820122,131.748612,56.657702,63.029888,59.360771,12.922454,114.336581,1.594602,70.068719,60.832515,130.656316,116.105768,128.736321,114.824961,60.220013,114.196083,0.001983,0.013785,32.000000,-237.084771,115.037510,0.369393,12.227124,0.585956,314475.276351,0.915214,19.974659,27.164879,1.981049,68.091680,56.297114,82.516417,42.960070,35.675122,60.455696,79.269191,15.200000,21.526527
60.033863,69.882943,118.834137,131.744919,56.670218,63.029789,59.234130,12.922430,114.330704,1.594602,70.072022,60.840095,130.651943,116.101977,128.732602,114.821439,60.218786,114.196070,0.001949,0.013779,32.000000,-237.084828,115.038220,0.369267,12.227082,0.585291,314477.330202,0.915680,19.973298,27.163487,1.979953,68.088288,56.297704,82.518333,42.960070,35.668782,60.455696,79.281699,15.200000,21.527044
60.038255,69.886251,118.849949,131.740454,56.548822,63.029387,59.315803,12.923051,114.333271,1.501519,70.070573,60.847506,130.646326,116.100564,128.726325,114.822793,60.216705,114.198219,0.001938,0.013713,32.000000,-237.084112,115.073368,0.332071,12.224201,0.585250,314481.188601,0.915462,19.975974,27.163910,1.979467,68.084076,56.297221,82.519622,42.960070,35.679593,60.455696,79.300086,15.200000,21.527648
