OSU 80 Ton Compressor Load Stand
60.045203,69.886981,118.827201,131.736521,56.572567,63.029631,59.379230,12.924827,114.338754,1.256355,70.072189,60.850534,130.642243,116.104701,128.722070,114.824563,60.216362,114.202386,0.001935,0.013671,32.000000,-237.082444,115.083900,0.256856,12.221952,0.585246,314483.118513,0.917298,19.972502,27.165130,1.979452,68.080687,56.298613,82.521748,42.960070,35.657696,60.455696,79.310552,15.200000,21.527660
60.051289,69.888329,118.716179,131.731989,56.517687,63.029689,59.347271,12.925860,114.338812,1.253219,70.077009,60.856973,130.638060,116.103773,128.715584,114.823373,60.216416,114.204633,0.001937,0.013688,32.000000,-237.081454,115.079461,0.256578,12.217387,0.585431,314484.921156,0.915962,19.971868,27.168397,1.979570,68.077143,56.297980,82.522334,42.960070,35.591596,60.455696,79.325805,15.200000,21.527702
60.055125,69.891486,118.669106,131.728866,56.469360,63.029762,59.373564,12.925998,114.338142,1.268503,70.083723,60.861438,130.634444,116.104263,128.712386,114.825809,60.215693,114.204380,0.001940,0.013712,32.000000,-237.081378,115.069015,0.265206,12.213874,0.585267,314485.210536,0.914871,19.966364,27.171038,1.978962,68.074565,56.297369,82.521865,42.960070,35.544813,60.455696,79.337316,15.200000,21.528111
60.060033,69.897332,118.715746,131.725309,56.421019,63.029636,59.362671,12.926282,114.332649,1.667869,70.092193,60.867341,130.631505,116.103216,128.707722,114.824272,60.215231,114.203254,0.001927,0.013668,32.000000,-237.081115,115.011784,0.400045,12.212987,0.584577,314484.876207,0.915264,19.962252,27.172223,1.976913,68.071920,56.298322,82.521222,42.960070,35.571941,60.455696,79.351643,15.200000,21.529082
60.067614,69.903159,118.679266,131.722344,56.315250,63.029668,59.371112,12.926312,114.331956,1.765572,70.096915,60.872444,130.628719,116.102491,128.703312,114.822408,60.214359,114.205302,0.001924,0.013693,32.000000,-237.080933,115.011752,0.426826,12.219659,0.584350,314487.702302,0.914803,19.961967,27.172808,1.976003,68.069964,56.297653,82.520536,42.960070,35.532951,60.455696,79.359760,15.200000,21.530175
60.076507,69.908515,118.640107,131.718642,56.314982,63.040458,59.377582,12.926332,114.333297,1.765790,70.100415,60.878374,130.625321,116.102370,128.698640,114.824491,60.213437,114.204639,0.001927,0.013708,32.000000,-237.080932,115.008985,0.427098,12.219875,0.584657,314491.015476,0.914900,19.963410,27.172648,1.976618,68.068530,56.296076,82.518757,42.960070,35.504779,60.455696,79.366077,15.200000,21.531236
60.077682,69.911545,118.689191,131.715502,56.258700,63.061086,59.348646,12.925711,114.334166,1.754292,70.104378,60.881061,130.622354,116.102578,128.695226,114.825103,60.213659,114.204452,0.001970,0.013717,32.000000,-237.081483,115.020704,0.420235,12.225852,0.583964,314495.248685,0.914656,19.962437,27.174649,1.975761,68.068315,56.295159,82.516173,42.960070,35.510730,60.455696,79.377093,15.200000,21.531800
60.083300,69.915159,118.719760,131.712223,56.255112,63.085457,59.353341,12.924973,114.339861,1.441047,70.109643,60.883445,130.618438,116.104377,128.690811,114.826741,60.213147,114.205566,0.001937,0.013701,32.000000,-237.082215,115.057337,0.317451,12.221736,0.583641,314551.931304,0.914575,19.959815,27.175205,1.974817,68.068686,56.292676,82.510263,42.960070,35.515438,60.455696,79.386791,15.200000,21.532376
60.087656,69.919527,118.719443,131.709459,56.327254,63.109451,59.366613,12.925028,114.338542,1.424931,70.113254,60.886485,130.616345,116.104780,128.688817,114.828588,60.212825,114.208363,0.001938,0.013645,32.000000,-237.082202,115.059120,0.314067,12.227772,0.583888,314656.600662,0.915308,19.961792,27.174881,1.975595,68.070243,56.291437,82.505307,42.960070,35.503144,60.455696,79.397055,15.200000,21.533144
60.089327,69.921765,118.711751,131.707414,56.429530,63.129523,59.346981,12.924915,114.338352,1.457601,70.118969,60.887226,130.615035,116.104790,128.687523,114.832383,60.212570,114.210705,0.001937,0.013643,32.000000,-237.082330,115.036617,0.331534,12.233812,0.584458,314780.535015,0.915503,19.960366,27.176007,1.975919,68.071742,56.289895,82.501848,42.960070,35.494068,60.455696,79.406351,15.200000,21.533587
60.094541,69.924484,118.658604,131.705646,56.460972,63.133567,59.377344,12.925224,114.337747,1.752196,70.124516,60.894086,130.612159,116.106930,128.685184,114.836346,60.211257,114.214097,0.001939,0.013661,32.000000,-237.082090,115.019880,0.424671,12.227681,0.584329,314903.123418,0.915583,19.960828,27.177871,1.975771,68.071953,56.288519,82.497232,42.960070,35.456182,60.455696,79.412692,15.200000,21.533951
60.104346,69.929595,118.695655,131.703634,56.535758,63.149711,59.299880,12.926152,114.340021,1.766536,70.128475,60.900828,130.609708,116.111608,128.682405,114.840720,60.210975,114.214435,0.001907,0.013653,32.000000,-237.081076,115.021809,0.427847,12.236460,0.584135,315004.672602,0.916155,19.961568,27.179419,1.975588,68.070944,56.287508,82.492449,42.960070,35.459672,60.455696,79.414026,15.200000,21.534907
60.111617,69.933437,118.723758,131.701343,56.501707,63.174415,59.338585,12.926734,114.345046,1.753456,70.127592,60.906253,130.605541,116.117151,128.678966,114.847349,60.209761,114.220554,0.001897,0.013652,32.000000,-237.080565,115.039925,0.420454,12.234564,0.584006,315027.474722,0.915663,19.959611,27.182602,1.974532,68.067593,56.285328,82.487879,42.960070,35.456476,60.455696,79.417622,15.200000,21.535703
60.118233,69.934926,118.771071,131.699341,56.531845,63.194747,59.355710,12.926581,114.356858,1.428367,70.122889,60.912032,130.602230,116.121447,128.677178,114.855191,60.209419,114.228101,0.001896,0.013664,32.000000,-237.080684,115.106897,0.306458,12.238896,0.583865,315109.951394,0.916939,19.955931,27.183069,1.974826,68.065605,56.284366,82.485065,42.960070,35.476780,60.455696,79.417854,15.200000,21.535971
60.123319,69.933457,118.814387,131.696892,56.610880,63.219044,59.289490,12.925717,114.361149,1.289456,70.113241,60.921597,130.598135,116.131972,128.673842,114.867896,60.208619,114.234664,0.001897,0.013665,32.000000,-237.081695,115.090908,0.276032,12.232804,0.584282,315235.734556,0.916586,19.953254,27.187658,1.975055,68.062789,56.283932,82.481185,42.960070,35.490686,60.455696,79.420944,15.200000,21.535674
60.134426,69.929543,118.813337,131.694081,56.601847,63.239455,59.374854,12.926371,114.366778,1.581397,70.103477,60.928929,130.593901,116.138191,128.672069,114.878513,60.208193,114.241110,0.001943,0.013653,32.000000,-237.081305,115.072909,0.367663,12.240115,0.584507,315336.992123,0.916507,19.948812,27.192162,1.975625,68.061140,56.283421,82.477171,42.960070,35.476753,60.455696,79.416327,15.200000,21.534867
60.141057,69.923012,118.829954,131.690181,56.654130,63.263910,59.331440,12.927157,114.380959,1.594952,70.090910,60.939589,130.588658,116.148828,128.668399,114.895512,60.207520,114.253257,0.001937,0.013656,32.000000,-237.080513,115.085801,0.371011,12.242461,0.585250,315456.458922,0.917793,19.942782,27.196579,1.976178,68.057568,56.283631,82.473651,42.960070,35.498233,60.455696,79.413434,15.200000,21.533370
60.148957,69.917119,118.814234,131.687172,56.724652,63.284252,59.335661,12.927907,114.388286,1.594939,70.083322,60.950300,130.585574,116.155998,128.667371,114.904448,60.208068,114.259894,0.001936,0.013664,32.000000,-237.079738,115.096404,0.370681,12.243901,0.584906,315552.739032,0.916571,19.928913,27.200561,1.975796,68.053688,56.284637,82.472703,42.960070,35.476360,60.455696,79.410356,15.200000,21.532011
60.153295,69.911774,118.867503,131.684361,56.739990,63.308051,59.344236,12.927207,114.395421,1.594605,70.078469,60.954733,130.582488,116.161380,128.665381,114.916610,60.207245,114.266588,0.001940,0.013707,32.000000,-237.080435,115.107083,0.370506,12.246416,0.585015,315668.289061,0.917467,19.916440,27.207931,1.975854,68.048789,56.284366,82.470375,42.960070,35.490500,60.455696,79.407218,15.200000,21.530599
60.156969,69.909594,118.889016,131.682562,56.784722,63.328546,59.340829,12.925990,114.402631,1.594266,70.074811,60.959716,130.579644,116.171451,128.664450,114.926326,60.206565,114.275736,0.001983,0.013711,32.000000,-237.081688,115.117990,0.370966,12.249302,0.584888,315761.637289,0.917548,19.903468,27.211041,1.975333,68.045962,56.285485,82.470057,42.960070,35.504488,60.455696,79.403059,15.200000,21.529946
60.164649,69.907458,118.954355,131.680394,56.789886,63.352688,59.367683,12.928018,114.412424,1.691711,70.067631,60.967841,130.578225,116.186854,128.662604,114.941363,60.206181,114.291133,0.001947,0.013660,32.000000,-237.079645,115.108736,0.406915,12.252336,0.585300,315875.563393,0.917673,19.894235,27.215556,1.976076,68.042625,56.285908,82.471784,42.960070,35.536451,60.455696,79.399743,15.200000,21.529359
60.172815,69.904034,118.958490,131.678744,56.822975,63.373044,59.306614,12.928024,114.423767,1.590572,70.057770,60.975702,130.576746,116.195677,128.661159,114.955105,60.206662,114.300955,0.001948,0.013713,32.000000,-237.079631,115.163599,0.360557,12.255175,0.585450,315975.850524,0.917955,19.888763,27.221277,1.976313,68.040607,56.285541,82.473991,42.960070,35.531904,60.455696,79.391100,15.200000,21.528615
60.182000,69.897181,118.996353,131.676472,56.822204,63.397394,59.321473,12.928235,114.436341,1.424551,70.044907,60.984548,130.575200,116.209395,128.660395,114.975659,60.207203,114.313693,0.001949,0.013713,32.000000,-237.079469,115.177359,0.313613,12.247768,0.585883,316093.220807,0.917754,19.879747,27.230149,1.977147,68.038827,56.287204,82.476578,42.960070,35.557226,60.455696,79.379027,15.200000,21.527020
60.187677,69.889827,119.078360,131.674321,56.761395,63.410962,59.369792,12.928139,114.446702,1.423681,70.037554,60.988936,130.573984,116.223692,128.659732,114.989249,60.208362,114.325717,0.001952,0.013684,32.000000,-237.079486,115.188551,0.313288,12.245246,0.585824,316189.078869,0.918846,19.869006,27.235083,1.976947,68.037363,56.288716,82.478607,42.960070,35.591797,60.455696,79.371268,15.200000,21.525326
60.195086,69.882883,119.069485,131.672083,56.759690,63.411193,59.322918,12.928805,114.456931,1.423217,70.032298,60.990266,130.571535,116.238413,128.657090,115.003373,60.207969,114.337303,0.001916,0.013630,32.000000,-237.078840,115.204212,0.312948,12.244522,0.586526,316301.218820,0.918795,19.853925,27.241561,1.977275,68.035946,56.288632,82.480026,42.960070,35.593674,60.455696,79.359579,15.200000,21.523580
60.197991,69.879819,119.014137,131.670337,56.698670,63.411012,59.370789,12.929082,114.462093,1.423266,70.033715,60.993007,130.569356,116.247242,128.655947,115.012169,60.207230,114.344394,0.001907,0.013647,32.000000,-237.078402,115.214189,0.312958,12.249823,0.587267,316359.687419,0.918129,19.841488,27.247028,1.978451,68.034669,56.289412,82.482004,42.960070,35.568462,60.455696,79.352530,15.200000,21.522653
60.206368,69.879808,119.043404,131.668595,56.584747,63.411185,59.371568,12.928576,114.471057,1.464764,70.033753,60.998206,130.566316,116.260547,128.652461,115.026560,60.207101,114.355942,0.001903,0.013685,32.000000,-237.078954,115.198931,0.332873,12.241994,0.587113,316353.774811,0.918714,19.827907,27.253805,1.978060,68.034324,56.289343,82.483053,42.960070,35.575196,60.455696,79.338810,15.200000,21.522302
60.213185,69.879921,119.017161,131.666922,56.518610,63.411074,59.353492,12.928799,114.479726,1.829724,70.031196,61.006369,130.564169,116.274035,128.650048,115.035285,60.208009,114.363621,0.001909,0.013720,32.000000,-237.078624,115.175322,0.450442,12.242110,0.586397,316350.377783,0.917914,19.822243,27.258452,1.977045,68.034922,56.289235,82.483696,42.960070,35.555928,60.455696,79.325860,15.200000,21.522186
60.218747,69.879068,119.096647,131.664258,56.425939,63.427087,59.377876,12.928814,114.496308,1.605360,70.032863,61.012119,130.563205,116.284540,128.648549,115.044138,60.209002,114.372242,0.001952,0.013712,32.000000,-237.078571,115.218890,0.372446,12.245950,0.586852,316348.810950,0.917762,19.814729,27.264944,1.977256,68.036351,56.289949,82.485270,42.960070,35.598922,60.455696,79.312170,15.200000,21.521772
60.216293,69.879291,119.074403,131.662321,56.356564,63.435152,59.342530,12.927597,114.503706,1.591182,70.034318,61.014474,130.560935,116.292985,128.646231,115.052149,60.208440,114.381812,0.001951,0.013739,32.000000,-237.079878,115.225968,0.369034,12.243075,0.586557,316345.458310,0.917924,19.808738,27.268266,1.976596,68.037682,56.288823,82.484360,42.960070,35.608229,60.455696,79.306479,15.200000,21.521646
60.221104,69.880601,119.067067,131.660784,56.443662,63.435110,59.363977,12.926518,114.511551,1.591231,70.042015,61.018958,130.560358,116.301805,128.644541,115.059848,60.209328,114.390515,0.001949,0.013765,32.000000,-237.080888,115.233426,0.368938,12.243195,0.587003,316422.086427,0.917682,19.802904,27.272022,1.977734,68.043036,56.289281,82.483432,42.960070,35.588871,60.455696,79.293783,15.200000,21.521653
60.224598,69.884118,119.041597,131.660075,56.465696,63.435055,59.363157,12.926070,114.516936,1.613184,70.050798,61.020700,130.559874,116.308709,128.643955,115.065642,60.210620,114.396206,0.001953,0.013810,32.000000,-237.081343,115.225030,0.379344,12.247962,0.587096,316463.681543,0.918388,19.805325,27.277856,1.977445,68.047350,56.289939,82.482030,42.960070,35.559374,60.455696,79.283826,15.200000,21.522120
60.233672,69.889750,119.096035,131.659540,56.395410,63.434834,59.315755,12.927148,114.524212,1.900789,70.063832,61.027099,130.560517,116.318050,128.643239,115.074471,60.212477,114.403068,0.001991,0.013804,32.000000,-237.080166,115.210971,0.470068,12.246250,0.586964,316462.260604,0.917977,19.802328,27.281763,1.977165,68.053654,56.290321,82.479985,42.960070,35.604916,60.455696,79.263651,15.200000,21.523067
60.235169,69.895717,119.159893,131.659638,56.444354,63.434931,59.382437,12.926654,114.535473,1.612865,70.074297,61.031741,130.562082,116.323141,128.642666,115.081083,60.213643,114.411091,0.001952,0.013846,32.000000,-237.080444,115.256140,0.374857,12.244550,0.586501,316462.548294,0.917938,19.802719,27.283605,1.976628,68.058333,56.289730,82.479057,42.960070,35.628199,60.455696,79.251648,15.200000,21.524141
60.243229,69.903280,119.158641,131.660411,56.357319,63.434821,59.348826,12.927458,114.542792,1.587521,70.082554,61.034955,130.564591,116.332920,128.642543,115.088794,60.215671,114.420880,0.001950,0.013833,32.000000,-237.079580,115.266805,0.368808,12.248830,0.586845,316461.254624,0.918528,19.800227,27.285528,1.977234,68.064508,56.288352,82.478533,42.960070,35.636707,60.455696,79.232859,15.200000,21.525618
60.248427,69.907989,119.157964,131.660681,56.227016,63.435036,59.350652,12.927222,114.550225,1.587671,70.087726,61.040262,130.564615,116.344175,128.641697,115.093544,60.217266,114.430924,0.001949,0.013892,32.000000,-237.079926,115.274099,0.368807,12.248819,0.587382,316464.945112,0.917488,19.804853,27.288781,1.978245,68.069051,56.286029,82.477336,42.960070,35.639579,60.455696,79.216278,15.200000,21.526506
60.255302,69.912368,119.176265,131.660476,56.094140,63.435238,59.367208,12.927142,114.558717,1.587745,70.089490,61.047672,130.566415,116.355945,128.641779,115.099445,60.219899,114.439579,0.001951,0.013920,32.000000,-237.079957,115.278084,0.368957,12.246291,0.587051,316466.120549,0.917887,19.805202,27.292144,1.977959,68.073637,56.283966,82.476805,42.960070,35.660224,60.455696,79.195338,15.200000,21.527403
60.258945,69.913166,119.178625,131.659994,55.927344,63.435021,59.369901,12.926961,114.559449,1.635812,70.089953,61.050387,130.566300,116.359727,128.641000,115.104657,60.221861,114.441683,0.001916,0.013940,32.000000,-237.080051,115.260927,0.390305,12.245127,0.586973,316467.343920,0.917786,19.805260,27.296080,1.977777,68.074784,56.281521,82.475530,42.960070,35.657112,60.455696,79.179160,15.200000,21.527527
60.264886,69.913288,119.196689,131.659493,55.813315,63.435115,59.364653,12.926438,114.564091,1.891591,70.092438,61.056079,130.565708,116.362242,128.639925,115.107361,60.223645,114.449907,0.001909,0.013977,32.000000,-237.080633,115.262189,0.463263,12.245828,0.587122,316467.275564,0.917427,19.803486,27.298214,1.977855,68.073228,56.280125,82.472607,42.960070,35.680486,60.455696,79.156958,15.200000,21.527370
60.264970,69.914705,119.169845,131.658945,55.674583,63.435341,59.182843,12.926360,114.571823,1.602994,70.099231,61.057594,130.566110,116.369041,128.639014,115.111398,60.225931,114.456152,0.001909,0.014000,32.000000,-237.080635,115.287758,0.372391,12.244444,0.587137,316463.028952,0.917322,19.801025,27.297410,1.977775,68.072108,56.279456,82.469813,42.960070,35.659997,60.455696,79.142021,15.200000,21.527457
60.262308,69.918388,119.175383,131.658744,55.597832,63.435183,59.351428,12.926527,114.576176,1.588671,70.108847,61.059852,130.566457,116.373402,128.638324,115.113928,60.228202,114.461952,0.001915,0.014014,32.000000,-237.080402,115.291270,0.369034,12.245559,0.587145,316460.032012,0.917304,19.795829,27.300154,1.977880,68.068745,56.278273,82.466221,42.960070,35.664512,60.455696,79.130132,15.200000,21.528036
60.262845,69.923405,119.085812,131.658959,55.593719,63.435230,59.381132,12.925147,114.575012,1.588689,70.114313,61.062016,130.565755,116.371861,128.635728,115.114623,60.228339,114.464463,0.001950,0.014072,32.000000,-237.081869,115.292825,0.369612,12.247409,0.587015,316459.548355,0.920127,19.797172,27.301306,1.977431,68.064157,56.276407,82.464137,42.960070,35.629689,60.455696,79.115254,15.200000,21.528918
60.266680,69.928882,119.046407,131.658936,55.593620,63.434916,59.352750,12.924905,114.578834,1.638796,70.117199,61.074435,130.565952,116.375479,128.634029,115.116768,60.229163,114.466252,0.001946,0.014148,32.000000,-237.082172,115.271686,0.392470,12.247686,0.587047,316459.857159,0.917566,19.803236,27.302230,1.977611,68.058164,56.275745,82.464441,42.960070,35.602665,60.455696,79.096537,15.200000,21.530029
60.272433,69.930891,119.057090,131.658329,55.622733,63.434685,59.380083,12.924838,114.584747,1.917878,70.112253,61.079585,130.566526,116.380677,128.632638,115.124092,60.230991,114.473653,0.001947,0.014176,32.000000,-237.082425,115.250723,0.481158,12.248905,0.586308,316463.702917,0.917111,19.807773,27.303473,1.976107,68.053276,56.274840,82.466759,42.960070,35.588105,60.455696,79.076869,15.200000,21.530462
60.274778,69.928161,119.064938,131.656743,55.578809,63.434672,59.363488,12.925154,114.593233,1.908146,70.104833,61.086472,130.567330,116.385156,128.632208,115.130076,60.233716,114.477186,0.001957,0.014242,32.000000,-237.082081,115.269817,0.473772,12.249355,0.585955,316464.712908,0.917493,19.809818,27.303636,1.975327,68.047095,56.273731,82.471035,42.960070,35.589927,60.455696,79.055870,15.200000,21.529981
60.279313,69.924291,119.063342,131.655485,55.498218,63.435136,59.351498,12.925965,114.603474,1.569900,70.101535,61.090582,130.567447,116.389944,128.632038,115.139510,60.234784,114.486342,0.001995,0.014258,32.000000,-237.081224,115.335494,0.356106,12.249580,0.585880,316461.740007,0.916975,19.806681,27.305881,1.975316,68.042183,56.273122,82.475564,42.960070,35.599549,60.455696,79.037400,15.200000,21.529011
60.281260,69.920796,119.034529,131.654627,55.440265,63.435477,59.390453,12.925165,114.606335,1.418598,70.092248,61.090198,130.567306,116.400736,128.630941,115.149917,60.235997,114.497528,0.001958,0.014240,32.000000,-237.082103,115.341246,0.313462,12.249470,0.585886,316454.990466,0.917185,19.801852,27.305102,1.975369,68.035301,56.271347,82.481024,42.960070,35.582241,60.455696,79.015076,15.200000,21.528106
60.287163,69.915817,119.010735,131.654012,55.395701,63.435461,59.361005,12.925735,114.614739,1.417677,70.083018,61.095113,130.566838,116.406029,128.630728,115.155702,60.238062,114.506434,0.001952,0.014230,32.000000,-237.081369,115.345564,0.313679,12.250121,0.585787,316451.807639,0.917290,19.793926,27.309074,1.975194,68.029862,56.271345,82.487026,42.960070,35.558541,60.455696,78.994407,15.200000,21.527024
60.293801,69.908576,119.030200,131.652376,55.258351,63.435553,59.285095,12.925611,114.618588,1.545847,70.066539,61.102425,130.565039,116.415431,128.629258,115.159833,60.238587,114.517071,0.001946,0.014180,32.000000,-237.081468,115.319059,0.363365,12.250969,0.585543,316448.609867,0.916652,19.788689,27.314019,1.974652,68.021161,56.270678,82.493512,42.960070,35.555062,60.455696,78.966409,15.200000,21.525421
60.295933,69.899691,119.050136,131.650296,55.106063,63.435461,59.357967,12.925595,114.620246,1.758513,70.053429,61.107434,130.564229,116.426379,128.627443,115.167352,60.238823,114.524987,0.001951,0.014164,32.000000,-237.081528,115.319601,0.426833,12.247657,0.585239,316439.852367,0.916993,19.778428,27.316856,1.974064,68.014146,56.270403,82.499423,42.960070,35.580984,60.455696,78.944954,15.200000,21.523487
60.296424,69.889920,119.005653,131.648042,55.019217,63.435435,59.363281,12.926114,114.633764,1.442723,70.039891,61.107667,130.562119,116.435576,128.625511,115.177763,60.240397,114.535969,0.001914,0.014225,32.000000,-237.081059,115.377235,0.319081,12.255747,0.585229,316431.824218,0.918038,19.765249,27.322185,1.974170,68.007174,56.270910,82.507590,42.960070,35.559567,60.455696,78.923460,15.200000,21.521132
60.296891,69.882225,119.006655,131.646057,54.974428,63.435480,59.368747,12.925541,114.639119,1.421527,70.029428,61.104136,130.559931,116.442393,128.623154,115.184413,60.241387,114.542372,0.001910,0.014257,32.000000,-237.081674,115.378711,0.314041,12.254885,0.585475,316422.800132,0.916851,19.754458,27.326306,1.974431,68.001586,56.270652,82.514269,42.960070,35.558943,60.455696,78.904252,15.200000,21.519368
60.292744,69.874326,118.976507,131.643853,54.941056,63.435320,59.204531,12.925030,114.643640,1.421806,70.024611,61.101812,130.556402,116.451609,128.619909,115.188969,60.241374,114.547166,0.001906,0.014287,32.000000,-237.082074,115.384999,0.314079,12.252354,0.584740,316412.440257,0.916736,19.744248,27.330776,1.973677,67.996416,56.270305,82.521102,42.960070,35.526650,60.455696,78.886936,15.200000,21.517297
60.294645,69.871353,118.985829,131.642959,55.010536,63.435068,59.370284,12.925467,114.649238,1.421928,70.024962,61.097000,130.555020,116.450664,128.617971,115.193042,60.241928,114.546733,0.001914,0.014251,32.000000,-237.081591,115.387497,0.313883,12.251214,0.584773,316405.116766,0.916625,19.736135,27.333309,1.973678,67.995049,56.271698,82.526209,42.960070,35.529205,60.455696,78.868582,15.200000,21.516379
60.292143,69.870560,118.938534,131.642814,55.197976,63.435005,59.374591,12.925248,114.653782,1.477484,70.023956,61.099439,130.552451,116.453176,128.613795,115.198443,60.241097,114.549090,0.001946,0.014235,32.000000,-237.081905,115.370662,0.338150,12.251514,0.584731,316398.862517,0.919216,19.731944,27.335961,1.973314,67.993974,56.271435,82.532616,42.960070,35.503067,60.455696,78.849763,15.200000,21.515925
60.293427,69.870764,118.966423,131.643018,55.291747,63.435044,59.324949,12.925821,114.655931,1.831412,70.023473,61.102483,130.552616,116.459155,128.611635,115.203927,60.241381,114.552689,0.001944,0.014166,32.000000,-237.081245,115.339159,0.452174,12.254819,0.584811,316394.087996,0.916607,19.727272,27.335167,1.973406,67.994647,56.272550,82.538711,42.960070,35.513459,60.455696,78.833569,15.200000,21.515773
60.298088,69.870318,118.904467,131.643327,55.377690,63.435002,59.375607,12.926190,114.663108,1.598445,70.019787,61.106592,130.552467,116.466618,128.608237,115.205563,60.242725,114.554924,0.001940,0.014135,32.000000,-237.080941,115.379872,0.372836,12.258358,0.584489,316394.755076,0.916580,19.728717,27.337296,1.972704,67.997084,56.273003,82.544552,42.960070,35.471592,60.455696,78.804905,15.200000,21.515475
60.299338,69.868149,118.910228,131.643160,55.490318,63.434764,59.361934,12.926708,114.667883,1.585899,70.010681,61.108439,130.551659,116.468655,128.606032,115.211543,60.242213,114.559515,0.001949,0.014136,32.000000,-237.080396,115.390546,0.370203,12.260162,0.584514,316394.289099,0.917326,19.727772,27.338992,1.973124,67.999963,56.272822,82.548602,42.960070,35.462110,60.455696,78.785656,15.200000,21.514902
60.306723,69.861830,118.914447,131.642263,55.508573,63.434685,59.362536,12.926528,114.674796,1.586001,69.996627,61.105647,130.550422,116.473160,128.603560,115.217455,60.241085,114.565081,0.001981,0.014096,32.000000,-237.080658,115.399395,0.370326,12.266254,0.583819,316390.968260,0.916463,19.723157,27.338877,1.971944,68.004282,56.272732,82.553563,42.960070,35.465553,60.455696,78.756023,15.200000,21.513510
60.309904,69.854933,118.992733,131.641219,55.516717,63.434656,59.234147,12.927525,114.680943,1.585674,69.989486,61.105905,130.550295,116.478493,128.603588,115.225178,60.241462,114.567738,0.001961,0.014058,32.000000,-237.079702,115.406887,0.370353,12.269094,0.583749,316388.051215,0.916644,19.719871,27.341916,1.971999,68.009628,56.272860,82.557607,42.960070,35.500034,60.455696,78.732636,15.200000,21.511831
60.307911,69.848668,119.016273,131.640613,55.476265,63.434611,59.367343,12.927567,114.685701,1.560884,69.987463,61.098385,130.549093,116.481075,128.602880,115.231424,60.241298,114.571192,0.001940,0.014032,32.000000,-237.079636,115.422173,0.358544,12.268802,0.583364,316381.586163,0.916492,19.706947,27.346107,1.971827,68.014269,56.271527,82.561926,42.960070,35.508786,60.455696,78.710550,15.200000,21.510064
60.309795,69.846890,119.040454,131.641033,55.459338,63.434564,59.387049,12.927672,114.685759,1.477997,69.992066,61.094622,130.548566,116.483358,128.603072,115.235070,60.240611,114.576288,0.001937,0.014042,32.000000,-237.079327,115.416349,0.338997,12.268192,0.583733,316374.244745,0.918407,19.697204,27.347191,1.973021,68.017533,56.269967,82.564607,42.960070,35.524957,60.455696,78.688768,15.200000,21.509356
60.310628,69.849301,119.034533,131.642592,55.540456,63.434753,59.178236,12.928115,114.687715,1.584061,69.999603,61.085815,130.549126,116.488163,128.601806,115.236142,60.239801,114.576201,0.001939,0.013947,32.000000,-237.078992,115.415764,0.369652,12.264903,0.583945,316369.784302,0.916364,19.692722,27.349256,1.973477,68.019908,56.269227,82.565131,42.960070,35.530175,60.455696,78.663720,15.200000,21.509454
60.310253,69.853606,119.034846,131.643950,55.613277,63.434596,59.352952,12.928549,114.691273,1.583964,70.007228,61.085153,130.549482,116.487925,128.600702,115.235808,60.240161,114.577602,0.001918,0.013930,32.000000,-237.078517,115.413635,0.369359,12.266869,0.584122,316368.430471,0.916023,19.689259,27.352746,1.973816,68.020921,56.268646,82.564282,42.960070,35.525076,60.455696,78.644460,15.200000,21.510070
60.311813,69.859444,119.007622,131.645386,55.714651,63.434548,59.381770,12.928652,114.699278,1.583672,70.013413,61.088458,130.549752,116.491098,128.598956,115.234669,60.240174,114.576177,0.001897,0.013929,32.000000,-237.078372,115.414955,0.369952,12.266158,0.584219,316372.089752,0.919250,19.690925,27.353509,1.973691,68.022876,56.267689,82.562202,42.960070,35.503549,60.455696,78.621221,15.200000,21.511075
60.316643,69.863272,119.075109,131.646388,55.905685,63.434496,59.349045,12.928002,114.704227,1.583627,70.014688,61.088357,130.551165,116.492823,128.598787,115.238050,60.240910,114.576347,0.001894,0.013926,32.000000,-237.079167,115.418611,0.369902,12.269053,0.584137,316374.578286,0.916558,19.695566,27.353919,1.973708,68.025069,56.266665,82.560078,42.960070,35.524615,60.455696,78.593898,15.200000,21.511730
60.317359,69.864230,119.130774,131.647257,56.109046,63.434234,59.365512,12.929482,114.708015,1.747569,70.018124,61.088950,130.552769,116.495950,128.599870,115.242248,60.241888,114.577510,0.001907,0.013939,32.000000,-237.077622,115.398808,0.424799,12.270628,0.583964,316378.811434,0.916101,19.700009,27.353122,1.973206,68.027601,56.265511,82.557003,42.960070,35.564381,60.455696,78.566705,15.200000,21.511839
60.320218,69.865397,119.102202,131.648337,56.277463,63.433914,59.223107,12.930015,114.717104,1.593531,70.018648,61.090300,130.552890,116.494322,128.600419,115.247708,60.242404,114.576399,0.001922,0.013912,32.000000,-237.077110,115.417426,0.371927,12.268258,0.584244,316379.452361,0.916533,19.699517,27.352479,1.974167,68.027510,56.263345,82.553930,42.960070,35.548049,60.455696,78.543785,15.200000,21.511819
60.317166,69.866352,119.155525,131.649539,56.407349,63.434121,59.330156,12.928152,114.724446,1.582629,70.020847,61.089070,130.553166,116.493593,128.602235,115.248275,60.241690,114.574069,0.001936,0.013881,32.000000,-237.078953,115.416096,0.370013,12.267746,0.584569,316377.354516,0.916265,19.699836,27.352141,1.975066,68.026588,56.260931,82.550609,42.960070,35.588184,60.455696,78.519960,15.200000,21.511864
60.317424,69.867475,119.196502,131.651234,56.472350,63.434273,59.226076,12.929376,114.730581,1.582615,70.028307,61.091276,130.554368,116.495704,128.604551,115.247980,60.241868,114.577154,0.001934,0.013860,32.000000,-237.077721,115.422596,0.369332,12.265194,0.584428,316375.452864,0.918418,19.698447,27.351013,1.974499,68.025911,56.259455,82.547743,42.960070,35.616570,60.455696,78.496840,15.200000,21.511787
60.320630,69.870681,119.206878,131.653369,56.581998,63.434318,59.353177,12.929929,114.734629,1.582474,70.030307,61.097551,130.556328,116.496306,128.606659,115.250398,60.242604,114.579155,0.001944,0.013889,32.000000,-237.077253,115.423449,0.369634,12.267736,0.584891,316379.100709,0.916818,19.702129,27.350446,1.975483,68.024104,56.258871,82.546135,42.960070,35.625989,60.455696,78.471902,15.200000,21.512206
60.319105,69.872239,119.249983,131.654856,56.614369,63.434543,59.300086,12.929161,114.735798,1.582289,70.026891,61.098628,130.557443,116.505492,128.607369,115.255167,60.242075,114.584204,0.001976,0.013922,32.000000,-237.078025,115.423754,0.369839,12.269874,0.585304,316380.266548,0.918430,19.703022,27.351966,1.976154,68.019952,56.256248,82.543968,42.960070,35.640913,60.455696,78.446620,15.200000,21.512482
60.320141,69.871171,119.254489,131.655680,56.637677,63.434383,59.377922,12.928596,114.743761,1.554464,70.024809,61.096837,130.558200,116.510947,128.609737,115.259021,60.242976,114.591472,0.001959,0.013917,32.000000,-237.078549,115.439983,0.357342,12.268522,0.585213,316381.337519,0.916418,19.703362,27.352331,1.976221,68.017122,56.255607,82.543052,42.960070,35.660309,60.455696,78.425201,15.200000,21.512109
60.321334,69.868970,119.270821,131.656345,56.680067,63.434202,59.351258,12.927175,114.750776,1.289990,70.022245,61.097242,130.559057,116.514204,128.611494,115.262141,60.243760,114.599447,0.001940,0.013904,32.000000,-237.079983,115.469107,0.274387,12.264501,0.585460,316385.144001,0.917271,19.706285,27.355637,1.976985,68.014143,56.253232,82.543603,42.960070,35.681106,60.455696,78.396387,15.200000,21.511409
60.321382,69.867203,119.306611,131.656849,56.657723,63.434129,59.335978,12.927367,114.758062,1.410665,70.020176,61.096285,130.559444,116.520082,128.612884,115.271910,60.242261,114.607311,0.001936,0.013925,32.000000,-237.079826,115.465082,0.313084,12.264115,0.585534,316381.756115,0.916046,19.704290,27.358734,1.977026,68.012113,56.250620,82.545357,42.960070,35.705495,60.455696,78.377413,15.200000,21.510879
60.323618,69.865705,119.350210,131.657856,56.706502,63.433893,59.331483,12.927108,114.764341,1.412923,70.020693,61.097511,130.558323,116.530182,128.614626,115.278705,60.240567,114.613530,0.001940,0.013892,32.000000,-237.080127,115.469059,0.312807,12.267376,0.585820,316377.727297,0.916429,19.701021,27.362337,1.977258,68.009330,56.247198,82.548053,42.960070,35.743159,60.455696,78.349340,15.200000,21.510257
60.324319,69.866096,119.365515,131.659050,56.779337,63.433903,59.360651,12.926544,114.767574,1.413251,70.020259,61.102353,130.558283,116.535918,128.615463,115.284131,60.240133,114.617964,0.001921,0.013891,32.000000,-237.080691,115.473746,0.313212,12.265266,0.586097,316378.173641,0.916659,19.699210,27.368161,1.977849,68.007939,56.244523,82.550451,42.960070,35.756428,60.455696,78.326542,15.200000,21.510107
60.326211,69.865551,119.363188,131.660278,56.844120,63.433903,59.365070,12.926045,114.773619,1.414010,70.018144,61.106565,130.559252,116.542057,128.616217,115.287022,60.239948,114.626318,0.001903,0.013929,32.000000,-237.081334,115.479100,0.312890,12.265160,0.586212,316376.940742,0.916683,19.695713,27.373277,1.978499,68.006645,56.242314,82.553729,42.960070,35.753858,60.455696,78.297837,15.200000,21.509805
60.329218,69.863955,119.408819,131.661029,56.938016,63.433762,59.328542,12.927194,114.778342,1.413921,70.015116,61.114247,130.561127,116.550968,128.616725,115.292765,60.240314,114.637354,0.001899,0.013916,32.000000,-237.080100,115.485513,0.312961,12.264617,0.586421,316377.581681,0.916222,19.695478,27.376150,1.978730,68.007516,56.240978,82.557399,42.960070,35.796991,60.455696,78.272480,15.200000,21.509297
60.328399,69.860834,119.412695,131.661530,56.978559,63.434129,59.334954,12.927015,114.783037,1.268392,70.010149,61.117047,130.562480,116.556176,128.616803,115.295940,60.240991,114.642798,0.001914,0.013859,32.000000,-237.080508,115.513329,0.263205,12.266162,0.586369,316377.038848,0.916121,19.693243,27.380929,1.978629,68.009041,56.238836,82.562455,42.960070,35.806753,60.455696,78.245406,15.200000,21.508435
60.323528,69.858068,119.372174,131.662043,56.948680,63.434079,59.360115,12.926157,114.782339,1.519489,70.009350,61.116164,130.563377,116.560525,128.617496,115.298669,60.240546,114.647697,0.001924,0.013870,32.000000,-237.081339,115.470117,0.351645,12.266865,0.586676,316373.654276,0.916628,19.688957,27.386633,1.979287,68.011427,56.236936,82.568947,42.960070,35.779329,60.455696,78.227912,15.200000,21.507641
60.322284,69.855772,119.417090,131.663220,56.961057,63.434236,59.342495,12.925415,114.782310,1.588642,70.005897,61.112234,130.564626,116.564987,128.617614,115.301935,60.239828,114.653984,0.001937,0.013862,32.000000,-237.082092,115.471330,0.370437,12.270912,0.586642,316372.629206,0.916540,19.686568,27.388949,1.979378,68.013618,56.233662,82.577500,42.960070,35.832751,60.455696,78.202595,15.200000,21.506851
60.318512,69.853848,119.449554,131.664464,56.967407,63.434113,59.385806,12.925517,114.778499,1.589144,70.004327,61.106345,130.565791,116.565881,128.618549,115.305437,60.239152,114.655730,0.001938,0.013856,32.000000,-237.081948,115.472637,0.369789,12.268825,0.586389,316371.921221,0.916226,19.688157,27.392088,1.978866,68.014365,56.231615,82.585978,42.960070,35.849428,60.455696,78.185414,15.200000,21.506263
60.307373,69.851569,119.402960,131.666240,56.864767,63.434082,59.326574,12.925232,114.772677,1.589186,70.007569,61.098725,130.564940,116.564371,128.617485,115.304872,60.237942,114.654394,0.001957,0.013858,32.000000,-237.082245,115.470790,0.369981,12.268208,0.586537,316372.056964,0.916516,19.686974,27.396264,1.979651,68.013690,56.228225,82.594855,42.960070,35.852849,60.455696,78.172322,15.200000,21.505487
60.296985,69.852425,119.364920,131.668709,56.783161,63.433869,59.355017,12.923658,114.770817,1.449960,70.012192,61.089526,130.565533,116.560805,128.616813,115.303213,60.237367,114.649787,0.001966,0.013869,32.000000,-237.083921,115.502179,0.318208,12.272035,0.586923,316371.837841,0.915905,19.688423,27.397900,1.980313,68.013506,56.224979,82.601710,42.960070,35.836412,60.455696,78.165552,15.200000,21.505267
60.289214,69.855646,119.324912,131.672291,56.697477,63.434063,59.375971,12.922941,114.764092,1.283154,70.020589,61.078452,130.567627,116.559776,128.617296,115.299792,60.237694,114.648100,0.001959,0.013913,32.000000,-237.084592,115.503211,0.271686,12.267159,0.586791,316374.372151,0.917002,19.696105,27.398375,1.979906,68.016610,56.222237,82.609655,42.960070,35.820911,60.455696,78.152243,15.200000,21.505694
60.282938,69.858648,119.236949,131.675537,56.684088,63.433961,59.315863,12.923797,114.752999,1.573611,70.026855,61.068629,130.569477,116.554697,128.616348,115.294825,60.238306,114.645639,0.001942,0.013923,32.000000,-237.083661,115.461924,0.366606,12.262692,0.586497,316377.501552,0.916738,19.706251,27.396416,1.979617,68.017200,56.219463,82.614133,42.960070,35.770882,60.455696,78.142829,15.200000,21.506106
60.270607,69.862832,119.244791,131.679361,56.764744,63.433783,59.347115,12.923404,114.742362,1.590501,70.035645,61.057782,130.570709,116.548112,128.614657,115.287567,60.237755,114.638024,0.001939,0.013902,32.000000,-237.083992,115.452659,0.370915,12.263782,0.586565,316382.969200,0.916557,19.716423,27.395161,1.979208,68.015852,56.215743,82.617025,42.960070,35.766663,60.455696,78.136950,15.200000,21.506671
60.261722,69.867577,119.226844,131.682638,56.699675,63.433589,59.356514,12.923408,114.739099,1.590611,70.043733,61.043066,130.571257,116.541821,128.613158,115.284424,60.236719,114.630782,0.001942,0.013888,32.000000,-237.083974,115.445662,0.370730,12.261962,0.586239,316386.340610,0.917599,19.725040,27.393196,1.977955,68.014703,56.211953,82.618266,42.960070,35.754567,60.455696,78.133278,15.200000,21.507494
60.250564,69.873643,119.223548,131.687592,56.751108,63.421545,59.343668,12.923030,114.731290,1.590380,70.053673,61.032569,130.574199,116.531169,128.613329,115.274780,60.237264,114.619011,0.001929,0.013818,32.000000,-237.084305,115.437288,0.370481,12.263159,0.586442,316393.008196,0.917333,19.740255,27.389560,1.978490,68.014615,56.208526,82.619574,42.960070,35.774248,60.455696,78.130242,15.200000,21.508511
60.244253,69.879049,119.191963,131.692065,56.697427,63.417652,59.368225,12.923895,114.721057,1.590777,70.060326,61.025006,130.575998,116.523110,128.612369,115.264629,60.236422,114.608864,0.001910,0.013796,32.000000,-237.083372,115.427798,0.370888,12.263858,0.586545,316399.997830,0.917347,19.752949,27.386613,1.978484,68.013617,56.205509,82.618800,42.960070,35.762387,60.455696,78.126234,15.200000,21.509507
60.229245,69.884718,119.180046,131.697181,56.576490,63.417710,59.357535,12.924143,114.712953,1.526645,70.070745,61.009305,130.578165,116.512702,128.611650,115.254572,60.234999,114.598269,0.001904,0.013845,32.000000,-237.083037,115.439453,0.343226,12.271358,0.586548,316347.334493,0.917576,19.769000,27.379595,1.978796,68.012414,56.202973,82.615244,42.960070,35.747910,60.455696,78.129647,15.200000,21.510522
60.220238,69.890600,119.133112,131.701201,56.653891,63.413642,59.220407,12.925018,114.699634,1.539933,70.083131,60.994330,130.581432,116.500020,128.613017,115.242494,60.235758,114.587597,0.001916,0.013839,32.000000,-237.082092,115.408512,0.355570,12.274519,0.586350,316335.226784,0.917261,19.780054,27.374855,1.978479,68.011828,56.202481,82.611698,42.960070,35.727637,60.455696,78.130704,15.200000,21.511518
60.200945,69.899410,119.102796,131.706512,56.589533,63.389547,59.203486,12.923370,114.681802,1.596052,70.102292,60.979269,130.585708,116.481233,128.613379,115.223460,60.236567,114.569791,0.001937,0.013850,32.000000,-237.083654,115.392451,0.370606,12.268735,0.586158,316346.481279,0.917697,19.799159,27.370449,1.978774,68.010491,56.201929,82.605814,42.960070,35.700418,60.455696,78.142679,15.200000,21.513149
60.185515,69.909280,119.095521,131.711355,56.559631,63.369419,59.328772,12.923264,114.669025,1.596036,70.124554,60.962707,130.589880,116.465825,128.614294,115.208751,60.237384,114.555993,0.001944,0.013865,32.000000,-237.083669,115.378487,0.370317,12.262789,0.585778,316332.821986,0.919931,19.813103,27.363821,1.978290,68.010143,56.202138,82.600852,42.960070,35.691069,60.455696,78.156487,15.200000,21.515007
60.164117,69.926262,119.086183,131.718119,56.694899,63.345337,59.390940,12.922717,114.650215,1.595738,70.156337,60.940075,130.593565,116.448146,128.615800,115.190455,60.237097,114.538687,0.001945,0.013867,32.000000,-237.084020,115.358605,0.370411,12.258889,0.585924,316224.230609,0.920195,19.839188,27.353217,1.978421,68.010516,56.202232,82.594078,42.960070,35.686458,60.455696,78.178193,15.200000,21.518205
60.152099,69.943655,119.042450,131.724287,56.716057,63.325173,59.338626,12.921246,114.635484,1.595711,70.180779,60.920306,130.596261,116.431197,128.618366,115.176450,60.237084,114.521315,0.001959,0.013861,32.000000,-237.085519,115.340379,0.370524,12.255599,0.586235,316135.662477,0.918247,19.862878,27.344807,1.978807,68.010825,56.202471,82.587442,42.960070,35.666793,60.455696,78.193072,15.200000,21.521749
60.133611,69.963607,119.004768,131.731872,56.771319,63.300665,59.206551,12.922448,114.622793,1.562801,70.206803,60.900829,130.599846,116.414130,128.619675,115.159239,60.236369,114.505487,0.001978,0.013881,32.000000,-237.084210,115.336144,0.356013,12.252659,0.586490,316035.987010,0.917344,19.899028,27.335572,1.979356,68.012127,56.203780,82.580492,42.960070,35.638821,60.455696,78.216888,15.200000,21.526031
60.118285,69.978541,119.063554,131.737876,56.809641,63.280433,59.378787,12.921887,114.608568,1.438640,70.228448,60.886696,130.603433,116.396806,128.620648,115.140064,60.236209,114.489000,0.001987,0.013861,32.000000,-237.084646,115.331432,0.316261,12.253545,0.586366,315953.481675,0.918108,19.927186,27.326023,1.979024,68.013055,56.204885,82.575666,42.960070,35.669649,60.455696,78.239082,15.200000,21.529176
60.098881,69.997015,119.021815,131.745169,56.902697,63.256067,59.346798,12.921544,114.591133,1.426701,70.256522,60.875135,130.608796,116.374310,128.623946,115.120450,60.236309,114.465862,0.001956,0.013816,32.000000,-237.084812,115.318513,0.313356,12.252224,0.586335,315854.235095,0.920165,19.963707,27.318028,1.979006,68.015678,56.207471,82.570278,42.960070,35.651200,60.455696,78.269200,15.200000,21.533041
60.083323,70.012720,119.032640,131.751613,56.834025,63.236079,59.385113,12.921029,114.575524,1.426738,70.277801,60.863657,130.612022,116.351761,128.625901,115.102964,60.235776,114.451249,0.001950,0.013815,32.000000,-237.085328,115.302024,0.313541,12.252916,0.586797,315770.252847,0.917501,19.992379,27.309113,1.980488,68.019447,56.209456,82.564649,42.960070,35.654926,60.455696,78.297974,15.200000,21.536421
60.069593,70.031175,119.054247,131.759037,56.876737,63.212075,59.247715,12.921259,114.558775,1.426810,70.306958,60.850752,130.618947,116.327409,128.629828,115.082481,60.235196,114.431524,0.001953,0.013804,32.000000,-237.085032,115.284016,0.313889,12.250967,0.586660,315669.315503,0.918019,20.028250,27.296274,1.980433,68.025410,56.212490,82.558952,42.960070,35.667579,60.455696,78.328075,15.200000,21.540341
60.060086,70.048100,119.052090,131.764709,56.881033,63.191987,59.380176,12.922560,114.542340,1.427261,70.328536,60.844482,130.623701,116.314075,128.633433,115.065564,60.234220,114.416573,0.001955,0.013815,32.000000,-237.083774,115.272039,0.313266,12.247580,0.586793,315587.698498,0.917440,20.057907,27.288761,1.981126,68.029965,56.214602,82.554263,42.960070,35.652687,60.455696,78.353785,15.200000,21.543941
60.045841,70.066898,119.037207,131.770811,56.873055,63.168052,59.349316,12.922568,114.526995,1.427404,70.349296,60.832454,130.629766,116.289331,128.637025,115.045755,60.232432,114.400372,0.001927,0.013777,32.000000,-237.083752,115.252126,0.313877,12.251346,0.587073,315488.270980,0.919499,20.088676,27.278480,1.981939,68.032891,56.217054,82.548782,42.960070,35.647869,60.455696,78.388400,15.200000,21.548161
60.034454,70.080564,119.048439,131.775482,56.872307,63.147966,59.355923,12.921521,114.510796,1.308368,70.366813,60.823236,130.634889,116.274452,128.639958,115.024906,60.230341,114.384535,0.001924,0.013753,32.000000,-237.084807,115.248374,0.276023,12.245834,0.587206,315405.869495,0.917361,20.114129,27.271222,1.982216,68.036656,56.218970,82.544332,42.960070,35.653197,60.455696,78.418568,15.200000,21.551221
60.027127,70.096800,119.016802,131.781207,56.785776,63.123682,59.368569,12.922073,114.489059,1.589515,70.385594,60.812804,130.641896,116.255127,128.644710,115.007196,60.228262,114.367003,0.001935,0.013736,32.000000,-237.084289,115.198811,0.369228,12.245435,0.586950,315308.108293,0.917779,20.145708,27.264088,1.982439,68.041446,56.221658,82.539871,42.960070,35.631780,60.455696,78.450163,15.200000,21.554890
60.016328,70.108652,119.029802,131.785753,56.763307,63.103746,59.208252,12.921807,114.472074,1.597669,70.403028,60.802688,130.647866,116.240255,128.648655,114.989512,60.227683,114.349385,0.001946,0.013712,32.000000,-237.084625,115.185651,0.370884,12.238782,0.587312,315225.348188,0.917613,20.169592,27.257456,1.983002,68.045955,56.224709,82.537057,42.960070,35.625620,60.455696,78.483345,15.200000,21.557555
60.002937,70.123571,119.016632,131.790563,56.690676,63.087684,59.339242,12.922073,114.448530,1.598282,70.426262,60.788409,130.653580,116.218133,128.653482,114.968245,60.224339,114.332961,0.001955,0.013743,32.000000,-237.084428,115.167558,0.371295,12.238015,0.587026,315122.138450,0.917230,20.192404,27.249877,1.982717,68.050700,56.228572,82.533796,42.960070,35.626454,60.455696,78.524029,15.200000,21.560898
59.987047,70.137930,119.016560,131.794465,56.640901,63.075436,59.369959,12.919997,114.429566,1.598199,70.450119,60.775824,130.658329,116.198612,128.656607,114.949603,60.221419,114.314964,0.001956,0.013741,32.000000,-237.086684,115.151781,0.370787,12.231404,0.587446,315036.107988,0.919638,20.213949,27.240748,1.983290,68.055361,56.232568,82.531638,42.960070,35.615077,60.455696,78.564415,15.200000,21.564001
59.976234,70.158656,119.013971,131.799977,56.694723,63.051198,59.321393,12.920236,114.410313,1.598149,70.478754,60.764164,130.665853,116.176974,128.661701,114.924867,60.218720,114.294731,0.001970,0.013710,32.000000,-237.086634,115.135224,0.371108,12.226973,0.587465,314976.403447,0.917639,20.240887,27.235044,1.983513,68.062520,56.238704,82.531247,42.960070,35.615489,60.455696,78.608284,15.200000,21.568562
59.964536,70.175834,118.999589,131.805471,56.597100,63.031315,59.375897,12.919707,114.399568,1.368195,70.496556,60.757536,130.670447,116.163707,128.665142,114.906145,60.215331,114.276895,0.001982,0.013739,32.000000,-237.087285,115.162031,0.288445,12.224506,0.587940,314935.059663,0.917293,20.269514,27.228045,1.984038,68.067916,56.241543,82.530911,42.960070,35.608855,60.455696,78.649685,15.200000,21.572530
59.950667,70.193323,119.022438,131.811695,56.648989,63.031546,59.372373,12.919856,114.386204,1.254169,70.518547,60.745959,130.676200,116.144463,128.670866,114.890983,60.211406,114.259574,0.001983,0.013710,32.000000,-237.087160,115.142453,0.257999,12.230627,0.588121,314837.712434,0.917927,20.299950,27.219593,1.984352,68.074607,56.247251,82.532240,42.960070,35.628794,60.455696,78.700335,15.200000,21.576711
59.944101,70.206771,119.051241,131.816976,56.690212,63.031501,59.366563,12.920419,114.366178,1.537489,70.532613,60.737764,130.681351,116.131955,128.674694,114.876047,60.206784,114.243068,0.001954,0.013713,32.000000,-237.086723,115.084003,0.355806,12.227372,0.588167,314760.293690,0.917037,20.327633,27.213151,1.984499,68.078697,56.252295,82.534395,42.960070,35.644892,60.455696,78.740307,15.200000,21.579877
59.940888,70.221230,119.026084,131.823378,56.558233,63.031436,59.393088,12.921249,114.354301,1.596133,70.543259,60.733923,130.688467,116.115816,128.678817,114.860225,60.203084,114.224357,0.001946,0.013693,32.000000,-237.086146,115.069327,0.371115,12.231006,0.588287,314784.654643,0.917375,20.357580,27.207526,1.985340,68.083640,56.258987,82.538447,42.960070,35.617746,60.455696,78.780847,15.200000,21.583485
59.930785,70.230002,119.019288,131.828469,56.452595,63.031577,59.361700,12.921813,114.343539,1.596373,70.554023,60.728440,130.694502,116.099942,128.681812,114.845663,60.199448,114.210140,0.001943,0.013728,32.000000,-237.085622,115.055003,0.370993,12.231917,0.588778,314803.083140,0.917610,20.376929,27.203050,1.986038,68.087257,56.265051,82.542344,42.960070,35.616116,60.455696,78.824718,15.200000,21.585775
59.925398,70.240429,119.044285,131.835011,56.329832,63.031803,59.377484,12.921630,114.324577,1.596018,70.566400,60.721906,130.702298,116.080938,128.686477,114.827302,60.194050,114.192291,0.001945,0.013738,32.000000,-237.085707,115.040348,0.371575,12.228653,0.588494,314820.370274,0.917290,20.394275,27.196432,1.985724,68.089080,56.273004,82.546303,42.960070,35.621530,60.455696,78.874197,15.200000,21.588328
59.921963,70.249762,118.974376,131.841015,56.216908,63.031514,59.372575,12.922704,114.318244,1.440977,70.573268,60.718239,130.708031,116.070298,128.691336,114.816740,60.189277,114.181914,0.001919,0.013800,32.000000,-237.084798,115.065271,0.314341,12.227746,0.588574,314835.451112,0.917971,20.412124,27.192227,1.985946,68.089293,56.280105,82.548393,42.960070,35.581263,60.455696,78.912183,15.200000,21.590713
