OSU 80 Ton Compressor Load Stand
59.917233,70.258490,118.992945,131.847737,56.026745,63.031451,59.391034,12.923126,114.301933,1.538174,70.577769,60.706896,130.713462,116.054822,128.696174,114.800361,60.182011,114.169003,0.001914,0.013842,32.000000,-237.084473,115.016211,0.355639,12.223269,0.589021,314853.282658,0.917848,20.427391,27.187781,1.986541,68.088353,56.288395,82.551555,42.960070,35.589245,60.455696,78.958696,15.200000,21.593109
59.912286,70.264067,118.986932,131.853026,56.009831,63.031221,59.357855,12.923560,114.290195,1.591247,70.588729,60.695659,130.718227,116.043290,128.700053,114.788592,60.176473,114.158020,0.001912,0.013818,32.000000,-237.084092,115.002718,0.370503,12.217886,0.588618,314866.611367,0.918002,20.439812,27.186832,1.985489,68.086896,56.294949,82.554448,42.960070,35.587050,60.455696,78.999088,15.200000,21.594712
59.902402,70.275011,118.962307,131.860280,55.990647,63.030617,59.213450,12.922514,114.274188,1.591668,70.603629,60.686193,130.723494,116.024832,128.705214,114.772415,60.170383,114.140145,0.001941,0.013843,32.000000,-237.085167,114.984681,0.370313,12.216709,0.589063,314883.692211,0.917818,20.452791,27.186975,1.985955,68.083801,56.302878,82.558875,42.960070,35.561372,60.455696,79.055638,15.200000,21.597310
59.893334,70.285446,118.967133,131.866960,55.941827,63.030628,59.375329,12.922143,114.262595,1.591696,70.615623,60.679350,130.728868,116.006455,128.708410,114.760726,60.165220,114.126423,0.001941,0.013871,32.000000,-237.085535,114.971187,0.370569,12.215936,0.589358,314895.518586,0.918426,20.462812,27.186454,1.986019,68.081611,56.309373,82.562967,42.960070,35.561283,60.455696,79.102432,15.200000,21.599924
59.885457,70.298512,118.995228,131.875164,55.880419,63.030053,59.347706,12.921633,114.248626,1.591370,70.632248,60.670233,130.735517,115.988232,128.713184,114.745253,60.158552,114.105634,0.001941,0.013923,32.000000,-237.086017,114.953101,0.370735,12.211754,0.589409,314911.847874,0.920853,20.482641,27.182683,1.985936,68.080551,56.316250,82.568143,42.960070,35.572547,60.455696,79.160097,15.200000,21.603177
59.880670,70.310128,118.957566,131.881897,55.808363,63.029757,59.384635,12.922794,114.241185,1.512161,70.645861,60.665122,130.740643,115.972327,128.717931,114.733166,60.153116,114.091727,0.001939,0.013941,32.000000,-237.085011,114.963923,0.339334,12.210382,0.589639,314929.205996,0.918524,20.501228,27.180274,1.986317,68.079929,56.321614,82.572662,42.960070,35.567562,60.455696,79.205592,15.200000,21.606085
59.877085,70.324512,118.953736,131.889513,55.881440,63.029951,59.375966,12.922707,114.224359,1.337829,70.660919,60.660864,130.746667,115.955207,128.722423,114.721253,60.145520,114.072795,0.001966,0.013952,32.000000,-237.085076,114.943790,0.290314,12.209540,0.590190,314947.799053,0.919110,20.521375,27.175471,1.987047,68.080001,56.327188,82.578626,42.960070,35.536087,60.455696,79.259479,15.200000,21.609686
59.876332,70.336585,118.957753,131.895242,55.812292,63.030135,59.322186,12.922801,114.208492,1.580609,70.666138,60.658326,130.751933,115.938701,128.727637,114.707441,60.139258,114.061080,0.001968,0.013926,32.000000,-237.084930,114.905546,0.367849,12.211838,0.590077,314963.841294,0.918645,20.537295,27.173232,1.986577,68.082209,56.331445,82.583943,42.960070,35.543614,60.455696,79.300969,15.200000,21.612876
59.874248,70.346023,118.894710,131.900812,55.815524,63.030009,59.368845,12.922253,114.197158,1.587722,70.670858,60.659303,130.758924,115.919811,128.733278,114.694370,60.133996,114.046416,0.001942,0.013918,32.000000,-237.085441,114.889980,0.369185,12.209159,0.590166,314987.063666,0.918879,20.554903,27.170379,1.986632,68.085222,56.335547,82.589034,42.960070,35.493446,60.455696,79.354896,15.200000,21.615573
59.877887,70.353350,118.876371,131.905210,55.827087,63.029975,59.382309,12.924348,114.188969,1.587767,70.674330,60.660884,130.765641,115.905983,128.739581,114.683773,60.128750,114.033153,0.001936,0.013955,32.000000,-237.083128,114.874033,0.369323,12.207750,0.590125,315006.108804,0.919758,20.567653,27.170173,1.986724,68.086893,56.338164,82.592695,42.960070,35.477704,60.455696,79.400971,15.200000,21.617827
59.874434,70.358170,118.835590,131.908079,55.855311,63.030119,59.200589,12.924238,114.177575,1.588065,70.677849,60.656362,130.768690,115.892025,128.743668,114.673171,60.123582,114.019121,0.001936,0.013928,32.000000,-237.083079,114.858400,0.369718,12.208788,0.589840,315019.948558,0.919092,20.578967,27.167341,1.985740,68.087690,56.338360,82.593244,42.960070,35.461169,60.455696,79.444589,15.200000,21.619391
59.879331,70.365018,118.841769,131.910791,55.985302,63.029899,59.353337,12.925067,114.166211,1.587588,70.683294,60.659029,130.773219,115.875380,128.748678,114.664693,60.118625,114.005986,0.001943,0.013907,32.000000,-237.082227,114.843155,0.369261,12.206158,0.589724,315031.298377,0.918839,20.583021,27.165265,1.985313,68.089322,56.339184,82.593898,42.960070,35.446645,60.455696,79.491049,15.200000,21.621414
59.884180,70.371457,118.793020,131.912734,55.969159,63.029807,59.225509,12.925915,114.154972,1.587560,70.683554,60.660086,130.777102,115.866351,128.751134,114.654642,60.112682,113.996309,0.001922,0.013900,32.000000,-237.081402,114.833378,0.369437,12.205765,0.589446,315043.477895,0.921733,20.590946,27.162686,1.984747,68.089680,56.337249,82.593154,42.960070,35.416004,60.455696,79.528415,15.200000,21.623376
59.886649,70.377328,118.735769,131.914195,55.875205,63.029550,59.366045,12.926127,114.144162,1.473271,70.689892,60.660349,130.781088,115.851711,128.755584,114.642240,60.107924,113.984447,0.001919,0.013878,32.000000,-237.081002,114.828269,0.333326,12.199624,0.589546,315052.676819,0.919291,20.593390,27.160388,1.984688,68.091507,56.333875,82.590826,42.960070,35.370941,60.455696,79.571217,15.200000,21.625298
59.883458,70.383703,118.708923,131.915434,55.883019,63.029678,59.361016,12.926272,114.130274,1.581464,70.698351,60.658952,130.782813,115.839376,128.758545,114.631553,60.103666,113.974991,0.001919,0.013869,32.000000,-237.080645,114.804670,0.370284,12.193693,0.589146,315063.109442,0.921207,20.595468,27.160987,1.983713,68.091698,56.328931,82.586704,42.960070,35.335878,60.455696,79.614917,15.200000,21.627126
59.886458,70.394118,118.647124,131.917054,55.940856,63.029773,59.305325,12.926678,114.117000,1.582453,70.708454,60.661086,130.785298,115.824089,128.762035,114.618845,60.098440,113.963150,0.001954,0.013859,32.000000,-237.080164,114.790095,0.369919,12.192963,0.588994,315072.006093,0.918994,20.599120,27.159193,1.982675,68.092830,56.322107,82.580713,42.960070,35.298311,60.455696,79.661455,15.200000,21.629911
59.886303,70.402863,118.627105,131.917599,55.980925,63.029686,59.362617,12.925810,114.107062,1.582529,70.716530,60.662220,130.786540,115.814327,128.766109,114.610797,60.095327,113.951234,0.001953,0.013853,32.000000,-237.081232,114.776722,0.369565,12.194333,0.589137,315083.950999,0.919145,20.608364,27.158230,1.982332,68.094986,56.315767,82.575744,42.960070,35.275158,60.455696,79.700550,15.200000,21.632409
59.886039,70.413034,118.592712,131.917307,56.107645,63.030101,59.369389,12.926032,114.091982,1.582683,70.730525,60.663703,130.787745,115.800487,128.768759,114.601770,60.092286,113.939152,0.001952,0.013814,32.000000,-237.081124,114.762386,0.370071,12.196798,0.588691,315098.711555,0.919984,20.616082,27.156914,1.981201,68.099667,56.306141,82.569591,42.960070,35.228361,60.455696,79.750693,15.200000,21.635215
59.889422,70.423362,118.528947,131.917137,56.294739,63.030093,59.343876,12.925751,114.089086,1.339688,70.742612,60.670477,130.789356,115.791101,128.770246,114.591261,60.090024,113.931162,0.001953,0.013800,32.000000,-237.081543,114.796719,0.283483,12.196017,0.588500,315109.313279,0.919119,20.624967,27.153444,1.980872,68.104152,56.298111,82.563461,42.960070,35.197757,60.455696,79.786279,15.200000,21.637993
59.896066,70.435858,118.514996,131.916870,56.360304,63.030345,59.377443,12.926645,114.072911,1.495144,70.751341,60.674662,130.792577,115.784896,128.773433,114.578465,60.089161,113.920946,0.001985,0.013787,32.000000,-237.080701,114.678017,0.345793,12.198727,0.588152,315123.646113,0.919050,20.635375,27.149811,1.980307,68.111357,56.289781,82.557270,42.960070,35.156921,60.455696,79.827886,15.200000,21.641431
59.902761,70.443711,118.500620,131.915968,56.404640,63.030426,59.332712,12.927264,114.061673,1.747697,70.755119,60.678542,130.794033,115.780941,128.775705,114.571815,60.086893,113.914246,0.001976,0.013736,32.000000,-237.079894,114.650719,0.424844,12.199917,0.587685,315134.033650,0.919413,20.642661,27.147660,1.979130,68.116590,56.281872,82.551341,42.960070,35.140085,60.455696,79.858793,15.200000,21.643915
59.909835,70.451028,118.445731,131.914098,56.461748,63.030814,59.323132,12.927232,114.051682,1.754010,70.762524,60.679030,130.794859,115.779177,128.778274,114.561610,60.083576,113.912387,0.001954,0.013654,32.000000,-237.079996,114.641554,0.426167,12.195475,0.587368,315144.760907,0.918814,20.649185,27.142878,1.978677,68.123684,56.273426,82.543878,42.960070,35.083692,60.455696,79.896570,15.200000,21.646285
59.918241,70.457496,118.413467,131.912305,56.482321,63.031173,59.358114,12.928264,114.041342,1.753629,70.769689,60.684379,130.794604,115.778489,128.779257,114.555396,60.080804,113.908549,0.001950,0.013590,32.000000,-237.079040,114.636777,0.425857,12.192944,0.587115,315152.575783,0.919413,20.651019,27.141443,1.978216,68.128167,56.266714,82.537574,42.960070,35.040630,60.455696,79.924222,15.200000,21.648287
59.927893,70.466696,118.404380,131.910161,56.583766,63.031488,59.338546,12.929416,114.033613,1.753650,70.775995,60.691198,130.795186,115.777824,128.781037,114.550916,60.078330,113.905721,0.001950,0.013505,32.000000,-237.077678,114.631198,0.426482,12.200621,0.586826,315162.751997,0.919464,20.651976,27.143735,1.977067,68.133420,56.259126,82.531090,42.960070,35.008582,60.455696,79.955608,15.200000,21.651008
59.933495,70.473010,118.424373,131.908363,56.605218,63.031328,59.207039,12.930046,114.036476,1.587974,70.780532,60.694347,130.796201,115.775994,128.783065,114.547183,60.077818,113.907168,0.001955,0.013495,32.000000,-237.077289,114.660547,0.366333,12.197888,0.586599,315170.771099,0.918800,20.650890,27.144384,1.976251,68.137754,56.253701,82.526502,42.960070,35.014503,60.455696,79.982584,15.200000,21.653151
59.936818,70.479038,118.338311,131.906598,56.755787,63.031092,59.297750,12.929665,114.037215,1.298708,70.794353,60.699724,130.796416,115.777221,128.784703,114.545100,60.077233,113.900230,0.001932,0.013509,32.000000,-237.077795,114.565659,0.276097,12.197874,0.586028,315180.495799,0.918966,20.651415,27.145296,1.975781,68.140021,56.247332,82.521277,42.960070,34.930309,60.455696,80.019492,15.200000,21.655189
59.944449,70.487637,118.331780,131.905919,56.849775,63.031173,59.379751,12.929511,114.030010,1.574365,70.807407,60.705528,130.795968,115.777468,128.786170,114.540364,60.075922,113.898336,0.001930,0.013443,32.000000,-237.077833,114.677084,0.366666,12.199288,0.586224,315183.833803,0.920924,20.652697,27.146606,1.975930,68.140332,56.243072,82.518516,42.960070,34.910149,60.455696,80.044516,15.200000,21.657582
59.951831,70.500327,118.300651,131.905747,57.012540,63.031268,59.340975,12.929755,114.030052,1.586009,70.819588,60.715067,130.795266,115.780610,128.788080,114.539944,60.074281,113.897875,0.001929,0.013386,32.000000,-237.077706,114.678804,0.368804,12.201827,0.585553,315187.204105,0.919470,20.655739,27.143360,1.974384,68.141178,56.238552,82.517239,42.960070,34.871609,60.455696,80.074703,15.200000,21.661156
59.970360,70.511068,118.311007,131.905958,57.049291,63.031100,59.348346,12.929715,114.030398,1.586346,70.823546,60.735637,130.794607,115.786034,128.790050,114.544963,60.072650,113.903183,0.001963,0.013411,32.000000,-237.077789,114.683231,0.368527,12.202218,0.585325,315194.458612,0.918093,20.657482,27.143623,1.974024,68.140693,56.234807,82.517699,42.960070,34.840997,60.455696,80.091883,15.200000,21.664447
59.979939,70.517789,118.274622,131.905557,57.024888,63.031331,59.357646,12.929946,114.034310,1.587152,70.823931,60.747275,130.793646,115.792390,128.792393,114.547730,60.070276,113.905696,0.001948,0.013402,32.000000,-237.077541,114.688334,0.368740,12.198356,0.584878,315205.273360,0.918599,20.663540,27.145010,1.973262,68.140699,56.231515,82.518954,42.960070,34.803161,60.455696,80.113578,15.200000,21.666927
59.990752,70.520666,118.317246,131.905017,57.041302,63.031347,59.237842,12.929749,114.038047,1.586870,70.826472,60.758565,130.793118,115.800135,128.796201,114.551791,60.070659,113.910847,0.001947,0.013400,32.000000,-237.077804,114.685430,0.368739,12.197846,0.584657,315210.415920,0.918193,20.657636,27.149573,1.972825,68.141527,56.230740,82.521623,42.960070,34.793325,60.455696,80.128001,15.200000,21.668331
60.006077,70.524638,118.348989,131.904875,57.176428,63.031567,59.341643,12.930628,114.046662,1.709795,70.822873,60.774882,130.791669,115.810021,128.799391,114.562450,60.069046,113.921087,0.001965,0.013403,32.000000,-237.077014,114.799128,0.407541,12.199680,0.584439,315217.214225,0.917906,20.655756,27.153337,1.971903,68.139535,56.228956,82.525995,42.960070,34.794856,60.455696,80.144265,15.200000,21.670140
60.023602,70.525882,118.383617,131.904266,57.277820,63.039509,59.357168,12.930309,114.054746,1.590862,70.811761,60.790973,130.790229,115.821492,128.802124,114.571389,60.066795,113.934319,0.001983,0.013385,32.000000,-237.077398,114.820125,0.367340,12.203346,0.584610,315216.147537,0.919585,20.648923,27.155800,1.972258,68.136328,56.228180,82.530575,42.960070,34.793242,60.455696,80.147279,15.200000,21.671261
60.041761,70.521043,118.374404,131.902039,57.358948,63.063979,59.372326,12.930581,114.066246,1.590181,70.797705,60.807696,130.789710,115.844856,128.805229,114.585028,60.065905,113.948587,0.001969,0.013359,32.000000,-237.077235,114.837756,0.367860,12.201510,0.584523,315218.488940,0.917728,20.639136,27.163070,1.972283,68.129673,56.229066,82.538705,42.960070,34.765788,60.455696,80.151272,15.200000,21.671448
60.059079,70.515436,118.424114,131.899876,57.445094,63.080193,59.360376,12.931133,114.080664,1.590240,70.788011,60.823784,130.789108,115.860813,128.807287,114.598436,60.064559,113.963601,0.001949,0.013349,32.000000,-237.076559,114.852515,0.367737,12.201095,0.584396,315256.996763,0.917309,20.624650,27.172633,1.972284,68.121582,56.229500,82.546005,42.960070,34.770616,60.455696,80.150794,15.200000,21.670991
60.083027,70.509344,118.427024,131.897460,57.472961,63.100352,59.382744,12.931440,114.104209,1.589764,70.766705,60.846399,130.787555,115.882262,128.809441,114.616021,60.062737,113.981481,0.001947,0.013364,32.000000,-237.076031,114.872663,0.367638,12.200813,0.584355,315371.050559,0.917109,20.603515,27.181405,1.971535,68.110324,56.230592,82.554806,42.960070,34.767990,60.455696,80.142166,15.200000,21.670718
60.101381,70.500327,118.422381,131.894974,57.383377,63.121004,59.352614,12.931958,114.120906,1.589749,70.746463,60.865043,130.785983,115.904345,128.812608,114.635892,60.062013,113.997151,0.001946,0.013370,32.000000,-237.075337,114.892689,0.367688,12.207482,0.584610,315444.326569,0.917221,20.582369,27.191045,1.971794,68.099868,56.231937,82.561478,42.960070,34.743873,60.455696,80.134736,15.200000,21.669643
60.122987,70.487082,118.482395,131.891450,57.317566,63.145129,59.365509,12.932532,114.144578,1.436693,70.720120,60.890411,130.782066,115.929078,128.814312,114.663178,60.058251,114.017891,0.001952,0.013423,32.000000,-237.074595,114.963966,0.315502,12.210205,0.584442,315535.483061,0.916746,20.554798,27.202742,1.971056,68.085985,56.232205,82.566461,42.960070,34.750077,60.455696,80.120124,15.200000,21.667740
60.140741,70.474764,118.520366,131.888249,57.248523,63.165654,59.224834,12.933392,114.167980,1.418918,70.700089,60.911542,130.779771,115.952342,128.815679,114.686870,60.058150,114.041724,0.001935,0.013444,32.000000,-237.073891,114.958379,0.310852,12.210946,0.583964,315627.325598,0.917177,20.529321,27.212121,1.970377,68.075600,56.233830,82.570107,42.960070,34.750010,60.455696,80.106757,15.200000,21.665865
60.164592,70.460082,118.557578,131.884650,57.204513,63.189863,59.330117,12.934490,114.197074,1.418038,70.674055,60.934100,130.777165,115.984136,128.818556,114.715961,60.058203,114.066604,0.001933,0.013486,32.000000,-237.072676,114.986711,0.310828,12.217532,0.584136,315735.275781,0.916928,20.496706,27.227336,1.970667,68.062894,56.234970,82.572602,42.960070,34.758078,60.455696,80.084972,15.200000,21.663563
60.180311,70.447849,118.634341,131.882086,57.208332,63.210195,59.379229,12.934892,114.224936,1.418531,70.654955,60.952525,130.774381,116.008437,128.820230,114.738751,60.058025,114.091966,0.001932,0.013493,32.000000,-237.072265,115.011743,0.310739,12.221537,0.584266,315822.956110,0.919071,20.468475,27.240596,1.970717,68.052792,56.235327,82.574347,42.960070,34.790119,60.455696,80.067698,15.200000,21.661640
60.198833,70.434678,118.635898,131.879829,57.248397,63.234555,59.333778,12.934900,114.254406,1.418206,70.636642,60.974888,130.770719,116.037945,128.820946,114.772457,60.057476,114.121838,0.001970,0.013556,32.000000,-237.072348,115.046847,0.310294,12.215384,0.584056,315924.843521,0.917350,20.432421,27.254278,1.970554,68.041211,56.234947,82.575263,42.960070,34.789607,60.455696,80.046084,15.200000,21.659518
60.218432,70.425897,118.636201,131.878289,57.268139,63.254806,59.366139,12.935684,114.271630,1.468677,70.618518,60.999631,130.767804,116.065336,128.821925,114.798524,60.057417,114.149279,0.001957,0.013552,32.000000,-237.071303,115.053929,0.329578,12.219165,0.584347,316012.183578,0.916588,20.406107,27.268454,1.971315,68.032549,56.235221,82.577110,42.960070,34.774768,60.455696,80.020546,15.200000,21.658205
60.246071,70.413720,118.719118,131.875957,57.109683,63.279072,59.237483,12.936221,114.308142,1.703344,70.588731,61.027582,130.763377,116.099203,128.822129,114.832631,60.055723,114.188217,0.001958,0.013587,32.000000,-237.070619,115.290811,0.404389,12.222229,0.584559,316118.524573,0.917297,20.376347,27.285490,1.970734,68.022820,56.236450,82.578420,42.960070,34.809565,60.455696,79.981659,15.200000,21.656579
60.268755,70.399583,118.790380,131.873421,57.013274,63.299469,59.331046,12.936577,114.341695,1.425555,70.562575,61.049649,130.761012,116.129430,128.822591,114.864532,60.055934,114.216219,0.001960,0.013662,32.000000,-237.070448,115.209548,0.312721,12.221763,0.584242,316206.762398,0.916735,20.350017,27.300688,1.970098,68.015823,56.238522,82.579772,42.960070,34.838608,60.455696,79.944398,15.200000,21.654271
60.296651,70.378895,118.824962,131.869914,56.867148,63.323520,59.379189,12.936621,114.377810,1.413572,70.522759,61.076210,130.757330,116.165636,128.822074,114.900157,60.056143,114.252915,0.001961,0.013725,32.000000,-237.070355,115.244058,0.310514,12.222692,0.584470,316312.211585,0.918578,20.313100,27.323862,1.970570,68.005936,56.239552,82.580116,42.960070,34.845127,60.455696,79.896064,15.200000,21.650671
60.309469,70.358019,118.850884,131.865939,56.842489,63.343889,59.355259,12.936640,114.406521,1.413318,70.492916,61.090110,130.754679,116.196450,128.821526,114.930309,60.056831,114.282150,0.001943,0.013707,32.000000,-237.070276,115.273096,0.310543,12.230814,0.584817,316395.774469,0.917005,20.278662,27.339094,1.971011,67.998610,56.240129,82.581249,42.960070,34.869024,60.455696,79.861085,15.200000,21.646919
60.330607,70.334155,118.910946,131.860928,56.793503,63.368192,59.361043,12.936446,114.442932,1.413213,70.468383,61.110096,130.751576,116.233173,128.820599,114.969943,60.059469,114.319318,0.001927,0.013710,32.000000,-237.070358,115.308851,0.310516,12.239247,0.584777,316490.580951,0.916086,20.233019,27.359120,1.970673,67.989750,56.241647,82.584231,42.960070,34.888375,60.455696,79.816085,15.200000,21.642322
60.349027,70.318735,118.928036,131.857243,56.761780,63.388340,59.357916,12.936291,114.475121,1.413216,70.447538,61.126587,130.749386,116.262954,128.819204,114.998602,60.062429,114.350150,0.001925,0.013726,32.000000,-237.070363,115.336918,0.310456,12.240477,0.584530,316570.674524,0.916481,20.200679,27.374549,1.970684,67.982309,56.242003,82.586887,42.960070,34.906983,60.455696,79.771334,15.200000,21.639371
60.369045,70.300838,118.896793,131.852906,56.691321,63.412622,59.199178,12.935549,114.509373,1.260587,70.423538,61.146873,130.745964,116.299251,128.817705,115.033799,60.065910,114.381801,0.001924,0.013725,32.000000,-237.071188,115.261641,0.258346,12.243873,0.584417,316663.191845,0.916325,20.157915,27.392394,1.970989,67.974577,56.242023,82.589647,42.960070,34.874644,60.455696,79.718163,15.200000,21.636165
60.384596,70.286189,118.950850,131.849410,56.597821,63.428710,59.361717,12.935926,114.540274,1.405169,70.408696,61.164254,130.744350,116.329555,128.816642,115.063716,60.069814,114.405536,0.001928,0.013737,32.000000,-237.070709,115.246526,0.309368,12.250170,0.584358,316741.893162,0.916314,20.126029,27.406425,1.970670,67.970036,56.242162,82.592312,42.960070,34.910260,60.455696,79.673062,15.200000,21.633395
60.405258,70.272226,119.003333,131.846582,56.508161,63.440224,59.358968,12.935671,114.579604,1.409294,70.389349,61.182397,130.741808,116.360349,128.814735,115.099262,60.075965,114.436676,0.001911,0.013760,32.000000,-237.070949,115.278685,0.309126,12.251687,0.583841,316838.221286,0.918739,20.090242,27.420381,1.969499,67.968057,56.241781,82.594100,42.960070,34.936580,60.455696,79.611041,15.200000,21.630800
60.417701,70.260800,119.011962,131.844361,56.422433,63.460540,59.346082,12.936204,114.609297,1.409059,70.373565,61.197312,130.738627,116.387691,128.812478,115.126059,60.079514,114.459369,0.001908,0.013778,32.000000,-237.070457,115.308063,0.309432,12.254780,0.583815,316897.153709,0.916156,20.061699,27.429550,1.969887,67.968873,56.241128,82.594291,42.960070,34.929744,60.455696,79.563148,15.200000,21.628807
60.430117,70.246663,119.086789,131.841911,56.389800,63.476786,59.377936,12.936114,114.643107,1.409556,70.363150,61.211796,130.735586,116.419962,128.810371,115.158835,60.084883,114.490507,0.001906,0.013783,32.000000,-237.070731,115.343750,0.309256,12.260799,0.583880,316929.549513,0.915980,20.029276,27.440549,1.970082,67.971173,56.240890,82.593274,42.960070,34.970064,60.455696,79.507758,15.200000,21.626234
60.444145,70.238334,119.151223,131.840141,56.495766,63.476377,59.363465,12.935794,114.675495,1.409259,70.356307,61.222987,130.731831,116.447834,128.807135,115.190807,60.090237,114.520739,0.001946,0.013817,32.000000,-237.071106,115.374091,0.309364,12.259842,0.583779,317013.655562,0.916233,20.006737,27.449494,1.969819,67.973927,56.240895,82.591824,42.960070,35.004039,60.455696,79.447152,15.200000,21.624636
60.454635,70.233016,119.161167,131.839122,56.601719,63.488678,59.368426,12.935390,114.697326,1.545394,70.354154,61.234640,130.729705,116.473385,128.805221,115.213685,60.096665,114.545492,0.001923,0.013860,32.000000,-237.071655,115.398213,0.357032,12.257574,0.583963,317073.284360,0.915731,19.981514,27.461268,1.970653,67.975106,56.240850,82.592244,42.960070,35.028874,60.455696,79.397604,15.200000,21.623829
60.471804,70.229174,119.172577,131.838504,56.724266,63.493677,59.366745,12.933712,114.722164,1.578274,70.345305,61.251324,130.726442,116.503343,128.801491,115.238542,60.101616,114.572270,0.001922,0.013844,32.000000,-237.073384,115.526055,0.365722,12.261893,0.584243,317053.683238,0.915691,19.960661,27.472553,1.971262,67.975722,56.239414,82.593731,42.960070,35.042018,60.455696,79.329970,15.200000,21.623376
60.484630,70.224616,119.228333,131.837507,56.743741,63.509697,59.302183,12.933480,114.745616,1.577487,70.336826,61.268143,130.724419,116.525677,128.797264,115.262600,60.106739,114.595912,0.001921,0.013809,32.000000,-237.073670,115.551669,0.364571,12.265707,0.584360,317099.731682,0.915601,19.945979,27.479748,1.971084,67.976461,56.239513,82.597274,42.960070,35.058541,60.455696,79.271382,15.200000,21.622795
60.499234,70.217112,119.236787,131.835798,56.733617,63.534083,59.376755,12.931756,114.772438,1.577366,70.325627,61.286958,130.722590,116.550340,128.795077,115.291786,60.114290,114.619912,0.001923,0.013835,32.000000,-237.075223,115.579839,0.364482,12.267534,0.584006,317110.481240,0.915399,19.926812,27.489530,1.970713,67.978121,56.239485,82.602539,42.960070,35.089571,60.455696,79.200899,15.200000,21.621650
60.510612,70.209733,119.296086,131.834011,56.657152,63.554604,59.310889,12.930822,114.795486,1.578045,70.318351,61.300607,130.721607,116.572032,128.793559,115.312843,60.120811,114.641258,0.001902,0.013832,32.000000,-237.076194,115.600323,0.364517,12.268755,0.584175,317176.917099,0.916399,19.910807,27.497414,1.971217,67.979486,56.240541,82.606719,42.960070,35.107714,60.455696,79.143290,15.200000,21.620426
60.525320,70.200699,119.333862,131.831924,56.498297,63.579219,59.308311,12.929325,114.829176,1.527719,70.305190,61.315378,130.720037,116.597379,128.791473,115.337738,60.127983,114.662798,0.001884,0.013820,32.000000,-237.077672,115.634579,0.345140,12.275215,0.584129,317278.879760,0.915334,19.890276,27.503064,1.970881,67.980272,56.241524,82.610693,42.960070,35.139098,60.455696,79.066794,15.200000,21.618877
60.534621,70.191897,119.369409,131.829956,56.514293,63.599847,59.363910,12.928782,114.849538,1.519852,70.297116,61.327459,130.719371,116.619145,128.789514,115.357097,60.134664,114.677516,0.001882,0.013840,32.000000,-237.078253,115.518862,0.347184,12.272112,0.584499,317363.949984,0.916436,19.872746,27.508283,1.971490,67.980033,56.241814,82.614064,42.960070,35.171738,60.455696,79.006257,15.200000,21.617357
60.540806,70.183232,119.351939,131.828263,56.614500,63.623820,59.303331,12.928941,114.874111,1.578863,70.289388,61.340784,130.716932,116.645225,128.787093,115.381555,60.142127,114.699863,0.001881,0.013810,32.000000,-237.077917,115.540669,0.363353,12.282486,0.584442,317466.164993,0.916559,19.850592,27.512955,1.971635,67.979026,56.241430,82.617689,42.960070,35.176728,60.455696,78.936382,15.200000,21.615724
60.546703,70.178184,119.377880,131.827345,56.646917,63.644613,59.370138,12.928898,114.891640,1.578909,70.290271,61.346313,130.714377,116.664945,128.785242,115.401515,60.148006,114.715257,0.001920,0.013790,32.000000,-237.078119,115.560751,0.363752,12.283472,0.584887,317551.142561,0.915819,19.833495,27.514366,1.971920,67.978472,56.241513,82.620907,42.960070,35.196293,60.455696,78.876827,15.200000,21.614834
60.554038,70.176296,119.437324,131.827592,56.670048,63.669110,59.359036,12.928189,114.917179,1.578405,70.294603,61.354389,130.713928,116.689405,128.785095,115.422734,60.156664,114.736082,0.001906,0.013774,32.000000,-237.078967,115.583916,0.363531,12.285077,0.584363,317652.427049,0.916974,19.819317,27.519188,1.971430,67.979654,56.242761,82.625838,42.960070,35.234074,60.455696,78.806444,15.200000,21.614563
60.559702,70.176032,119.471327,131.829132,56.694631,63.689353,59.331759,12.927955,114.934127,1.577905,70.292184,61.362235,130.712576,116.708129,128.784743,115.440944,60.162586,114.751173,0.001905,0.013782,32.000000,-237.079460,115.602427,0.363624,12.287511,0.584597,317743.293821,0.916129,19.809009,27.521771,1.971666,67.979154,56.242353,82.627811,42.960070,35.266998,60.455696,78.743352,15.200000,21.614795
60.566680,70.173797,119.511653,131.831370,56.685903,63.713907,59.356878,12.929268,114.952444,1.577805,70.287812,61.372173,130.711176,116.729500,128.783494,115.463179,60.168940,114.773563,0.001904,0.013815,32.000000,-237.078266,115.605029,0.363778,12.289487,0.585062,317851.179800,0.916525,19.800582,27.524557,1.972409,67.979245,56.242818,82.629336,42.960070,35.305409,60.455696,78.669600,15.200000,21.614706
60.570550,70.170612,119.570175,131.833260,56.657288,63.734176,59.353861,12.929035,114.962570,1.881357,70.285723,61.377451,130.711175,116.746381,128.782379,115.479544,60.174744,114.794011,0.001947,0.013835,32.000000,-237.078507,115.624883,0.467545,12.292645,0.585295,317942.929846,0.917141,19.795269,27.526930,1.972786,67.980734,56.243992,82.630546,42.960070,35.340690,60.455696,78.607704,15.200000,21.614246
60.569738,70.168135,119.584334,131.835840,56.620839,63.758322,59.317990,12.929479,114.982935,1.754815,70.282436,61.380974,130.710606,116.764009,128.780106,115.498795,60.180403,114.812396,0.001922,0.013846,32.000000,-237.078121,115.708016,0.421091,12.297898,0.585608,318054.150700,0.916983,19.786813,27.532879,1.973224,67.983116,56.244552,82.630547,42.960070,35.370562,60.455696,78.540579,15.200000,21.614057
60.569475,70.165726,119.636188,131.837538,56.605068,63.770937,59.338348,12.929018,114.994449,1.750421,70.280909,61.380828,130.710665,116.779911,128.780018,115.513756,60.183669,114.826964,0.001922,0.013853,32.000000,-237.078588,115.722547,0.421400,12.302172,0.585995,318144.530200,0.917248,19.780179,27.538308,1.974065,67.984858,56.244933,82.630992,42.960070,35.417548,60.455696,78.484311,15.200000,21.613785
60.575970,70.163464,119.645303,131.840155,56.517603,63.770770,59.342235,12.929192,115.014857,1.750742,70.272075,61.388107,130.711103,116.796587,128.780589,115.537367,60.189074,114.848196,0.001920,0.013854,32.000000,-237.078377,115.740620,0.421138,12.297876,0.586077,318256.208245,0.918158,19.778426,27.542750,1.974325,67.986425,56.245198,82.632199,42.960070,35.441586,60.455696,78.410762,15.200000,21.613608
60.580581,70.158344,119.651291,131.842028,56.338270,63.783039,59.356697,12.928848,115.032085,1.750528,70.258916,61.388612,130.711218,116.810072,128.781424,115.553547,60.193387,114.861654,0.001920,0.013821,32.000000,-237.078522,115.753555,0.421012,12.299794,0.586376,318313.024727,0.918023,19.776251,27.547485,1.975189,67.987894,56.243981,82.635868,42.960070,35.460830,60.455696,78.346799,15.200000,21.612931
60.577110,70.146952,119.690195,131.843762,56.131793,63.799534,59.366018,12.928628,115.048168,1.750172,70.240889,61.391163,130.712245,116.830333,128.782596,115.573184,60.198264,114.876940,0.001894,0.013839,32.000000,-237.078745,115.770741,0.421326,12.304781,0.586531,318301.864289,0.917845,19.768200,27.553742,1.975128,67.989075,56.241501,82.641567,42.960070,35.491191,60.455696,78.280604,15.200000,21.610959
60.575799,70.135940,119.680513,131.845232,55.996307,63.811879,59.337703,12.927559,115.066462,1.645310,70.226381,61.392384,130.712107,116.843677,128.784564,115.588946,60.202567,114.889672,0.001881,0.013787,32.000000,-237.079758,115.824678,0.382532,12.307972,0.586516,318352.303890,0.917707,19.758971,27.556819,1.975077,67.991789,56.240444,82.647597,42.960070,35.523701,60.455696,78.224293,15.200000,21.608831
60.570939,70.122535,119.689485,131.847325,55.841715,63.802715,59.361062,12.927642,115.089047,1.251974,70.216889,61.383123,130.713615,116.857354,128.787665,115.608261,60.208313,114.906014,0.001878,0.013798,32.000000,-237.079593,115.789196,0.253886,12.310633,0.586746,318419.919041,0.917830,19.750673,27.560336,1.975832,67.994226,56.241504,82.653964,42.960070,35.553746,60.455696,78.161698,15.200000,21.606217
60.566782,70.114732,119.712191,131.850482,55.684809,63.790674,59.331086,12.928071,115.103324,1.602010,70.208424,61.377394,130.714781,116.867169,128.790144,115.621062,60.212422,114.917045,0.001878,0.013821,32.000000,-237.079199,115.743868,0.377372,12.309019,0.586639,318467.447129,0.918441,19.740829,27.563023,1.975715,67.996135,56.242138,82.658706,42.960070,35.561658,60.455696,78.107521,15.200000,21.604583
60.561300,70.105971,119.664955,131.854824,55.552880,63.766046,59.351962,12.928018,115.119958,1.754984,70.199999,61.366670,130.716702,116.881357,128.790849,115.630751,60.216783,114.932196,0.001917,0.013793,32.000000,-237.079148,115.742900,0.422307,12.309451,0.586547,318404.763266,0.917996,19.731755,27.566247,1.976022,67.997083,56.243358,82.664731,42.960070,35.551122,60.455696,78.045928,15.200000,21.602882
60.557179,70.099547,119.687343,131.859183,55.536154,63.745659,59.360252,12.928552,115.132356,1.754919,70.192405,61.358345,130.718309,116.893079,128.791625,115.640091,60.219814,114.943287,0.001903,0.013762,32.000000,-237.078719,115.751212,0.422298,12.315893,0.586735,318334.135697,0.918337,19.727658,27.568195,1.976532,67.996611,56.243940,82.670655,42.960070,35.589157,60.455696,77.996132,15.200000,21.601642
60.546276,70.092159,119.698097,131.865285,55.576498,63.720779,59.329167,12.927699,115.145614,1.754178,70.186910,61.343500,130.720863,116.906235,128.793459,115.651575,60.223949,114.950622,0.001900,0.013796,32.000000,-237.079519,115.762054,0.422394,12.314952,0.586213,318200.273469,0.917731,19.723784,27.572151,1.975931,67.994005,56.244414,82.677963,42.960070,35.606905,60.455696,77.940971,15.200000,21.600204
60.539907,70.087662,119.682300,131.871027,55.609487,63.700306,59.351312,12.928369,115.159099,1.564773,70.183534,61.335392,130.723838,116.915275,128.795096,115.663088,60.227707,114.965818,0.001900,0.013795,32.000000,-237.078938,115.828714,0.355523,12.319448,0.585936,318090.567829,0.917363,19.721034,27.575207,1.976435,67.992209,56.245691,82.684673,42.960070,35.620047,60.455696,77.895816,15.200000,21.599314
60.532596,70.083258,119.708579,131.878660,55.601491,63.675882,59.384592,12.926777,115.166664,1.414946,70.174576,61.322571,130.728524,116.922620,128.798007,115.671886,60.231672,114.974912,0.001941,0.013798,32.000000,-237.080463,115.848948,0.311439,12.319418,0.585986,317958.198925,0.917651,19.723366,27.575097,1.976969,67.991150,56.247123,82.692832,42.960070,35.644975,60.455696,77.839972,15.200000,21.598602
60.523221,70.076993,119.733221,131.885048,55.585206,63.655388,59.327965,12.927004,115.175070,1.414573,70.164399,61.314378,130.734049,116.932257,128.800775,115.680914,60.235855,114.986953,0.001914,0.013793,32.000000,-237.080202,115.857661,0.311092,12.317998,0.585571,317849.425182,0.917111,19.724548,27.579678,1.976916,67.990893,56.247437,82.699652,42.960070,35.678863,60.455696,77.800383,15.200000,21.597461
60.514690,70.067872,119.725479,131.892408,55.611449,63.631022,59.355961,12.926657,115.181986,1.415359,70.149286,61.302205,130.738873,116.939567,128.802414,115.688041,60.238984,114.998039,0.001915,0.013821,32.000000,-237.080441,115.840186,0.311411,12.322340,0.585644,317721.296496,0.916358,19.726664,27.580703,1.977589,67.989523,56.246435,82.707185,42.960070,35.701153,60.455696,77.750192,15.200000,21.595671
60.506540,70.059089,119.706285,131.897914,55.653813,63.610711,59.354131,12.925920,115.186837,1.720947,70.138575,61.291633,130.743752,116.945061,128.804091,115.692931,60.241310,115.007459,0.001913,0.013828,32.000000,-237.081086,115.845758,0.415434,12.317569,0.585831,317611.337404,0.917080,19.728758,27.583128,1.978302,67.989116,56.245538,82.714269,42.960070,35.701756,60.455696,77.709706,15.200000,21.593940
60.492356,70.048536,119.679566,131.904352,55.662591,63.586484,59.362548,12.924371,115.198187,1.755873,70.126134,61.278259,130.749619,116.949576,128.807156,115.697941,60.244413,115.014087,0.001914,0.013816,32.000000,-237.082526,115.858653,0.423319,12.316482,0.585463,317480.800192,0.916418,19.727247,27.586081,1.978453,67.990006,56.243704,82.723781,42.960070,35.707931,60.455696,77.668053,15.200000,21.591797
60.482927,70.040337,119.708666,131.909599,55.650686,63.566260,59.350939,12.923871,115.213368,1.485899,70.115332,61.268050,130.753241,116.954728,128.809851,115.702743,60.246680,115.019116,0.001884,0.013795,32.000000,-237.082898,115.922067,0.328679,12.310217,0.585478,317371.607220,0.916270,19.725734,27.588923,1.978402,67.990515,56.241395,82.732539,42.960070,35.740899,60.455696,77.633800,15.200000,21.590085
60.473674,70.029404,119.697237,131.916035,55.756233,63.542539,59.205963,12.923076,115.222533,1.247536,70.097553,61.256221,130.757944,116.962950,128.813645,115.709718,60.249247,115.026238,0.001872,0.013779,32.000000,-237.083619,115.908479,0.254828,12.312026,0.585325,317241.740215,0.916004,19.727836,27.589456,1.978425,67.990650,56.239226,82.744481,42.960070,35.741161,60.455696,77.591539,15.200000,21.587923
60.465809,70.018425,119.642621,131.921199,55.869532,63.522084,59.375288,12.921726,115.226424,1.246742,70.081035,61.247021,130.761102,116.965594,128.815971,115.714180,60.251009,115.029727,0.001871,0.013739,32.000000,-237.084957,115.911752,0.254642,12.312944,0.585779,317134.317077,0.916031,19.728050,27.589948,1.979214,67.990182,56.236622,82.754355,42.960070,35.736712,60.455696,77.556615,15.200000,21.585668
60.451988,70.003890,119.617136,131.926955,55.891241,63.498065,59.365761,12.921524,115.228748,1.246608,70.066300,61.232783,130.766390,116.972250,128.819590,115.717717,60.255482,115.037563,0.001874,0.013715,32.000000,-237.085104,115.905334,0.254463,12.313088,0.585517,317006.170361,0.918061,19.725374,27.591288,1.979328,67.989407,56.234690,82.766928,42.960070,35.732639,60.455696,77.521457,15.200000,21.582602
60.441228,69.993838,119.628527,131.931952,56.012553,63.477751,59.225987,12.921784,115.222892,1.525623,70.058457,61.221159,130.771294,116.972735,128.821394,115.716846,60.257756,115.039217,0.001918,0.013738,32.000000,-237.084920,115.857333,0.351820,12.309284,0.585001,316894.808960,0.915254,19.721413,27.591438,1.978682,67.987775,56.233771,82.775878,42.960070,35.749045,60.455696,77.493652,15.200000,21.580312
60.431391,69.986082,119.625302,131.938460,56.132336,63.461338,59.384911,12.921980,115.221699,1.585242,70.054326,61.209796,130.776261,116.971607,128.823666,115.716080,60.260234,115.044555,0.001917,0.013737,32.000000,-237.084721,115.852615,0.366188,12.307468,0.584771,316761.146901,0.915252,19.719214,27.591264,1.978713,67.984665,56.233290,82.786513,42.960070,35.766589,60.455696,77.459671,15.200000,21.578553
60.423839,69.982518,119.586423,131.944052,56.199731,63.440770,59.331313,12.922417,115.223206,1.585533,70.052000,61.198825,130.782011,116.971724,128.825354,115.715225,60.261599,115.048957,0.001918,0.013719,32.000000,-237.084357,115.850366,0.366244,12.305562,0.585007,316651.662754,0.917275,19.718769,27.589898,1.979254,67.981533,56.232918,82.795242,42.960070,35.750191,60.455696,77.430605,15.200000,21.577650
60.416647,69.978406,119.590923,131.950424,56.301031,63.436649,59.360417,12.923008,115.224734,1.584956,70.039536,61.195075,130.788441,116.972273,128.826881,115.712756,60.262867,115.048827,0.001920,0.013659,32.000000,-237.083876,115.863186,0.365982,12.308906,0.585051,316563.306962,0.914731,19.719795,27.590348,1.979523,67.978247,56.230840,82.806336,42.960070,35.761895,60.455696,77.395368,15.200000,21.576791
60.405550,69.971098,119.598503,131.954749,56.416773,63.436841,59.359720,12.921794,115.226383,1.310855,70.026245,61.186570,130.792589,116.972700,128.828486,115.710295,60.264106,115.051418,0.001963,0.013643,32.000000,-237.085231,115.918518,0.270823,12.302162,0.584783,316458.032966,0.915379,19.722974,27.591396,1.979127,67.976363,56.227615,82.815744,42.960070,35.790767,60.455696,77.373365,15.200000,21.575377
60.391376,69.959285,119.602408,131.959264,56.506278,63.436825,59.295411,12.920604,115.215904,1.191032,70.012058,61.176307,130.797895,116.975278,128.832858,115.713626,60.264580,115.047969,0.001935,0.013674,32.000000,-237.086657,115.893435,0.239984,12.304046,0.584732,316434.701316,0.914982,19.725284,27.590058,1.979437,67.974481,56.223201,82.826138,42.960070,35.804858,60.455696,77.347909,15.200000,21.572872
60.385761,69.949371,119.587647,131.962635,56.571258,63.436752,59.357902,12.921216,115.211615,1.551108,69.999902,61.171821,130.802342,116.972268,128.836306,115.718735,60.265699,115.048350,0.001935,0.013694,32.000000,-237.086124,115.881244,0.359495,12.304748,0.585274,316431.313513,0.915165,19.727889,27.590239,1.979926,67.974010,56.219281,82.834432,42.960070,35.807953,60.455696,77.324946,15.200000,21.570712
60.378007,69.937894,119.567868,131.966006,56.598044,63.437116,59.343967,12.922064,115.208992,1.585839,69.981355,61.166969,130.806591,116.968257,128.839742,115.720879,60.267057,115.051799,0.001936,0.013696,32.000000,-237.085359,115.885008,0.366873,12.306956,0.585412,316424.447658,0.916368,19.728736,27.587874,1.980455,67.976284,56.214326,82.843686,42.960070,35.815317,60.455696,77.297305,15.200000,21.568226
60.371044,69.926548,119.533176,131.968367,56.667291,63.437260,59.360284,12.922043,115.207801,1.585568,69.966141,61.159084,130.809671,116.965559,128.843470,115.717812,60.268466,115.049202,0.001935,0.013678,32.000000,-237.085337,115.885058,0.367170,12.299664,0.585337,316415.958111,0.915473,19.723838,27.586964,1.980395,67.979272,56.210543,82.851661,42.960070,35.798392,60.455696,77.276068,15.200000,21.565722
60.358239,69.912352,119.508288,131.970438,56.610445,63.437607,59.359129,12.922058,115.205816,1.585619,69.949195,61.148567,130.813820,116.969770,128.847226,115.717000,60.268971,115.048173,0.001902,0.013663,32.000000,-237.085324,115.886014,0.366839,12.301108,0.585200,316408.955060,0.915796,19.719289,27.587497,1.980322,67.981648,56.203952,82.860413,42.960070,35.803406,60.455696,77.255074,15.200000,21.562588
60.351491,69.900853,119.557779,131.971657,56.614198,63.437462,59.366982,12.922263,115.206471,1.585518,69.938058,61.142645,130.817099,116.969144,128.850012,115.716534,60.269615,115.046201,0.001892,0.013657,32.000000,-237.084992,115.870602,0.367074,12.298791,0.585383,316400.270958,0.915636,19.714165,27.584665,1.979975,67.983323,56.199507,82.867958,42.960070,35.845431,60.455696,77.236341,15.200000,21.559913
60.339958,69.888888,119.506727,131.973152,56.528653,63.437218,59.383566,12.921364,115.196763,1.894533,69.925453,61.133314,130.819066,116.964777,128.852955,115.711607,60.270166,115.038286,0.001889,0.013649,32.000000,-237.085713,115.835801,0.472070,12.299981,0.585319,316393.271002,0.915840,19.711412,27.583594,1.979983,67.985694,56.193481,82.875582,42.960070,35.831629,60.455696,77.218374,15.200000,21.557197
60.328849,69.880172,119.507023,131.974257,56.433454,63.437287,59.341865,12.922387,115.195979,1.649247,69.919798,61.126047,130.821225,116.960973,128.854028,115.708720,60.271557,115.034142,0.001890,0.013631,32.000000,-237.084773,115.846189,0.382447,12.299449,0.585876,316383.883716,0.915802,19.705945,27.581869,1.981024,67.987819,56.189193,82.881424,42.960070,35.846250,60.455696,77.206515,15.200000,21.555100
60.320863,69.872702,119.500922,131.975738,56.400826,63.437087,59.369536,12.922496,115.186967,1.586551,69.912359,61.116488,130.824327,116.955072,128.855903,115.705148,60.272458,115.030718,0.001931,0.013631,32.000000,-237.084726,115.842705,0.366673,12.303807,0.585605,316374.991935,0.915708,19.704289,27.576978,1.980557,67.989087,56.184659,82.887705,42.960070,35.848886,60.455696,77.188606,15.200000,21.553170
60.314100,69.866556,119.497292,131.977202,56.407860,63.436878,59.358742,12.923263,115.181883,1.585921,69.906061,61.110208,130.827811,116.947154,128.856019,115.704343,60.272881,115.025331,0.001928,0.013615,32.000000,-237.084174,115.838464,0.366946,12.308407,0.585789,316369.347466,0.916519,19.705503,27.573313,1.980927,67.990110,56.181826,82.892187,42.960070,35.858551,60.455696,77.174910,15.200000,21.551723
60.301814,69.859513,119.501514,131.978594,56.382579,63.436694,59.366179,12.923163,115.177361,1.585154,69.904618,61.098176,130.832058,116.938340,128.857471,115.698390,60.274344,115.016398,0.001925,0.013637,32.000000,-237.084240,115.829536,0.367026,12.307201,0.585649,316363.443105,0.916206,19.705174,27.570535,1.981088,67.992918,56.181107,82.897929,42.960070,35.881541,60.455696,77.163697,15.200000,21.549879
60.288199,69.855896,119.535745,131.980197,56.283482,63.436725,59.382562,12.923114,115.170451,1.584408,69.907857,61.086298,130.834831,116.931789,128.858235,115.691506,60.274894,115.012146,0.001925,0.013645,32.000000,-237.084311,115.825460,0.366785,12.307120,0.585496,316358.707887,0.916469,19.705076,27.567157,1.981250,67.995962,56.181920,82.901968,42.960070,35.895844,60.455696,77.160562,15.200000,21.548844
60.273399,69.854366,119.549951,131.982786,56.297929,63.436537,59.337656,12.922424,115.153574,1.870098,69.915740,61.075476,130.837777,116.918933,128.858158,115.678244,60.274018,115.000722,0.001966,0.013657,32.000000,-237.085031,115.768298,0.465938,12.309032,0.585772,316353.560633,0.916542,19.709020,27.560794,1.981723,68.000675,56.181589,82.906578,42.960070,35.920803,60.455696,77.157004,15.200000,21.548165
60.262070,69.856741,119.481271,131.985428,56.361067,63.436479,59.301312,12.922428,115.149452,1.729175,69.920539,61.069055,130.839511,116.911090,128.858758,115.671708,60.274235,114.994520,0.001932,0.013664,32.000000,-237.085082,115.812864,0.409263,12.309418,0.586223,316353.681617,0.916512,19.717580,27.557911,1.982739,68.006632,56.180630,82.911013,42.960070,35.906603,60.455696,77.155583,15.200000,21.548331
60.250689,69.858046,119.505746,131.988334,56.385430,63.436676,59.370018,12.922248,115.140346,1.588362,69.921116,61.056077,130.842987,116.903386,128.860370,115.665509,60.275237,114.987364,0.001921,0.013639,32.000000,-237.085311,115.815972,0.367212,12.312173,0.586470,316356.659232,0.917450,19.729291,27.552519,1.983461,68.017625,56.180444,82.916657,42.960070,35.918210,60.455696,77.153372,15.200000,21.548475
60.238926,69.856722,119.509789,131.990424,56.421955,63.436453,59.205604,12.921886,115.131449,1.587706,69.921168,61.043554,130.844623,116.892138,128.861047,115.656574,60.275480,114.974156,0.001920,0.013660,32.000000,-237.085717,115.806908,0.367287,12.315897,0.586135,316361.651229,0.918210,19.741802,27.548899,1.982694,68.026999,56.179283,82.920228,42.960070,35.941907,60.455696,77.153729,15.200000,21.548040
60.224902,69.854680,119.481238,131.992746,56.397579,63.436558,59.365245,12.921787,115.123744,1.587348,69.927318,61.029473,130.846823,116.879675,128.861690,115.651478,60.276161,114.965690,0.001920,0.013723,32.000000,-237.085818,115.792167,0.367176,12.307535,0.586359,316365.637564,0.917347,19.753291,27.543970,1.983475,68.038941,56.177960,82.924125,42.960070,35.934627,60.455696,77.158777,15.200000,21.547315
60.217170,69.855461,119.472287,131.994856,56.373187,63.436508,59.372870,12.921330,115.111282,1.791294,69.935538,61.021084,130.848708,116.869728,128.862718,115.643891,60.276694,114.954408,0.001885,0.013711,32.000000,-237.086051,115.723038,0.438650,12.308351,0.586399,316366.352162,0.920088,19.762495,27.536481,1.983930,68.048977,56.178222,82.927422,42.960070,35.937150,60.455696,77.159668,15.200000,21.547160
60.208415,69.858626,119.462180,131.997375,56.401193,63.424424,59.351068,12.922161,115.104898,2.035349,69.941399,61.011245,130.850890,116.856123,128.863324,115.634547,60.277518,114.946336,0.001875,0.013707,32.000000,-237.085116,115.744309,0.515255,12.307742,0.586807,316368.286468,0.917849,19.773006,27.531154,1.983918,68.059546,56.178388,82.931292,42.960070,35.938204,60.455696,77.164292,15.200000,21.547590
60.199175,69.860459,119.443599,131.999438,56.413581,63.416790,59.227802,12.921423,115.097295,1.618632,69.944363,61.003140,130.852181,116.843925,128.863037,115.621615,60.277910,114.930799,0.001875,0.013703,32.000000,-237.085778,115.757230,0.374501,12.306987,0.586826,316370.008245,0.917864,19.780711,27.524431,1.984024,68.069000,56.179013,82.935614,42.960070,35.945716,60.455696,77.165587,15.200000,21.547738
60.188504,69.860036,119.417594,132.000746,56.423723,63.396744,59.317631,12.921039,115.089112,1.584024,69.944491,60.993307,130.853912,116.835554,128.862951,115.612453,60.278498,114.918682,0.001879,0.013676,32.000000,-237.086236,115.749272,0.367053,12.306060,0.586813,316314.020328,0.918183,19.791715,27.519177,1.984144,68.075111,56.179617,82.938783,42.960070,35.933803,60.455696,77.173748,15.200000,21.547543
60.175157,69.858081,119.433822,132.001614,56.286472,63.388204,59.344899,12.920547,115.076787,1.583986,69.946190,60.982029,130.855480,116.823392,128.863387,115.600364,60.278196,114.907309,0.001923,0.013657,32.000000,-237.086649,115.739187,0.367051,12.304534,0.586786,316279.699159,0.920145,19.801823,27.510257,1.984140,68.083191,56.180042,82.940969,42.960070,35.950635,60.455696,77.185510,15.200000,21.546904
60.162897,69.856832,119.437967,132.002319,56.290388,63.379971,59.382227,12.920480,115.066326,1.583735,69.951831,60.970699,130.856569,116.807743,128.864076,115.591243,60.278192,114.896217,0.001923,0.013675,32.000000,-237.086781,115.731040,0.366921,12.299805,0.586623,316181.525736,0.918642,19.810955,27.503018,1.984060,68.091010,56.180082,82.941861,42.960070,35.965997,60.455696,77.199181,15.200000,21.546413
