OSU 80 Ton Compressor Load Stand
60.151966,69.859375,119.417999,132.003510,56.317649,63.379863,59.368157,12.920800,115.046540,1.645230,69.963899,60.956265,130.857023,116.786490,128.864876,115.575753,60.278395,114.880521,0.001921,0.013677,32.000000,-237.086632,115.696194,0.388874,12.298981,0.586939,316141.614256,0.918319,19.820956,27.497077,1.984770,68.102321,56.180560,82.942421,42.960070,35.964084,60.455696,77.213081,15.200000,21.546471
60.144147,69.864048,119.426434,132.004843,56.366557,63.371990,59.379996,12.921271,115.039699,1.636479,69.972322,60.948119,130.858550,116.771208,128.865362,115.563873,60.278907,114.868066,0.001925,0.013658,32.000000,-237.086364,115.707295,0.380080,12.299543,0.587316,316102.583972,0.917828,19.830689,27.490991,1.985243,68.110798,56.181613,82.942702,42.960070,35.976623,60.455696,77.224213,15.200000,21.547226
60.134283,69.868799,119.445243,132.006580,56.505706,63.356132,59.385412,12.920289,115.024618,1.584146,69.977384,60.935957,130.859676,116.754262,128.866964,115.546583,60.278426,114.851500,0.001967,0.013657,32.000000,-237.087232,115.693178,0.366108,12.297585,0.587389,316107.348832,0.918236,19.843027,27.482170,1.985272,68.120241,56.183199,82.941301,42.960070,35.998595,60.455696,77.238825,15.200000,21.548078
60.122061,69.870175,119.436528,132.007878,56.562272,63.335711,59.349615,12.920296,115.013193,1.584027,69.985759,60.923094,130.859674,116.742910,128.867802,115.533306,60.278566,114.837733,0.001935,0.013640,32.000000,-237.087133,115.679451,0.366495,12.293102,0.587481,316073.348580,0.918084,19.854706,27.474819,1.985670,68.127486,56.184201,82.938721,42.960070,36.008764,60.455696,77.257897,15.200000,21.548242
60.109607,69.873734,119.398220,132.009648,56.547005,63.311275,59.333595,12.919370,114.998285,1.584120,69.994627,60.910401,130.860485,116.725746,128.869272,115.511594,60.278949,114.820854,0.001928,0.013650,32.000000,-237.087803,115.663229,0.366361,12.287301,0.587718,316001.569468,0.917950,19.868298,27.466204,1.986309,68.134776,56.184409,82.934007,42.960070,35.989602,60.455696,77.281315,15.200000,21.548679
60.101158,69.877034,119.365525,132.011246,56.531646,63.291082,59.301086,12.919472,114.982549,1.584708,69.999985,60.902019,130.860728,116.713081,128.870588,115.496413,60.278866,114.811978,0.001928,0.013616,32.000000,-237.087832,115.650051,0.365943,12.288271,0.587875,315904.407080,0.918419,19.880629,27.458502,1.986567,68.140065,56.183702,82.928035,42.960070,35.980839,60.455696,77.298979,15.200000,21.549238
60.092830,69.879715,119.316624,132.013217,56.598291,63.266553,59.346477,12.919560,114.967755,1.585309,70.002080,60.895327,130.861722,116.699633,128.873064,115.478055,60.279964,114.792367,0.001932,0.013594,32.000000,-237.087698,115.631497,0.366300,12.284664,0.587860,315788.187200,0.918534,19.895352,27.448849,1.986342,68.145316,56.181971,82.921494,42.960070,35.962489,60.455696,77.320660,15.200000,21.549682
60.089619,69.880474,119.355579,132.014711,56.669161,63.246318,59.322470,12.919369,114.954157,1.588763,69.999166,60.884582,130.863522,116.688339,128.875732,115.465179,60.281449,114.779089,0.001897,0.013590,32.000000,-237.087884,115.621527,0.366803,12.280896,0.587519,315692.683241,0.918897,19.906228,27.444058,1.986077,68.149185,56.182685,82.915896,42.960070,35.991346,60.455696,77.335941,15.200000,21.549687
60.085291,69.877078,119.404822,132.015432,56.592668,63.221843,59.341164,12.919384,114.943386,1.583187,69.990828,60.875630,130.864597,116.676225,128.877395,115.450703,60.282387,114.765890,0.001887,0.013563,32.000000,-237.087785,115.608722,0.366089,12.279500,0.587253,315573.608266,0.917987,19.916377,27.432185,1.985538,68.150679,56.182987,82.907166,42.960070,36.019774,60.455696,77.353247,15.200000,21.549009
60.080212,69.871975,119.375101,132.015260,56.527769,63.201534,59.372271,12.919216,114.931896,1.583082,69.986523,60.873986,130.864188,116.664298,128.879037,115.437909,60.282749,114.751049,0.001886,0.013575,32.000000,-237.087957,115.593685,0.366170,12.275789,0.587579,315472.394805,0.918121,19.920015,27.423406,1.986293,68.149339,56.183446,82.900192,42.960070,36.022928,60.455696,77.371309,15.200000,21.547703
60.074146,69.866861,119.346294,132.014887,56.519654,63.177530,59.356529,12.919584,114.920497,1.582570,69.979541,60.870713,130.864988,116.654918,128.881572,115.422563,60.283642,114.740696,0.001890,0.013546,32.000000,-237.087539,115.585556,0.365982,12.272987,0.587829,315347.322081,0.917542,19.920499,27.415216,1.987255,68.146874,56.184491,82.891986,42.960070,36.006888,60.455696,77.394609,15.200000,21.546366
60.067456,69.862499,119.358005,132.013951,56.528748,63.157054,59.372877,12.919536,114.906656,1.582515,69.973085,60.864713,130.865399,116.646697,128.883814,115.411593,60.285338,114.730192,0.001932,0.013551,32.000000,-237.087632,115.577878,0.366362,12.276781,0.587673,315242.747738,0.916840,19.919952,27.406698,1.986929,68.145529,56.185245,82.885209,42.960070,36.009148,60.455696,77.415070,15.200000,21.545295
60.060132,69.856025,119.348595,132.012348,56.475581,63.132741,59.386462,12.919892,114.892167,1.441228,69.966928,60.852515,130.865495,116.634259,128.885452,115.400086,60.285853,114.715228,0.001932,0.013566,32.000000,-237.087357,115.590716,0.317046,12.275026,0.587466,315119.096357,0.916826,19.920280,27.400116,1.986650,68.142285,56.185618,82.875396,42.960070,36.016815,60.455696,77.440204,15.200000,21.543670
60.055873,69.852076,119.345642,132.011391,56.439790,63.120579,59.341626,12.920679,114.881935,1.413166,69.960433,60.849881,130.864570,116.624764,128.884925,115.386912,60.284828,114.702622,0.001931,0.013575,32.000000,-237.086648,115.567114,0.308068,12.277527,0.587275,315013.391477,0.916379,19.921919,27.392647,1.987066,68.139892,56.186116,82.867118,42.960070,36.023930,60.455696,77.461155,15.200000,21.542540
60.048867,69.847837,119.329239,132.009798,56.366226,63.104040,59.345981,12.921189,114.868566,1.412937,69.954656,60.840216,130.865443,116.612710,128.886904,115.376747,60.286180,114.691324,0.001938,0.013596,32.000000,-237.086122,115.555664,0.308245,12.274693,0.587174,314887.884741,0.915925,19.922015,27.383908,1.987152,68.138169,56.188917,82.858806,42.960070,36.018696,60.455696,77.488522,15.200000,21.541398
60.041432,69.843387,119.346411,132.008111,56.251922,63.103250,59.363044,12.920779,114.854814,1.412531,69.951732,60.831454,130.864886,116.600008,128.887737,115.365782,60.286660,114.679660,0.001973,0.013624,32.000000,-237.086343,115.540785,0.308502,12.271751,0.586985,314826.525145,0.916503,19.921885,27.378003,1.987243,68.138234,56.190848,82.852045,42.960070,36.032901,60.455696,77.513239,15.200000,21.540248
60.033584,69.839567,119.313583,132.005965,56.272758,63.087330,59.300206,12.919852,114.837980,1.412631,69.952174,60.820533,130.865240,116.586323,128.887442,115.349891,60.287459,114.665149,0.001937,0.013646,32.000000,-237.087136,115.526916,0.308278,12.270339,0.586952,314740.656849,0.916304,19.923932,27.370441,1.987202,68.137147,56.192889,82.845714,42.960070,36.027537,60.455696,77.544304,15.200000,21.539012
60.029545,69.838755,119.344140,132.004621,56.293890,63.079228,59.363111,12.920613,114.828350,1.412617,69.951662,60.816480,130.864832,116.576031,128.885507,115.339175,60.288532,114.655932,0.001929,0.013641,32.000000,-237.086360,115.514145,0.308620,12.272875,0.587315,314734.212837,0.916145,19.926153,27.363548,1.987734,68.134275,56.194288,82.841112,42.960070,36.052800,60.455696,77.568532,15.200000,21.538554
60.020215,69.837158,119.289776,132.003218,56.239388,63.054737,59.331728,12.919716,114.813361,1.412808,69.950184,60.807055,130.864565,116.563930,128.884497,115.326788,60.289792,114.642096,0.001929,0.013648,32.000000,-237.087224,115.497474,0.309647,12.269743,0.587112,314652.948105,0.917009,19.929376,27.354771,1.987447,68.128607,56.195717,82.836776,42.960070,36.023384,60.455696,77.603340,15.200000,21.538007
60.012743,69.835477,119.286884,132.001948,56.177094,63.042559,59.375914,12.919003,114.798951,1.415211,69.953033,60.798566,130.864439,116.552448,128.883286,115.313923,60.290382,114.631682,0.001935,0.013692,32.000000,-237.087944,115.495888,0.309044,12.266867,0.587201,314611.642216,0.915986,19.932189,27.348631,1.988090,68.124235,56.197016,82.834045,42.960070,36.026725,60.455696,77.633847,15.200000,21.537319
60.007206,69.835956,119.295678,132.000529,56.111445,63.029977,59.379018,12.918716,114.786429,1.412542,69.954602,60.791759,130.864674,116.535646,128.882054,115.302190,60.290981,114.617273,0.001901,0.013701,32.000000,-237.088362,115.484880,0.308592,12.262020,0.586866,314488.997775,0.916270,19.938966,27.339762,1.987493,68.119435,56.198923,82.833048,42.960070,36.036211,60.455696,77.667158,15.200000,21.537112
60.003790,69.836300,119.301498,131.999143,56.067212,63.029988,59.341332,12.918716,114.776353,1.412527,69.952132,60.787018,130.864863,116.522292,128.881054,115.294069,60.291407,114.606992,0.001892,0.013693,32.000000,-237.088359,115.476008,0.308274,12.257115,0.586993,314428.545546,0.915534,19.943991,27.333445,1.987693,68.116483,56.200562,82.834117,42.960070,36.043166,60.455696,77.693129,15.200000,21.536959
59.997568,69.833817,119.305703,131.996743,56.066939,63.029899,59.346458,12.919507,114.762314,1.411890,69.952455,60.775841,130.863648,116.509567,128.880392,115.286004,60.292366,114.596259,0.001892,0.013666,32.000000,-237.087672,115.464115,0.308252,12.256297,0.587252,314366.869873,0.915399,19.949440,27.324921,1.988023,68.114549,56.204272,82.838233,42.960070,36.059093,60.455696,77.729281,15.200000,21.536248
59.992614,69.833044,119.315800,131.994661,56.145361,63.030014,59.351991,12.919907,114.752326,1.411384,69.953780,60.772751,130.862444,116.497279,128.878470,115.275809,60.292859,114.585771,0.001903,0.013698,32.000000,-237.087141,115.456827,0.308617,12.260662,0.587588,314367.731263,0.916039,19.952851,27.318840,1.988233,68.112824,56.206742,82.843358,42.960070,36.073925,60.455696,77.758988,15.200000,21.535735
59.989733,69.833630,119.272308,131.992094,56.127927,63.030198,59.370469,12.920913,114.734806,1.623636,69.955162,60.768281,130.861766,116.484558,128.875692,115.265985,60.293352,114.575247,0.001940,0.013724,32.000000,-237.086060,115.391288,0.383500,12.261293,0.587755,314365.621254,0.916058,19.955954,27.311978,1.988509,68.110535,56.209528,82.849716,42.960070,36.049682,60.455696,77.792123,15.200000,21.535540
59.985436,69.833619,119.204431,131.989417,56.002088,63.030046,59.373064,12.920949,114.728302,1.793666,69.951165,60.770355,130.860082,116.474886,128.873941,115.258556,60.293445,114.565565,0.001939,0.013722,32.000000,-237.085978,115.414106,0.433037,12.259752,0.587691,314366.057115,0.916057,19.959629,27.305716,1.988841,68.108502,56.211208,82.856293,42.960070,36.023845,60.455696,77.822982,15.200000,21.535380
59.979078,69.830916,119.152388,131.985391,55.902186,63.030145,59.339743,12.919867,114.714152,1.583688,69.948827,60.768274,130.858806,116.460350,128.872484,115.249837,60.293191,114.553422,0.001939,0.013738,32.000000,-237.086981,115.397296,0.365941,12.257787,0.587393,314367.832240,0.915825,19.962801,27.299432,1.988212,68.107069,56.212525,82.864667,42.960070,35.991189,60.455696,77.860411,15.200000,21.534576
59.972494,69.828544,119.120186,131.981876,55.890027,63.030004,59.383765,12.920040,114.706142,1.582676,69.945996,60.759991,130.857517,116.451493,128.870818,115.243822,60.293171,114.542137,0.001949,0.013738,32.000000,-237.086743,115.394336,0.365680,12.258464,0.587048,314367.841969,0.915856,19.966650,27.294013,1.987223,68.106851,56.213082,82.871363,42.960070,35.959928,60.455696,77.894758,15.200000,21.533789
59.967489,69.826067,119.149970,131.978176,55.837054,63.029668,59.334015,12.920063,114.690860,1.582968,69.946236,60.749990,130.855921,116.438644,128.868938,115.234685,60.293859,114.529288,0.001985,0.013718,32.000000,-237.086689,115.382497,0.365923,12.258825,0.586856,314368.366682,0.916473,19.969656,27.287585,1.986566,68.108659,56.213470,82.879736,42.960070,35.978475,60.455696,77.934300,15.200000,21.532963
59.962397,69.825015,119.142762,131.975626,55.707942,63.029689,59.377989,12.920517,114.683775,1.583288,69.945473,60.744025,130.854014,116.428250,128.867016,115.224417,60.292470,114.518339,0.001949,0.013696,32.000000,-237.086180,115.372598,0.365780,12.259172,0.586695,314367.570931,0.915898,19.973197,27.281396,1.986247,68.109515,56.213241,82.886429,42.960070,35.989543,60.455696,77.969077,15.200000,21.532426
59.954751,69.824382,119.099368,131.973093,55.716964,63.029757,59.385915,12.920372,114.668917,1.714763,69.944868,60.740770,130.852118,116.418705,128.864446,115.212821,60.293028,114.510759,0.001942,0.013712,32.000000,-237.086215,115.338906,0.413737,12.261397,0.586958,314364.346624,0.916740,19.975215,27.273636,1.986909,68.111787,56.213842,82.895014,42.960070,35.972978,60.455696,78.012490,15.200000,21.531975
59.948938,69.823427,119.116878,131.970680,55.663955,63.029471,59.218004,12.919784,114.658123,1.606418,69.948949,60.731535,130.851801,116.407588,128.863585,115.202699,60.294928,114.501649,0.001942,0.013699,32.000000,-237.086856,115.359625,0.371799,12.255685,0.586966,314366.417065,0.916146,19.978737,27.268999,1.986958,68.113079,56.214232,82.902438,42.960070,35.951140,60.455696,78.049554,15.200000,21.531539
59.943530,69.824476,119.098582,131.968375,55.684531,63.029668,59.226576,12.920193,114.644937,1.580237,69.953715,60.723700,130.849671,116.398265,128.860738,115.189269,60.295681,114.489762,0.001946,0.013681,32.000000,-237.086290,115.347253,0.365700,12.253990,0.586673,314367.969149,0.916153,19.984971,27.264270,1.986488,68.114965,56.213596,82.908535,42.960070,35.954884,60.455696,78.093109,15.200000,21.531295
59.936955,69.826452,119.121042,131.966747,55.708592,63.029694,59.365217,12.919900,114.633107,1.579803,69.955527,60.720998,130.847502,116.388711,128.858525,115.175995,60.295063,114.481622,0.001912,0.013667,32.000000,-237.086620,115.338327,0.365518,12.252429,0.587153,314364.660341,0.918844,19.989240,27.257356,1.986972,68.116468,56.213020,82.913935,42.960070,35.961133,60.455696,78.133902,15.200000,21.531512
59.933348,69.827701,119.112407,131.964926,55.658681,63.029374,59.344288,12.921037,114.620287,1.579705,69.961359,60.718194,130.845008,116.378870,128.856775,115.165095,60.294796,114.470040,0.001904,0.013632,32.000000,-237.085759,115.324366,0.365909,12.250899,0.587198,314367.153966,0.918809,19.995146,27.250060,1.986846,68.119100,56.212334,82.919477,42.960070,35.957973,60.455696,78.177059,15.200000,21.531484
59.931014,69.830278,119.067969,131.963534,55.595372,63.029248,59.378694,12.919987,114.607000,1.579679,69.966475,60.714224,130.842968,116.366372,128.856081,115.153544,60.294563,114.458675,0.001905,0.013650,32.000000,-237.086743,115.311652,0.365577,12.247655,0.587542,314371.752485,0.916780,20.003030,27.246198,1.987439,68.122043,56.212335,82.923916,42.960070,35.946985,60.455696,78.215005,15.200000,21.531659
59.930235,69.833787,119.062690,131.961697,55.545879,63.029280,59.338581,12.920430,114.598514,1.580265,69.965738,60.718440,130.839056,116.357471,128.853344,115.141721,60.293158,114.447281,0.001919,0.013629,32.000000,-237.086220,115.301757,0.366912,12.246798,0.587614,314372.239277,0.917164,20.007520,27.240087,1.987415,68.126312,56.212163,82.927478,42.960070,35.932835,60.455696,78.255249,15.200000,21.532184
59.930627,69.834032,119.033853,131.959626,55.523979,63.029054,59.293491,12.921164,114.592473,1.583972,69.963381,60.716197,130.836146,116.351363,128.851853,115.136261,60.291785,114.443229,0.001950,0.013617,32.000000,-237.085435,115.291740,0.367432,12.249312,0.587479,314374.899561,0.916677,20.012195,27.234064,1.986750,68.129592,56.212753,82.929840,42.960070,35.921228,60.455696,78.290127,15.200000,21.532089
59.926943,69.831797,118.940201,131.956392,55.515723,63.028944,59.210682,12.921307,114.582244,1.577517,69.962596,60.713468,130.832250,116.346169,128.850021,115.125021,60.290478,114.434687,0.001950,0.013649,32.000000,-237.085135,115.275257,0.366166,12.251759,0.587506,314379.595701,0.917319,20.016402,27.229196,1.986688,68.132623,56.213085,82.932285,42.960070,35.855587,60.455696,78.333506,15.200000,21.531398
59.925364,69.830649,118.893886,131.953469,55.418330,63.028860,59.372839,12.920756,114.569296,1.577245,69.964783,60.712926,130.829365,116.339197,128.848307,115.113097,60.290649,114.424146,0.001950,0.013692,32.000000,-237.085709,115.265762,0.366253,12.251025,0.587160,314380.400673,0.918007,20.016294,27.228337,1.986194,68.135210,56.214097,82.935092,42.960070,35.833420,60.455696,78.371567,15.200000,21.530841
59.925531,69.831373,118.891721,131.950348,55.403320,63.028808,59.393781,12.920066,114.557976,1.577435,69.965355,60.714442,130.825854,116.327987,128.846251,115.102914,60.290119,114.410254,0.001962,0.013701,32.000000,-237.086378,115.254613,0.366429,12.250595,0.586422,314380.423082,0.919347,20.017371,27.224941,1.984753,68.137058,56.214631,82.937122,42.960070,35.814787,60.455696,78.411072,15.200000,21.530640
59.924170,69.831615,118.860542,131.947668,55.336046,63.028860,59.359205,12.919203,114.550322,1.577698,69.964417,60.716428,130.823316,116.321168,128.844849,115.093157,60.289848,114.398469,0.001987,0.013700,32.000000,-237.087180,115.245667,0.366069,12.248946,0.586146,314379.499203,0.916859,20.017642,27.218964,1.984033,68.139257,56.215990,82.938716,42.960070,35.796199,60.455696,78.447927,15.200000,21.530504
59.924464,69.830421,118.894323,131.944038,55.327438,63.028818,59.366179,12.918559,114.544556,1.447693,69.961729,60.713419,130.820741,116.310511,128.844067,115.083849,60.289519,114.381481,0.001951,0.013701,32.000000,-237.087952,115.279923,0.319189,12.246628,0.586149,314380.254558,0.916534,20.018217,27.211844,1.983991,68.142300,56.218796,82.941619,42.960070,35.807791,60.455696,78.489945,15.200000,21.529978
59.921628,69.828422,118.895398,131.940572,55.347678,63.028490,59.212295,12.918475,114.539451,1.091700,69.964700,60.708782,130.817498,116.304877,128.841457,115.073849,60.288876,114.375688,0.001948,0.013657,32.000000,-237.088066,115.300359,0.203055,12.247033,0.586026,314381.110805,0.917092,20.019681,27.205625,1.983516,68.143971,56.220811,82.941772,42.960070,35.804324,60.455696,78.526253,15.200000,21.529309
59.920368,69.829009,118.899706,131.937098,55.453694,63.028233,59.209403,12.918679,114.528835,1.064461,69.971430,60.705862,130.814073,116.297848,128.839084,115.062948,60.289099,114.363496,0.001946,0.013649,32.000000,-237.087902,115.289852,0.197105,12.245883,0.586371,314380.277644,0.916976,20.018222,27.196596,1.984070,68.146623,56.223692,82.942212,42.960070,35.795272,60.455696,78.571441,15.200000,21.528974
59.921204,69.832314,118.902000,131.934874,55.530935,63.028241,59.380345,12.918433,114.513537,1.200843,69.977286,60.706058,130.810402,116.288706,128.837327,115.049615,60.288928,114.353376,0.001952,0.013662,32.000000,-237.088176,115.230866,0.248642,12.246964,0.586403,314378.705730,0.919398,20.018772,27.194047,1.984182,68.148308,56.226545,82.942497,42.960070,35.787796,60.455696,78.606130,15.200000,21.529376
59.925420,69.836514,118.845940,131.931428,55.587975,63.028440,59.322683,12.917956,114.498501,1.568789,69.983840,60.709373,130.806193,116.278396,128.834145,115.035419,60.288959,114.344727,0.001919,0.013676,32.000000,-237.088607,115.196905,0.366592,12.249394,0.586505,314377.816825,0.919462,20.020491,27.187108,1.984295,68.149140,56.230826,82.943784,42.960070,35.763374,60.455696,78.642802,15.200000,21.529979
59.929156,69.840164,118.860967,131.927871,55.704393,63.028370,59.371262,12.918523,114.488870,1.573615,69.988879,60.713499,130.803241,116.271457,128.831138,115.027524,60.289017,114.337694,0.001914,0.013691,32.000000,-237.088119,115.187919,0.366625,12.245673,0.586458,314380.380673,0.916809,20.023046,27.181703,1.984306,68.149795,56.233983,82.944279,42.960070,35.743019,60.455696,78.675307,15.200000,21.530507
59.933348,69.844042,118.874880,131.922916,55.803154,63.028315,59.385104,12.918643,114.482138,1.507685,69.997101,60.714826,130.798654,116.258644,128.828767,115.013170,60.288947,114.325042,0.001912,0.013671,32.000000,-237.088030,115.210293,0.341920,12.242557,0.585879,314383.675344,0.917641,20.023457,27.176907,1.983231,68.150066,56.238500,82.944663,42.960070,35.751861,60.455696,78.710448,15.200000,21.531038
59.935553,69.848178,118.931721,131.918546,55.949601,63.028519,59.348148,12.917720,114.474907,1.239404,70.000303,60.722009,130.794537,116.248882,128.825936,115.003885,60.288373,114.313518,0.001929,0.013662,32.000000,-237.088889,115.212669,0.255234,12.246175,0.586115,314385.299240,0.916835,20.023749,27.172973,1.983358,68.151078,56.243488,82.945576,42.960070,35.778106,60.455696,78.741621,15.200000,21.531686
59.936144,69.851239,118.906761,131.912606,56.080882,63.028068,59.365372,12.916455,114.467012,1.234551,70.002141,60.730502,130.790313,116.235920,128.824379,114.991328,60.286812,114.305419,0.001951,0.013648,32.000000,-237.090292,115.200746,0.255398,12.244409,0.586301,314387.061736,0.916559,20.023860,27.166072,1.983451,68.152185,56.248461,82.947578,42.960070,35.759565,60.455696,78.779383,15.200000,21.532179
59.942578,69.852447,118.871726,131.906743,56.117158,63.027903,59.347840,12.917563,114.456718,1.454140,70.009708,60.736919,130.787341,116.226282,128.822371,114.986952,60.287179,114.297892,0.001949,0.013658,32.000000,-237.089180,115.148045,0.333317,12.245447,0.586510,314391.367097,0.917105,20.026015,27.160296,1.984327,68.152034,56.251723,82.948909,42.960070,35.737489,60.455696,78.807904,15.200000,21.532127
59.948621,69.857971,118.893357,131.900079,56.235732,63.028168,59.347605,12.917283,114.448362,1.576498,70.016942,60.742001,130.783366,116.214072,128.819723,114.978085,60.287631,114.289290,0.001947,0.013664,32.000000,-237.089372,115.137466,0.368023,12.245672,0.586413,314393.347272,0.916830,20.028546,27.157393,1.983891,68.151147,56.256155,82.951346,42.960070,35.743953,60.455696,78.839269,15.200000,21.532981
59.954289,69.862463,118.867651,131.892759,56.309170,63.028183,59.378028,12.917025,114.440582,1.576612,70.020847,60.746585,130.778749,116.203690,128.816772,114.970238,60.288322,114.280782,0.001965,0.013668,32.000000,-237.089688,115.130694,0.367915,12.244007,0.586011,314391.221767,0.916992,20.023973,27.152877,1.983093,68.151317,56.260349,82.954333,42.960070,35.715840,60.455696,78.868617,15.200000,21.533882
59.955387,69.864004,118.847379,131.886418,56.375291,63.028440,59.354342,12.916872,114.429312,1.576568,70.028431,60.745659,130.775481,116.195892,128.814347,114.963514,60.288291,114.274266,0.001984,0.013688,32.000000,-237.089986,115.124393,0.367812,12.242553,0.586062,314394.505626,0.916910,20.024068,27.147684,1.983254,68.151339,56.263811,82.957104,42.960070,35.708152,60.455696,78.899080,15.200000,21.533935
59.957202,69.868424,118.865542,131.879381,56.497366,63.028766,59.327330,12.916686,114.424766,1.278438,70.037803,60.748819,130.772069,116.185422,128.812026,114.950378,60.288542,114.266192,0.001951,0.013711,32.000000,-237.090129,115.164658,0.266210,12.239117,0.585875,314395.789562,0.916355,20.023468,27.142303,1.982638,68.151835,56.267570,82.961643,42.960070,35.709094,60.455696,78.932794,15.200000,21.534568
59.959292,69.873470,118.856314,131.874290,56.570523,63.028716,59.326154,12.916409,114.419349,1.234601,70.046293,60.753623,130.768235,116.178410,128.809309,114.943220,60.288944,114.260236,0.001947,0.013714,32.000000,-237.090382,115.162805,0.256085,12.239923,0.585788,314398.044820,0.916709,20.024022,27.138741,1.982264,68.153360,56.270787,82.965156,42.960070,35.694906,60.455696,78.960365,15.200000,21.535387
59.964805,69.880719,118.844044,131.868644,56.770876,63.028968,59.338045,12.916988,114.410062,1.307242,70.053041,60.759934,130.763065,116.170179,128.805326,114.935035,60.288922,114.255857,0.001945,0.013741,32.000000,-237.089710,115.117663,0.286564,12.239874,0.586072,314402.841572,0.917111,20.026812,27.134040,1.982506,68.152810,56.273647,82.968120,42.960070,35.673387,60.455696,78.990019,15.200000,21.536685
59.971182,69.885940,118.816258,131.863537,56.882366,63.029017,59.378455,12.917299,114.400664,1.566256,70.057316,60.763486,130.759302,116.166724,128.802261,114.927874,60.289206,114.250174,0.001949,0.013744,32.000000,-237.089448,115.100334,0.368813,12.238001,0.585940,314405.293069,0.917106,20.029980,27.130354,1.982283,68.152951,56.275825,82.971681,42.960070,35.651614,60.455696,79.014780,15.200000,21.537684
59.981037,69.889832,118.798783,131.856661,56.949551,63.028829,59.347882,12.918426,114.394731,1.569919,70.058106,60.764457,130.754176,116.162742,128.799330,114.921888,60.289281,114.246502,0.001918,0.013758,32.000000,-237.088409,115.095701,0.369092,12.240159,0.585781,314411.028085,0.916850,20.032277,27.127963,1.981897,68.151921,56.276487,82.975209,42.960070,35.631727,60.455696,79.036181,15.200000,21.538427
59.984381,69.891484,118.752077,131.850774,56.951259,63.028813,59.347506,12.919427,114.388751,1.569761,70.062390,60.768298,130.748718,116.156259,128.796570,114.914871,60.289775,114.244537,0.001915,0.013749,32.000000,-237.087277,115.091052,0.369059,12.238264,0.585579,314413.809426,0.916131,20.031771,27.124544,1.981223,68.151667,56.276196,82.977304,42.960070,35.592510,60.455696,79.057434,15.200000,21.538662
59.987490,69.895838,118.758161,131.844416,57.040656,63.028941,59.335131,12.919789,114.382678,1.569336,70.073460,60.767813,130.743595,116.146572,128.793101,114.905801,60.289299,114.239095,0.001916,0.013843,32.000000,-237.086901,115.080412,0.368771,12.235565,0.585193,314412.826796,0.916442,20.026812,27.122447,1.980606,68.151449,56.275000,82.979155,42.960070,35.580751,60.455696,79.086361,15.200000,21.539178
59.989884,69.902471,118.720406,131.839860,57.115375,63.029390,59.314547,12.919793,114.375707,1.569112,70.084426,60.767179,130.739252,116.139249,128.789905,114.898020,60.288346,114.236439,0.001932,0.013855,32.000000,-237.086973,115.074102,0.369065,12.238125,0.584895,314412.707680,0.916394,20.025461,27.120869,1.979717,68.150580,56.274159,82.981175,42.960070,35.569300,60.455696,79.109024,15.200000,21.540420
59.999386,69.911174,118.699134,131.834599,57.098227,63.029490,59.362867,12.920720,114.371113,1.735606,70.098049,60.773980,130.734190,116.133334,128.785638,114.891932,60.288074,114.232413,0.001949,0.013827,32.000000,-237.085922,115.071058,0.420635,12.241028,0.585026,314416.557359,0.916545,20.027024,27.118344,1.979715,68.150216,56.273407,82.983283,42.960070,35.540644,60.455696,79.130502,15.200000,21.542084
60.005127,69.919202,118.728918,131.830412,57.147074,63.029219,59.331718,12.921316,114.371416,1.424033,70.105392,60.781851,130.730638,116.127178,128.781732,114.884962,60.287258,114.228776,0.001948,0.013828,32.000000,-237.085374,115.088190,0.316155,12.236249,0.584601,314425.034800,0.916846,20.031507,27.117832,1.979007,68.150371,56.272280,82.984816,42.960070,35.539969,60.455696,79.147589,15.200000,21.543696
60.012703,69.925882,118.726430,131.825051,57.094476,63.029212,59.348278,12.921069,114.364292,1.400886,70.111647,60.790345,130.727394,116.123329,128.778689,114.878579,60.287489,114.221527,0.001948,0.013835,32.000000,-237.085457,115.084528,0.310801,12.235135,0.584181,314430.079285,0.915961,20.031678,27.115884,1.978339,68.150717,56.272429,82.987589,42.960070,35.528188,60.455696,79.166584,15.200000,21.545079
60.015728,69.929890,118.731911,131.820491,57.002983,63.029185,59.355741,12.920462,114.361915,1.400315,70.117269,60.793207,130.725451,116.120596,128.775879,114.875004,60.287802,114.220692,0.001968,0.013840,32.000000,-237.085993,115.081238,0.310812,12.233231,0.584547,314434.716676,0.916360,20.034554,27.114695,1.978646,68.151496,56.271965,82.989276,42.960070,35.525432,60.455696,79.186015,15.200000,21.545846
60.022823,69.934326,118.662036,131.815487,56.970717,63.028760,59.347424,12.921296,114.360761,1.399972,70.125515,60.799093,130.722063,116.118393,128.772689,114.870832,60.287535,114.217396,0.001981,0.013861,32.000000,-237.085136,115.080108,0.310954,12.235964,0.584470,314438.087474,0.915992,20.034433,27.110467,1.978355,68.150319,56.269223,82.989941,42.960070,35.477694,60.455696,79.203683,15.200000,21.546630
60.029872,69.938805,118.717952,131.811782,56.938989,63.028936,59.388101,12.922378,114.357176,1.477299,70.129084,60.801125,130.718504,116.118085,128.768317,114.867749,60.287512,114.213480,0.001965,0.013851,32.000000,-237.083953,115.042799,0.342755,12.236282,0.584563,314439.980888,0.915835,20.035724,27.109693,1.978347,68.150247,56.267730,82.990839,42.960070,35.485381,60.455696,79.216409,15.200000,21.547513
60.034774,69.942691,118.762336,131.807531,57.001495,63.028905,59.206965,12.923180,114.356523,1.668905,70.132283,60.803609,130.713989,116.120680,128.763864,114.866376,60.286703,114.210793,0.001951,0.013846,32.000000,-237.083185,115.049375,0.397768,12.234362,0.583813,314439.992655,0.915847,20.033793,27.108142,1.976949,68.152181,56.266913,82.990550,42.960070,35.510209,60.455696,79.234112,15.200000,21.548309
60.039278,69.945121,118.730127,131.803996,57.014177,63.028823,59.314673,12.923160,114.355245,1.566681,70.134848,60.808056,130.710899,116.122000,128.761085,114.860818,60.286886,114.210723,0.001952,0.013852,32.000000,-237.083259,115.050029,0.366846,12.231104,0.584098,314442.586530,0.915114,20.031946,27.106007,1.977648,68.155676,56.267935,82.989182,42.960070,35.484667,60.455696,79.249097,15.200000,21.548753
60.042441,69.947560,118.764028,131.800127,57.011543,63.029028,59.298441,12.923654,114.354301,1.565896,70.136400,60.813219,130.706880,116.124484,128.756744,114.856328,60.285319,114.213688,0.001957,0.013888,32.000000,-237.082745,115.048020,0.367112,12.232189,0.584440,314445.192957,0.917839,20.031433,27.105334,1.978226,68.159244,56.269581,82.983629,42.960070,35.494570,60.455696,79.267213,15.200000,21.549194
60.048411,69.949398,118.767514,131.797107,56.909955,63.029017,59.299288,12.924903,114.359555,1.566140,70.138170,60.820253,130.703918,116.126944,128.752901,114.855968,60.284490,114.218848,0.001943,0.013897,32.000000,-237.081475,115.049846,0.367332,12.238247,0.584302,314445.065133,0.916100,20.029820,27.105112,1.977541,68.162908,56.270634,82.977613,42.960070,35.468495,60.455696,79.279206,15.200000,21.549478
60.058449,69.952412,118.787458,131.793650,56.783510,63.028989,59.222493,12.925185,114.358413,1.646288,70.134606,60.827513,130.699875,116.131994,128.747542,114.859304,60.284046,114.219110,0.001926,0.013884,32.000000,-237.081243,115.013745,0.400142,12.246898,0.584445,314449.055526,0.916306,20.029420,27.108315,1.978001,68.168697,56.272749,82.967276,42.960070,35.474216,60.455696,79.289641,15.200000,21.550043
60.070565,69.952514,118.851446,131.790563,56.719553,63.028996,59.338091,12.925598,114.357762,1.901670,70.126793,60.837076,130.697092,116.135256,128.745487,114.862767,60.283608,114.221760,0.001923,0.013875,32.000000,-237.080883,115.004401,0.480125,12.245082,0.584094,314450.205392,0.916196,20.025902,27.111987,1.977863,68.173876,56.274814,82.958582,42.960070,35.505229,60.455696,79.291496,15.200000,21.550117
60.080629,69.947318,118.918619,131.785519,56.572299,63.053299,59.317449,12.925854,114.367258,1.899652,70.116362,60.842737,130.694320,116.141822,128.743532,114.868300,60.284062,114.225940,0.001949,0.013816,32.000000,-237.080860,115.038022,0.473409,12.241978,0.583678,314450.157308,0.917220,20.019910,27.112576,1.977864,68.181705,56.278274,82.947397,42.960070,35.542732,60.455696,79.296464,15.200000,21.549173
60.085512,69.941783,118.929431,131.781096,56.568743,63.073623,59.357252,12.926317,114.377905,1.589418,70.111714,60.851590,130.691591,116.143459,128.741009,114.875072,60.283213,114.233111,0.001954,0.013821,32.000000,-237.080458,115.067116,0.371960,12.240871,0.584030,314447.257659,0.915228,20.009144,27.114477,1.978531,68.186977,56.281646,82.936536,42.960070,35.547603,60.455696,79.303045,15.200000,21.547861
60.089068,69.937916,118.932852,131.776673,56.510585,63.077738,59.207142,12.927101,114.383767,1.569228,70.115167,60.858894,130.689718,116.150385,128.738350,114.878171,60.282039,114.242865,0.001959,0.013830,32.000000,-237.079547,115.073079,0.367101,12.243354,0.584735,314560.797423,0.915715,19.994920,27.116327,1.979317,68.192649,56.285726,82.923676,42.960070,35.539723,60.455696,79.314101,15.200000,21.546719
60.096638,69.938730,118.949775,131.773700,56.539163,63.093549,59.360867,12.926337,114.388762,1.581571,70.114171,60.869236,130.687299,116.157603,128.734146,114.884524,60.279682,114.247648,0.001960,0.013840,32.000000,-237.080354,115.054214,0.376390,12.246814,0.584960,314657.070577,0.915300,19.985006,27.121131,1.979336,68.195269,56.287675,82.912248,42.960070,35.551888,60.455696,79.316949,15.200000,21.546714
60.104696,69.939060,118.964360,131.769965,56.596350,63.117888,59.367512,12.925524,114.390107,1.905610,70.110586,60.876474,130.683627,116.164989,128.729863,114.892818,60.278644,114.253848,0.001982,0.013830,32.000000,-237.081259,115.039817,0.480143,12.245167,0.584843,314675.180720,0.917610,19.977951,27.127683,1.979276,68.198165,56.290386,82.898670,42.960070,35.558586,60.455696,79.320061,15.200000,21.546790
60.112117,69.937913,118.996073,131.766546,56.620265,63.137808,59.371217,12.925507,114.395499,1.909466,70.112251,60.888144,130.681620,116.166905,128.727633,114.897637,60.279975,114.254586,0.001987,0.013875,32.000000,-237.081294,115.045074,0.480022,12.246556,0.584828,314755.318098,0.915336,19.971976,27.132677,1.979308,68.202036,56.294127,82.887430,42.960070,35.560220,60.455696,79.321177,15.200000,21.546440
60.117854,69.937896,119.018037,131.762964,56.642815,63.162127,59.241296,12.925465,114.408829,1.686517,70.106450,60.898885,130.677659,116.176434,128.723880,114.907069,60.278985,114.263776,0.001979,0.013899,32.000000,-237.081557,115.097074,0.400906,12.243942,0.585120,314876.078718,0.915451,19.965083,27.137133,1.979286,68.205429,56.296506,82.872803,42.960070,35.583078,60.455696,79.322606,15.200000,21.546309
60.120560,69.935306,119.032253,131.759821,56.616577,63.182414,59.347272,12.924844,114.415230,1.568213,70.102069,60.903187,130.673979,116.184941,128.721162,114.916927,60.278017,114.269045,0.001964,-0.006996,32.000000,-237.082135,115.103989,0.368275,12.248165,0.585352,314970.511711,0.915554,19.957281,27.136209,1.979569,68.208740,56.298398,82.859171,42.960070,35.585706,60.455696,79.326709,15.200000,21.545814
60.123745,69.932218,118.991176,131.756492,56.624414,63.206864,59.375371,12.925274,114.425097,1.567669,70.101495,60.905164,130.668922,116.190741,128.718544,114.925020,60.277512,114.277379,0.001959,-0.070084,32.000000,-237.081810,115.110612,0.368138,12.248307,0.585761,315091.544365,0.917817,19.952122,27.142267,1.979745,68.213501,56.299869,82.842987,42.960070,35.560524,60.455696,79.332077,15.200000,21.544959
60.131590,69.931830,118.995255,131.754463,56.675425,63.227356,59.356188,12.925748,114.432467,1.568027,70.099968,60.914015,130.665005,116.200644,128.716425,114.934136,60.276179,114.282744,0.001962,-0.122667,32.000000,-237.081416,115.116326,0.368210,12.249611,0.585807,315191.181619,0.916420,19.947105,27.146137,1.979893,68.216964,56.302230,82.829511,42.960070,35.562184,60.455696,79.331955,15.200000,21.544707
60.143634,69.931618,119.044979,131.751944,56.677767,63.251834,59.177616,12.926150,114.436849,1.798369,70.089011,60.922845,130.660616,116.210464,128.712953,114.946596,60.275287,114.290548,0.001951,-0.185760,32.000000,-237.081059,115.078068,0.450404,12.246534,0.585673,315310.101203,0.916279,19.941162,27.151236,1.979105,68.222047,56.307508,82.811820,42.960070,35.590354,60.455696,79.323961,15.200000,21.544647
60.148377,69.927335,119.008682,131.749002,56.693719,63.271846,59.383487,12.925024,114.443430,1.900167,70.084148,60.928672,130.657576,116.216490,128.711751,114.956385,60.275689,114.295013,0.001938,-0.216526,32.000000,-237.082096,115.110088,0.473461,12.247477,0.585713,315411.582669,0.916738,19.933743,27.155526,1.978914,68.226714,56.312315,82.795168,42.960070,35.561636,60.455696,79.322698,15.200000,21.543727
60.158904,69.923124,119.027594,131.745678,56.735285,63.296584,59.360534,12.925078,114.459008,1.437741,70.077019,60.933645,130.653363,116.227836,128.709086,114.963464,60.275537,114.304297,0.001934,-0.241438,32.000000,-237.081977,115.173722,0.320564,12.247427,0.586254,315530.965347,0.919654,19.922737,27.160721,1.979345,68.232003,56.318900,82.774996,42.960070,35.577700,60.455696,79.313720,15.200000,21.542644
60.163450,69.919494,119.060554,131.743413,56.722803,63.316717,59.382161,12.924610,114.466610,1.401683,70.069942,60.938205,130.649519,116.235490,128.705823,114.973714,60.273772,114.310411,0.001946,-0.266506,32.000000,-237.082380,115.183174,0.312192,12.248268,0.586046,315625.367001,0.916665,19.914204,27.162781,1.978585,68.233875,56.322613,82.757763,42.960070,35.596551,60.455696,79.309680,15.200000,21.541782
60.172693,69.915341,119.075232,131.740799,56.764437,63.340820,59.364394,12.924567,114.476893,1.401479,70.064353,60.948360,130.646054,116.247136,128.703818,114.984780,60.273354,114.317224,0.001962,-0.318510,32.000000,-237.082537,115.197507,0.312367,12.251875,0.586242,315742.652872,0.917188,19.900560,27.168049,1.978553,68.236471,56.327731,82.740004,42.960070,35.604633,60.455696,79.301374,15.200000,21.540736
60.182343,69.912864,119.125051,131.738898,56.911767,63.360932,59.370386,12.923420,114.483509,1.401971,70.058440,60.953815,130.643565,116.256800,128.702368,114.992856,60.273563,114.323700,0.001964,-0.371099,32.000000,-237.083707,115.202741,0.311711,12.248089,0.586555,315841.025503,0.917059,19.892858,27.173184,1.978952,68.238124,56.332631,82.726294,42.960070,35.621365,60.455696,79.290208,15.200000,21.540042
60.185662,69.908465,119.054207,131.736910,57.010809,63.385067,59.368369,12.922284,114.491614,1.550244,70.058187,60.957559,130.640700,116.265008,128.701101,114.997444,60.274090,114.330433,0.001961,-0.434152,32.000000,-237.084941,115.188569,0.363353,12.243024,0.586554,315955.558988,0.917515,19.880423,27.177356,1.978892,68.238523,56.337326,82.712346,42.960070,35.602112,60.455696,79.282368,15.200000,21.538989
60.186696,69.907331,119.029107,131.735494,57.041149,63.393237,59.337768,12.922670,114.503110,1.419403,70.063727,60.959361,130.638702,116.272537,128.698578,115.003749,60.273589,114.338171,0.001961,-0.486276,32.000000,-237.084736,115.215130,0.316016,12.244485,0.587133,316051.005858,0.917544,19.869302,27.180716,1.979402,68.236993,56.341711,82.701944,42.960070,35.588045,60.455696,79.279685,15.200000,21.538466
60.189426,69.910351,118.952575,131.734608,57.087699,63.393405,59.371378,12.923665,114.509301,1.403266,70.069004,60.968667,130.636538,116.280195,128.694928,115.012203,60.273122,114.342973,0.001958,-0.545138,32.000000,-237.083578,115.220156,0.311832,12.247367,0.587018,316165.807597,0.917857,19.861930,27.183899,1.978116,68.236438,56.345738,82.691144,42.960070,35.522622,60.455696,79.273072,15.200000,21.538822
60.195265,69.913288,118.992161,131.733687,57.165690,63.393276,59.357506,12.925528,114.516275,1.403595,70.071963,60.973934,130.635335,116.290525,128.692808,115.021735,60.273584,114.349909,0.001956,-0.597664,32.000000,-237.081782,115.224017,0.311679,12.248577,0.586820,316206.231268,0.918428,19.859871,27.188664,1.977665,68.237343,56.348111,82.681376,42.960070,35.544256,60.455696,79.265458,15.200000,21.539342
60.198591,69.915770,119.059255,131.732206,57.157449,63.409333,59.354849,12.925171,114.516755,1.566282,70.073389,60.983157,130.633092,116.294312,128.689957,115.026932,60.274428,114.351250,0.001934,-0.660730,32.000000,-237.082136,115.180488,0.373597,12.249286,0.586094,316209.282612,0.917872,19.860444,27.191778,1.976304,68.239424,56.350745,82.670212,42.960070,35.571204,60.455696,79.256114,15.200000,21.539752
60.198172,69.916400,119.043827,131.730617,57.173753,63.417868,59.227770,12.924408,114.519556,1.737222,70.079041,60.981423,130.630761,116.296823,128.687718,115.028917,60.275427,114.354975,0.001930,-0.713337,32.000000,-237.082963,115.194082,0.419877,12.247055,0.586238,316208.963460,0.917992,19.858152,27.195137,1.976769,68.240932,56.353264,82.660455,42.960070,35.563150,60.455696,79.252370,15.200000,21.539781
60.203954,69.920141,119.034028,131.729314,57.161704,63.418051,59.339347,12.925297,114.524699,1.423588,70.086779,60.987714,130.628841,116.302798,128.685832,115.032316,60.276339,114.358736,0.001930,-0.776446,32.000000,-237.082033,115.229420,0.315495,12.249649,0.586787,316289.257976,0.918216,19.857655,27.195031,1.977775,68.243700,56.356792,82.650746,42.960070,35.569361,60.455696,79.242846,15.200000,21.540284
60.211455,69.923796,119.044312,131.728454,57.153599,63.417899,59.357959,12.924568,114.532914,1.405493,70.081309,60.993990,130.626078,116.308775,128.682793,115.036160,60.275182,114.364320,0.001934,-0.830169,32.000000,-237.082585,115.233950,0.311373,12.253185,0.586870,316331.093295,0.920318,19.858662,27.196086,1.977532,68.244539,56.358045,82.642531,42.960070,35.559120,60.455696,79.229456,15.200000,21.541010
60.214702,69.921324,119.049276,131.726060,57.185980,63.417579,59.336115,12.925025,114.538529,1.405548,70.076858,60.998164,130.624541,116.317581,128.680635,115.044108,60.275386,114.369590,0.001907,-0.893247,32.000000,-237.082049,115.237830,0.311815,12.254401,0.586587,316332.561582,0.918501,19.857224,27.197245,1.977180,68.245799,56.359830,82.633843,42.960070,35.553073,60.455696,79.218188,15.200000,21.540659
60.216199,69.918690,119.047816,131.724039,57.275785,63.417485,59.193816,12.924720,114.541221,1.416663,70.076342,61.003677,130.624011,116.323699,128.679377,115.047023,60.275292,114.374372,0.001905,-0.933691,32.000000,-237.082352,115.233179,0.317691,12.250312,0.586389,316334.099439,0.918093,19.854163,27.201479,1.977104,68.246413,56.361439,82.626378,42.960070,35.567148,60.455696,79.209222,15.200000,21.539890
60.225758,69.918456,119.040224,131.721893,57.410255,63.417469,59.344827,12.925201,114.541344,1.812232,70.076333,61.015847,130.622356,116.331541,128.676668,115.051847,60.275548,114.381057,0.001920,-0.935364,32.000000,-237.081834,115.182422,0.452133,12.246110,0.586310,316329.019976,0.918365,19.848784,27.204178,1.977080,68.246816,56.363621,82.617648,42.960070,35.551821,60.455696,79.192006,15.200000,21.539567
60.225505,69.918556,119.072120,131.719563,57.410305,63.417338,59.383782,12.923810,114.545082,1.918434,70.076598,61.016772,130.621291,116.334628,128.673165,115.055357,60.276036,114.386391,0.001933,-0.935890,32.000000,-237.083148,115.183761,0.481448,12.247817,0.586456,316326.360253,0.920539,19.844809,27.206907,1.977006,68.246470,56.364298,82.610068,42.960070,35.570102,60.455696,79.178925,15.200000,21.539546
60.224397,69.917807,119.046556,131.717910,57.487428,63.417631,59.340640,12.923161,114.554761,1.764555,70.084793,61.014918,130.619750,116.339615,128.672529,115.056795,60.277043,114.392231,0.001930,-0.936392,32.000000,-237.083867,115.231427,0.422586,12.247654,0.586454,316322.857240,0.918033,19.836018,27.210333,1.976567,68.246575,56.363871,82.606746,42.960070,35.560691,60.455696,79.175169,15.200000,21.539248
60.225644,69.921179,119.008362,131.717442,57.507996,63.417789,59.375564,12.923343,114.561646,1.579527,70.091379,61.018019,130.619045,116.345478,128.671737,115.058363,60.277138,114.398260,0.001929,-0.950586,32.000000,-237.083774,115.234827,0.368731,12.247846,0.586613,316321.897451,0.917434,19.836342,27.212784,1.977105,68.245217,56.362743,82.605267,42.960070,35.539770,60.455696,79.164620,15.200000,21.539608
60.225960,69.926108,118.992075,131.717584,57.484087,63.417826,59.316739,12.922533,114.562592,1.576990,70.096822,61.019842,130.618921,116.349544,128.670319,115.060863,60.278241,114.404623,0.001928,-0.989804,32.000000,-237.084783,115.234391,0.368766,12.249155,0.586445,316321.662668,0.918122,19.836587,27.214993,1.976716,68.241562,56.360185,82.604545,42.960070,35.520310,60.455696,79.155815,15.200000,21.540593
60.228676,69.929130,118.999651,131.717579,57.422734,63.417715,59.367765,12.923060,114.564734,1.577160,70.102764,61.024606,130.618311,116.353468,128.669781,115.066293,60.279825,114.408212,0.001929,-1.026535,32.000000,-237.084297,115.237359,0.369219,12.248925,0.586148,316324.927328,0.917571,19.838841,27.218220,1.976041,68.237288,56.358280,82.606166,42.960070,35.519766,60.455696,79.145073,15.200000,21.541142
60.228808,69.932780,119.002630,131.717523,57.454853,63.418067,59.319955,12.923843,114.569298,1.577633,70.110085,61.027035,130.616809,116.357017,128.668046,115.070058,60.280589,114.416132,0.001925,-1.038215,32.000000,-237.083356,115.238602,0.368769,12.244936,0.585970,316327.781456,0.918489,19.843488,27.220620,1.975761,68.230137,56.355697,82.608491,42.960070,35.519711,60.455696,79.135319,15.200000,21.541812
60.228059,69.936289,119.023781,131.717506,57.480019,63.417983,59.354169,12.924285,114.569164,1.589217,70.117006,61.029109,130.615846,116.355458,128.666672,115.072650,60.280764,114.421175,0.001899,-1.038217,32.000000,-237.082838,115.228536,0.376156,12.242320,0.586003,316327.142088,0.917659,19.844078,27.221014,1.975797,68.223294,56.352816,82.611935,42.960070,35.535489,60.455696,79.127344,15.200000,21.542397
60.230775,69.941122,119.014505,131.717206,57.488121,63.418193,59.401566,12.925098,114.566435,1.895165,70.120353,61.038375,130.614937,116.356008,128.665124,115.076436,60.281416,114.422760,0.001895,-1.038254,32.000000,-237.081930,115.209949,0.474505,12.241991,0.586221,316331.003813,0.918411,19.847611,27.224611,1.975842,68.214551,56.349600,82.616047,42.960070,35.519565,60.455696,79.114013,15.200000,21.543360
60.234273,69.943302,119.039915,131.716479,57.501990,63.430604,59.355043,12.924928,114.569505,1.746808,70.120280,61.044090,130.614167,116.356186,128.662805,115.078407,60.282303,114.426661,0.001913,-1.039826,32.000000,-237.081968,115.224653,0.426190,12.243193,0.586512,316333.757984,0.917901,19.851790,27.227213,1.976218,68.207114,56.345070,82.619194,42.960070,35.521228,60.455696,79.099895,15.200000,21.543832
60.237056,69.944001,119.084475,131.715717,57.544715,63.434491,59.336643,12.924090,114.571523,1.744912,70.120108,61.049670,130.613130,116.360680,128.661789,115.078760,60.281632,114.428779,0.001928,-1.045194,32.000000,-237.082850,115.225891,0.426420,12.244177,0.586431,316337.165010,0.917138,19.854193,27.227434,1.975975,68.199437,56.341123,82.621369,42.960070,35.559740,60.455696,79.087981,15.200000,21.543888
60.240291,69.944579,119.074947,131.715672,57.475012,63.434653,59.379549,12.922156,114.571540,1.744243,70.121361,61.049721,130.611098,116.363509,128.659592,115.078652,60.280827,114.430815,0.001909,-1.048697,32.000000,-237.084634,115.230722,0.426211,12.245773,0.586614,316398.971406,0.917982,19.853241,27.228696,1.976282,68.188894,56.335883,82.624126,42.960070,35.557480,60.455696,79.072874,15.200000,21.543914
60.241238,69.946093,119.053720,131.715906,57.503739,63.434556,59.323088,12.921364,114.578303,1.653492,70.124646,61.049628,130.610282,116.369801,128.658810,115.082950,60.281072,114.436911,0.001905,-1.051039,32.000000,-237.085335,115.268475,0.389541,12.245297,0.586893,316419.069709,0.918278,19.851449,27.230534,1.976931,68.180749,56.332605,82.625909,42.960070,35.551465,60.455696,79.061127,15.200000,21.544100
60.247699,69.948727,119.064044,131.716607,57.451113,63.434808,59.325753,12.921789,114.585811,1.405553,70.122717,61.056899,130.609513,116.377239,128.658132,115.091820,60.281306,114.444222,0.001920,-1.053889,32.000000,-237.084963,115.287786,0.313424,12.247423,0.586695,316420.359915,0.917563,19.849132,27.232458,1.976666,68.172159,56.328109,82.628136,42.960070,35.547906,60.455696,79.042083,15.200000,21.544621
60.251880,69.947997,119.059998,131.716830,57.332757,63.434664,59.367402,12.922164,114.595022,1.404256,70.116732,61.062620,130.608463,116.384170,128.657596,115.095414,60.281362,114.454689,0.001936,-1.055634,32.000000,-237.084599,115.295282,0.313490,12.247717,0.586550,316420.413783,0.918423,19.849796,27.235570,1.976283,68.164797,56.323772,82.629329,42.960070,35.548036,60.455696,79.027053,15.200000,21.544552
60.252534,69.944045,119.101208,131.716652,57.214154,63.434874,59.299469,12.923313,114.597595,1.575926,70.112706,61.064850,130.607020,116.390802,128.657424,115.100461,60.281130,114.460738,0.001930,-1.056842,32.000000,-237.083582,115.257876,0.379212,12.245437,0.586425,316422.021276,0.918282,19.846649,27.239362,1.976242,68.155618,56.318432,82.630852,42.960070,35.567388,60.455696,79.010989,15.200000,21.543636
