OSU 80 Ton Compressor Load Stand
60.255056,69.941813,119.091326,131.716936,57.169858,63.435346,59.358010,12.924095,114.603343,1.744333,70.113144,61.069308,130.605766,116.396177,128.657321,115.103638,60.280909,114.467401,0.001932,-1.057432,32.000000,-237.082750,115.263692,0.426881,12.245561,0.586321,316419.476993,0.917562,19.842177,27.245070,1.976038,68.149012,56.315435,82.630964,42.960070,35.576256,60.455696,78.997480,15.200000,21.542963
60.258199,69.942027,119.072537,131.717545,57.007546,63.435487,59.350935,12.923677,114.607361,1.734848,70.114075,61.068387,130.603380,116.402458,128.656402,115.105501,60.282294,114.471228,0.001928,-1.059226,32.000000,-237.083091,115.274248,0.420931,12.242295,0.586717,316417.467683,0.918596,19.837640,27.248633,1.976700,68.140850,56.310794,82.630365,42.960070,35.544824,60.455696,78.978637,15.200000,21.542827
60.257144,69.943087,119.153323,131.718233,56.901223,63.435514,59.322643,12.923470,114.617074,1.414573,70.111450,61.072109,130.603140,116.405827,128.656880,115.112069,60.282750,114.474963,0.001927,-1.060403,32.000000,-237.083297,115.336689,0.309059,12.242809,0.586591,316417.211348,0.917648,19.833150,27.252521,1.976454,68.135292,56.307359,82.631784,42.960070,35.587901,60.455696,78.966901,15.200000,21.542971
60.263165,69.941265,119.137570,131.718806,56.738421,63.435734,59.333674,12.923654,114.628735,1.233847,70.102818,61.078063,130.601603,116.414347,128.657535,115.119020,60.282272,114.478808,0.001918,-1.063950,32.000000,-237.083214,115.343840,0.258043,12.246700,0.586565,316415.800379,0.917707,19.830553,27.253245,1.976039,68.128676,56.304931,82.632778,42.960070,35.596917,60.455696,78.947003,15.200000,21.542627
60.267006,69.937913,119.085803,131.718762,56.534523,63.435647,59.348515,12.924733,114.629681,1.477871,70.096265,61.080973,130.601548,116.422061,128.658218,115.121851,60.282153,114.484037,0.001898,-1.065812,32.000000,-237.082137,115.302226,0.343737,12.250404,0.587152,316416.202627,0.918165,19.832556,27.254844,1.977414,68.124237,56.304527,82.633281,42.960070,35.567554,60.455696,78.928372,15.200000,21.541897
60.270980,69.933746,119.172968,131.718133,56.469378,63.435637,59.353895,12.925690,114.634361,1.575917,70.093388,61.086920,130.599754,116.429271,128.656906,115.127143,60.281412,114.487678,0.001895,-1.067734,32.000000,-237.081180,115.306766,0.369749,12.254474,0.586752,316414.951937,0.917891,19.825347,27.257439,1.976955,68.121017,56.304465,82.633194,42.960070,35.610802,60.455696,78.909586,15.200000,21.540824
60.274284,69.932204,119.177027,131.717676,56.416190,63.435498,59.338232,12.925327,114.641763,1.575677,70.090816,61.094336,130.598345,116.434097,128.656729,115.132757,60.280870,114.490614,0.001896,-1.069008,32.000000,-237.081541,115.310055,0.369429,12.257974,0.586126,316410.582938,0.917587,19.818557,27.260436,1.975970,68.119697,56.306534,82.633944,42.960070,35.621378,60.455696,78.889661,15.200000,21.540319
60.277497,69.931010,119.193066,131.717075,56.375395,63.435891,59.265063,12.924337,114.652348,1.575201,70.086634,61.096939,130.597383,116.440631,128.656569,115.136242,60.280875,114.497117,0.001929,-1.072488,32.000000,-237.082495,115.311885,0.369372,12.256750,0.586500,316406.797714,0.917425,19.810834,27.263182,1.977286,68.120159,56.309807,82.634982,42.960070,35.635693,60.455696,78.869179,15.200000,21.539981
60.279647,69.929127,119.177354,131.716621,56.273526,63.435619,59.365664,12.923111,114.656163,1.575314,70.082659,61.096290,130.596583,116.443500,128.656917,115.141422,60.280975,114.497703,0.001908,-1.075414,32.000000,-237.083847,115.314882,0.369815,12.258390,0.586313,316404.775045,0.917606,19.806338,27.265341,1.977245,68.121561,56.312815,82.637471,42.960070,35.640638,60.455696,78.851529,15.200000,21.539515
60.281707,69.925890,119.140532,131.716095,56.188180,63.435595,59.332224,12.922600,114.664531,1.563644,70.076654,61.098558,130.595725,116.453567,128.658315,115.150397,60.281478,114.501165,0.001907,-1.078339,32.000000,-237.084393,115.332277,0.362561,12.258213,0.586436,316404.801401,0.918686,19.802268,27.268915,1.977406,68.124228,56.317409,82.640038,42.960070,35.609895,60.455696,78.830193,15.200000,21.538747
60.282762,69.922654,119.143017,131.715572,56.216250,63.435613,59.384248,12.922577,114.676604,1.274203,70.073992,61.098526,130.595087,116.460577,128.658456,115.153645,60.281540,114.505361,0.001906,-1.080630,32.000000,-237.084412,115.371146,0.267255,12.260059,0.586205,316401.235153,0.917085,19.798462,27.269136,1.977075,68.127233,56.321954,82.642743,42.960070,35.604279,60.455696,78.812782,15.200000,21.537947
60.282540,69.920518,119.165777,131.714965,56.265301,63.435341,59.353775,12.922983,114.677700,1.406901,70.075943,61.098714,130.593566,116.466029,128.659582,115.160208,60.281706,114.507480,0.001943,-1.082986,32.000000,-237.084075,115.354841,0.312235,12.259855,0.585898,316396.866203,0.917558,19.793382,27.270540,1.976396,68.129215,56.326514,82.645336,42.960070,35.601576,60.455696,78.793934,15.200000,21.537223
60.283523,69.921198,119.089732,131.714729,56.244654,63.435217,59.356410,12.924335,114.683421,1.409455,70.079882,61.097581,130.592297,116.471380,128.659651,115.165676,60.281978,114.510723,0.001929,-1.085355,32.000000,-237.082780,115.356341,0.312199,12.254464,0.585813,316393.924696,0.916728,19.789202,27.272787,1.976403,68.131207,56.330364,82.647127,42.960070,35.567623,60.455696,78.776437,15.200000,21.537195
60.282880,69.923823,119.120302,131.714665,56.131174,63.435283,59.388524,12.925572,114.689287,1.409999,70.084088,61.099378,130.590721,116.474787,128.658956,115.168757,60.282592,114.515166,0.001929,-1.085360,32.000000,-237.081553,115.359942,0.312161,12.253261,0.585990,316390.827766,0.917194,19.787264,27.273788,1.976788,68.133310,56.335104,82.649244,42.960070,35.588145,60.455696,78.757720,15.200000,21.537569
60.287062,69.925896,119.114249,131.714542,56.082865,63.435430,59.328220,12.926181,114.693829,1.410052,70.083382,61.100703,130.589209,116.479801,128.657973,115.172227,60.282334,114.517198,0.001931,-1.085362,32.000000,-237.081057,115.364585,0.311789,12.252181,0.585673,316390.039619,0.917136,19.787065,27.275301,1.975494,68.132383,56.338865,82.651348,42.960070,35.593224,60.455696,78.740143,15.200000,21.537918
60.292650,69.926397,119.156191,131.713896,56.072279,63.435346,59.306222,12.925670,114.695926,1.409651,70.075170,61.101664,130.588022,116.490321,128.657595,115.174499,60.282139,114.520791,0.001934,-1.086560,32.000000,-237.081448,115.368071,0.312110,12.257935,0.585971,316392.302583,0.916659,19.790265,27.277132,1.976022,68.130085,56.344817,82.654073,42.960070,35.622170,60.455696,78.711512,15.200000,21.537987
60.291189,69.923006,119.174180,131.712499,56.151435,63.435398,59.364830,12.924607,114.698752,1.409296,70.072468,61.103398,130.587405,116.495618,128.658053,115.178662,60.282485,114.520335,0.001919,-1.085850,32.000000,-237.082507,115.371347,0.312048,12.259097,0.585915,316393.571455,0.917527,19.788597,27.278509,1.975785,68.128004,56.351046,82.655963,42.960070,35.628867,60.455696,78.695967,15.200000,21.537248
60.295772,69.921132,119.161006,131.711121,56.161995,63.435464,59.324396,12.923884,114.706045,1.309258,70.071806,61.107649,130.588410,116.503407,128.659446,115.185066,60.284584,114.522205,0.001898,-1.087429,32.000000,-237.083156,115.407071,0.271696,12.260130,0.585857,316392.421966,0.917772,19.784100,27.280680,1.976297,68.127767,56.359164,82.657533,42.960070,35.633684,60.455696,78.671123,15.200000,21.536635
60.296060,69.920111,119.216002,131.710010,56.145303,63.435115,59.364573,12.922371,114.710655,1.070543,70.069290,61.106156,130.588931,116.507912,128.659715,115.188741,60.285924,114.523418,0.001894,-1.089797,32.000000,-237.084621,115.418044,0.198952,12.254907,0.585954,316389.786240,0.916883,19.782016,27.280084,1.976643,68.126572,56.364278,82.658571,42.960070,35.640619,60.455696,78.651673,15.200000,21.536321
60.297550,69.917964,119.188290,131.708686,56.153486,63.435241,59.305236,12.923271,114.715660,1.067567,70.068420,61.103593,130.589223,116.510150,128.660564,115.198116,60.285311,114.529095,0.001897,-1.090948,32.000000,-237.083921,115.425787,0.198730,12.256059,0.585726,316384.428107,0.917426,19.776043,27.279013,1.976275,68.124412,56.370261,82.660417,42.960070,35.641089,60.455696,78.628029,15.200000,21.535767
60.298578,69.916442,119.140509,131.707778,56.211056,63.435322,59.326086,12.923531,114.721789,1.067031,70.069315,61.099017,130.588269,116.514872,128.661021,115.201901,60.286193,114.531622,0.001935,-1.093270,32.000000,-237.083763,115.429297,0.199248,12.258908,0.586370,316380.355065,0.916793,19.774764,27.278341,1.977177,68.120684,56.374686,82.660714,42.960070,35.619826,60.455696,78.608745,15.200000,21.535276
60.299553,69.916266,119.149915,131.707004,56.353925,63.435152,59.374199,12.924330,114.717289,1.334027,70.074996,61.095954,130.588071,116.520242,128.660520,115.204257,60.286557,114.535594,0.001932,-1.093264,32.000000,-237.082800,115.372068,0.296065,12.257468,0.586093,316379.669994,0.917681,19.771284,27.282079,1.976669,68.115967,56.377579,82.661816,42.960070,35.626694,60.455696,78.586509,15.200000,21.534949
60.300619,69.918470,119.201081,131.706737,56.496941,63.434816,59.216855,12.923987,114.720403,1.396725,70.075474,61.099383,130.586585,116.523045,128.659213,115.208493,60.286385,114.538325,0.001927,-1.093226,32.000000,-237.083071,115.413476,0.301977,12.254810,0.585584,316377.106210,0.917339,19.768844,27.282588,1.975843,68.110724,56.377381,82.663291,42.960070,35.647427,60.455696,78.566147,15.200000,21.535301
60.301821,69.919296,119.170559,131.706370,56.624356,63.434732,59.359005,12.923577,114.723546,1.231768,70.074967,61.095484,130.586764,116.526488,128.658176,115.215338,60.287098,114.543302,0.001926,-1.093201,32.000000,-237.083553,115.420487,0.255841,12.248050,0.585705,316375.363202,0.916576,19.767794,27.284409,1.975967,68.103858,56.375563,82.665639,42.960070,35.647931,60.455696,78.542270,15.200000,21.535427
60.300901,69.918825,119.120827,131.706205,56.655995,63.434648,59.358996,12.924373,114.725731,1.231733,70.077906,61.090005,130.587067,116.531970,128.657944,115.219870,60.287402,114.550405,0.001965,-1.093191,32.000000,-237.082774,115.425417,0.256110,12.246662,0.586188,316375.701612,0.918994,19.769045,27.286084,1.976780,68.097980,56.371544,82.667817,42.960070,35.614173,60.455696,78.524456,15.200000,21.535220
60.299000,69.919956,119.116383,131.706782,56.691316,63.434512,59.342247,12.924217,114.725589,1.232145,70.084506,61.084383,130.587068,116.530813,128.656942,115.223511,60.287532,114.553527,0.001946,-1.093174,32.000000,-237.082881,115.432063,0.256284,12.243586,0.586267,316374.704210,0.916774,19.768796,27.288109,1.976235,68.091588,56.364583,82.669975,42.960070,35.612337,60.455696,78.504187,15.200000,21.535211
60.299545,69.922775,119.146187,131.707606,56.760799,63.434465,59.332478,12.925115,114.728671,1.232139,70.090661,61.087247,130.588398,116.535103,128.655979,115.225443,60.288283,114.556483,0.001943,-1.093166,32.000000,-237.081985,115.434272,0.255714,12.243443,0.585987,316373.692094,0.916787,19.769148,27.291715,1.975440,68.087836,56.357394,82.671238,42.960070,35.640330,60.455696,78.486423,15.200000,21.535662
60.299290,69.927008,119.138462,131.708546,56.842956,63.434386,59.314894,12.925581,114.735759,1.231271,70.094587,61.087748,130.589614,116.539301,128.654913,115.227483,60.289038,114.558192,0.001942,-1.093154,32.000000,-237.081585,115.439078,0.256118,12.248175,0.586140,316374.514502,0.917079,19.771980,27.293302,1.975429,68.084353,56.348556,82.672234,42.960070,35.633872,60.455696,78.465835,15.200000,21.536429
60.300309,69.929284,119.137505,131.709231,56.762100,63.434257,59.379195,12.925504,114.733776,1.468417,70.093617,61.084726,130.589708,116.540333,128.654300,115.231575,60.288356,114.561241,0.001944,-1.094358,32.000000,-237.081602,115.405512,0.336962,12.248129,0.586360,316375.570736,0.917227,19.774311,27.294178,1.975905,68.080989,56.339238,82.672270,42.960070,35.632138,60.455696,78.444654,15.200000,21.536858
60.296162,69.929317,119.165086,131.709654,56.663800,63.434430,59.339025,12.924738,114.742331,1.244603,70.093920,61.081334,130.590714,116.542166,128.654570,115.232781,60.288628,114.562287,0.001923,-1.094340,32.000000,-237.082285,115.440157,0.259998,12.251511,0.586077,316377.892490,0.917513,19.778773,27.294362,1.975785,68.079143,56.329192,82.674749,42.960070,35.651450,60.455696,78.427650,15.200000,21.536838
60.295402,69.929017,119.203703,131.709955,56.628380,63.434444,59.337847,12.923188,114.743143,1.229707,70.096205,61.076912,130.592090,116.539547,128.654888,115.232946,60.289994,114.562336,0.001907,-1.094349,32.000000,-237.083788,115.444461,0.256847,12.250189,0.586069,316379.802189,0.916506,19.780136,27.296722,1.975736,68.077472,56.321021,82.676892,42.960070,35.664860,60.455696,78.409898,15.200000,21.536651
60.291599,69.929832,119.175752,131.710890,56.668514,63.434412,59.281871,12.921737,114.745294,1.228836,70.096515,61.075159,130.593980,116.540106,128.656138,115.235748,60.290150,114.561994,0.001904,-1.094349,32.000000,-237.085423,115.444902,0.257129,12.254922,0.586170,316381.429120,0.917199,19.783879,27.297027,1.976330,68.076257,56.312254,82.680831,42.960070,35.649667,60.455696,78.392506,15.200000,21.536655
60.291064,69.930184,119.159975,131.711761,56.624356,63.434323,59.330355,12.921144,114.744946,1.228308,70.094591,61.076538,130.595714,116.542818,128.657064,115.237739,60.290666,114.563348,0.001901,-1.094350,32.000000,-237.086081,115.446403,0.257282,12.254253,0.586529,316380.072031,0.917230,19.784259,27.295687,1.976995,68.078052,56.304467,82.685385,42.960070,35.645080,60.455696,78.377173,15.200000,21.536714
60.282622,69.928954,119.119043,131.712630,56.606309,63.433906,59.362230,12.919980,114.745264,1.227525,70.097773,61.073782,130.597115,116.540633,128.658220,115.238255,60.290844,114.560752,0.001939,-1.094351,32.000000,-237.087380,115.449319,0.256983,12.256406,0.586158,316381.237813,0.918162,19.788476,27.295342,1.976656,68.081695,56.295047,82.691552,42.960070,35.629090,60.455696,78.364036,15.200000,21.536330
60.282910,69.929537,119.155464,131.713860,56.540820,63.433825,59.190064,12.920771,114.749983,1.227377,70.101002,61.073235,130.598691,116.538674,128.658599,115.242166,60.291006,114.563380,0.001937,-1.095506,32.000000,-237.086539,115.449595,0.257622,12.255818,0.586077,316380.781604,0.917420,19.789305,27.295571,1.976412,68.084999,56.286477,82.698051,42.960070,35.652711,60.455696,78.349471,15.200000,21.536263
60.278238,69.930952,119.138643,131.715135,56.530130,63.433909,59.338864,12.920463,114.746301,1.544670,70.099152,61.068592,130.598685,116.538362,128.658317,115.241189,60.290340,114.563404,0.001934,-1.095836,32.000000,-237.087048,115.405586,0.364922,12.253785,0.585806,316379.645100,0.917062,19.795628,27.293966,1.976010,68.087526,56.276187,82.707952,42.960070,35.638512,60.455696,78.335220,15.200000,21.536516
60.276789,69.930682,119.119272,131.715360,56.452980,63.434231,59.360469,12.920677,114.744476,1.567062,70.099494,61.067051,130.599372,116.537612,128.656713,115.241033,60.289966,114.564415,0.001932,-1.095783,32.000000,-237.086715,115.409702,0.369843,12.253299,0.586101,316379.646704,0.919725,19.795952,27.295249,1.976604,68.090716,56.269463,82.716754,42.960070,35.639642,60.455696,78.321827,15.200000,21.536323
60.273478,69.931068,119.085989,131.715603,56.468906,63.434438,59.357619,12.920423,114.745166,1.566780,70.097712,61.069742,130.600721,116.539105,128.656767,115.241992,60.291046,114.566408,0.001971,-1.095742,32.000000,-237.086912,115.408906,0.370359,12.258624,0.586144,316383.534858,0.917502,19.801548,27.295928,1.976479,68.094501,56.263233,82.728499,42.960070,35.599504,60.455696,78.307802,15.200000,21.536307
60.271216,69.930528,119.128530,131.715642,56.408107,63.434333,59.371663,12.919460,114.744328,1.566471,70.096125,61.066021,130.600444,116.539258,128.656886,115.240248,60.290480,114.564275,0.001947,-1.095743,32.000000,-237.087959,115.403161,0.369860,12.257856,0.586051,316385.797897,0.917197,19.802575,27.296858,1.976205,68.097900,56.259440,82.738411,42.960070,35.628842,60.455696,78.294997,15.200000,21.536095
60.264355,69.929262,119.117840,131.715898,56.382425,63.434097,59.369293,12.918586,114.746863,1.428589,70.097890,61.057746,130.600262,116.536185,128.656393,115.239987,60.289801,114.564733,0.001931,-1.095739,32.000000,-237.089023,115.428604,0.322151,12.255632,0.585615,316386.725057,0.917301,19.805923,27.296876,1.975761,68.101187,56.255994,82.748704,42.960070,35.639524,60.455696,78.284995,15.200000,21.535732
60.260631,69.929947,119.102321,131.717000,56.408912,63.434276,59.354076,12.918150,114.746515,1.495957,70.101708,61.052127,130.602942,116.534622,128.657070,115.240480,60.290941,114.563977,0.001931,-1.095737,32.000000,-237.089611,115.406116,0.350250,12.258318,0.585994,316386.865627,0.917120,19.807406,27.296269,1.976541,68.104065,56.254461,82.755692,42.960070,35.626044,60.455696,78.277420,15.200000,21.535660
60.257441,69.931434,119.055739,131.718637,56.277652,63.434223,59.336317,12.918217,114.747096,1.564048,70.100413,61.051016,130.604760,116.534643,128.657059,115.240022,60.291683,114.564325,0.001931,-1.095731,32.000000,-237.089439,115.404949,0.370196,12.263782,0.586128,316387.530985,0.917266,19.812278,27.297199,1.976589,68.105650,56.252783,82.762788,42.960070,35.590881,60.455696,78.264991,15.200000,21.535867
60.255856,69.931596,119.098695,131.719483,56.197733,63.434318,59.366019,12.917903,114.748573,1.564111,70.094319,61.049760,130.604864,116.535296,128.655485,115.238085,60.290612,114.561115,0.001907,-1.095675,32.000000,-237.089607,115.405112,0.370238,12.264313,0.585951,316388.687046,0.917569,19.816297,27.295644,1.976453,68.105830,56.251766,82.767053,42.960070,35.595010,60.455696,78.254519,15.200000,21.535851
60.254596,69.927913,119.031651,131.719683,56.275824,63.434234,59.222414,12.919646,114.754071,1.563501,70.083835,61.052987,130.606354,116.539858,128.654530,115.238700,60.291223,114.557118,0.001891,-1.095654,32.000000,-237.087845,115.404583,0.369897,12.268609,0.585400,316389.674590,0.917901,19.820638,27.295092,1.975785,68.106927,56.250818,82.772266,42.960070,35.589212,60.455696,78.241436,15.200000,21.535176
60.252485,69.922406,119.039276,131.719216,56.255741,63.434210,59.232040,12.920659,114.756924,1.562645,70.074285,61.050710,130.606944,116.541443,128.654274,115.241574,60.290888,114.559661,0.001893,-1.095645,32.000000,-237.086786,115.408303,0.370531,12.266422,0.585713,316392.130479,0.917470,19.822217,27.294398,1.976550,68.107958,56.251521,82.775826,42.960070,35.570956,60.455696,78.231005,15.200000,21.533897
60.250715,69.915206,119.092626,131.718442,56.068062,63.434291,59.216816,12.921094,114.749468,1.846084,70.062918,61.045068,130.607281,116.541228,128.653458,115.241776,60.289604,114.563172,0.001894,-1.095643,32.000000,-237.086183,115.350649,0.472195,12.267404,0.585036,316388.046088,0.919706,19.819663,27.291587,1.975478,68.107890,56.251034,82.779129,42.960070,35.596193,60.455696,78.218086,15.200000,21.532255
60.248415,69.909550,119.135995,131.717818,56.090565,63.434234,59.389875,12.921161,114.750880,1.878616,70.058790,61.043639,130.608028,116.544218,128.653359,115.238181,60.289886,114.564018,0.001932,-1.095633,32.000000,-237.086238,115.385387,0.468449,12.271511,0.585219,316384.362318,0.919578,19.816046,27.293321,1.975674,68.109060,56.252417,82.782110,42.960070,35.631148,60.455696,78.210342,15.200000,21.530860
60.254439,69.905636,119.132261,131.717434,56.050484,63.433971,59.254177,12.921706,114.751097,1.731215,70.050381,61.047182,130.608595,116.550687,128.651988,115.243227,60.290659,114.569234,0.001929,-1.095662,32.000000,-237.085828,115.392497,0.425549,12.269040,0.585570,316381.064457,0.919828,19.810428,27.296536,1.976618,68.110289,56.254187,82.783719,42.960070,35.622887,60.455696,78.191646,15.200000,21.529770
60.252033,69.901301,119.144306,131.717206,56.034112,63.434013,59.290228,12.921936,114.752718,1.730335,70.042260,61.044930,130.609130,116.557092,128.650734,115.247838,60.290247,114.572706,0.001927,-1.095629,32.000000,-237.085549,115.393806,0.426188,12.268210,0.585714,316376.214888,0.917172,19.806831,27.296720,1.977413,68.111530,56.255393,82.784023,42.960070,35.641355,60.455696,78.181330,15.200000,21.528801
60.251406,69.895711,119.159049,131.716914,55.989509,63.434184,59.265174,12.922087,114.753886,1.730285,70.037177,61.042761,130.609494,116.563812,128.650593,115.250946,60.290683,114.578295,0.001927,-1.095606,32.000000,-237.085276,115.396915,0.425959,12.263689,0.585707,316368.938881,0.919156,19.797526,27.298817,1.977153,68.113475,56.255776,82.783474,42.960070,35.650171,60.455696,78.168568,15.200000,21.527428
60.252003,69.892469,119.178127,131.717033,56.077630,63.434375,59.346722,12.922084,114.757467,1.729640,70.034513,61.039052,130.610406,116.561552,128.650610,115.250728,60.291051,114.579900,0.001968,-1.095645,32.000000,-237.085194,115.400169,0.425614,12.265619,0.585870,316366.654737,0.918628,19.795344,27.301139,1.977432,68.115455,56.257666,82.783091,42.960070,35.666965,60.455696,78.156639,15.200000,21.526512
60.250631,69.889331,119.140674,131.717473,56.118425,63.434795,59.349915,12.921943,114.753465,1.932823,70.029067,61.037637,130.611528,116.564732,128.649275,115.256173,60.291689,114.582243,0.001941,-1.095648,32.000000,-237.085230,115.356960,0.500650,12.264866,0.586191,316362.513191,0.919016,19.790316,27.303778,1.977697,68.115642,56.259939,82.782641,42.960070,35.654710,60.455696,78.143452,15.200000,21.525660
60.249860,69.886191,119.137927,131.717629,56.183675,63.435091,59.189550,12.922464,114.750811,2.227439,70.025774,61.035246,130.611869,116.565876,128.648563,115.255083,60.291672,114.581125,0.001926,-1.095689,32.000000,-237.084694,115.335718,0.593215,12.261887,0.586221,316360.099866,0.917737,19.786539,27.304293,1.977994,68.116644,56.261935,82.782083,42.960070,35.645959,60.455696,78.131954,15.200000,21.524832
60.245644,69.883504,119.132260,131.718308,56.234279,63.435010,59.343262,12.923114,114.754867,1.982685,70.028259,61.030727,130.612734,116.568728,128.647860,115.260413,60.291462,114.583287,0.001928,-1.095664,32.000000,-237.084003,115.384713,0.505627,12.264287,0.586006,316359.020711,0.917710,19.784629,27.304944,1.977418,68.118920,56.263604,82.780656,42.960070,35.639935,60.455696,78.124000,15.200000,21.523923
60.241640,69.883623,119.119628,131.719928,56.319472,63.434905,59.232968,12.923337,114.755742,1.896861,70.027810,61.026634,130.613805,116.568573,128.647030,115.262613,60.291210,114.585149,0.001930,-1.095679,32.000000,-237.083846,115.382880,0.482772,12.267892,0.586140,316358.075609,0.920206,19.782180,27.304347,1.977398,68.120375,56.263955,82.779359,42.960070,35.643331,60.455696,78.117289,15.200000,21.523763
60.243468,69.883871,119.154808,131.722456,56.393173,63.434790,59.363432,12.923207,114.755164,1.896362,70.026866,61.018824,130.614683,116.568684,128.645026,115.263706,60.290350,114.583654,0.001902,-1.095698,32.000000,-237.083979,115.387991,0.482268,12.261751,0.586049,316357.091310,0.917886,19.783266,27.305745,1.977442,68.122138,56.263359,82.777932,42.960070,35.661477,60.455696,78.104409,15.200000,21.523618
60.243555,69.883510,119.127137,131.724758,56.360556,63.434771,59.373015,12.923274,114.755406,1.896278,70.017414,61.020684,130.617372,116.568720,128.643048,115.266358,60.290074,114.584061,0.001890,-1.095701,32.000000,-237.083763,115.393010,0.482206,12.261072,0.585844,316358.288192,0.919662,19.786966,27.307020,1.977364,68.122908,56.262471,82.776488,42.960070,35.646015,60.455696,78.094422,15.200000,21.523522
60.244283,69.877582,119.097230,131.726511,56.302372,63.434737,59.389173,12.923281,114.755271,1.873615,70.001853,61.023752,130.620092,116.572607,128.642599,115.273327,60.290966,114.585037,0.001890,-1.095726,32.000000,-237.083664,115.408197,0.471483,12.263763,0.586361,316358.319270,0.917609,19.785580,27.307060,1.977888,68.125643,56.261802,82.776226,42.960070,35.621799,60.455696,78.080428,15.200000,21.522184
60.244397,69.869316,119.101970,131.726987,56.198116,63.435010,59.361117,12.924325,114.761228,1.533266,69.989438,61.024010,130.620370,116.575267,128.642412,115.277745,60.290769,114.587952,0.001893,-1.095731,32.000000,-237.082520,115.467096,0.352695,12.263140,0.586187,316358.360148,0.917458,19.785140,27.307560,1.977425,68.128346,56.261406,82.777117,42.960070,35.632621,60.455696,78.069648,15.200000,21.520336
60.241002,69.859992,119.168208,131.727366,56.155207,63.435220,59.375913,12.923778,114.761979,1.390756,69.977204,61.018008,130.621083,116.575493,128.642881,115.281396,60.289863,114.591303,0.001937,-1.095758,32.000000,-237.083181,115.466382,0.312554,12.264886,0.585828,316351.595908,0.917181,19.778560,27.307203,1.976905,68.133107,56.260907,82.779175,42.960070,35.672010,60.455696,78.060366,15.200000,21.518078
60.236974,69.852893,119.180441,131.727989,56.110391,63.435123,59.160501,12.923841,114.761310,1.390518,69.972384,61.016506,130.622459,116.573568,128.644078,115.284313,60.290141,114.593020,0.001935,-1.097481,32.000000,-237.083248,115.466318,0.312829,12.259641,0.585875,316346.422498,0.917596,19.770194,27.309004,1.976980,68.136999,56.260987,82.780290,42.960070,35.692145,60.455696,78.054929,15.200000,21.516307
60.234381,69.847108,119.174657,131.728922,56.090177,63.435230,59.371550,12.922740,114.747836,1.656523,69.971250,61.011965,130.621937,116.573626,128.644317,115.284970,60.289456,114.594682,0.001931,-1.099844,32.000000,-237.084322,115.417295,0.405367,12.258927,0.586318,316341.520481,0.917404,19.763908,27.311756,1.978191,68.140470,56.261693,82.779452,42.960070,35.676272,60.455696,78.045563,15.200000,21.514616
60.228596,69.845845,119.168180,131.730483,56.147131,63.435057,59.386484,12.922923,114.743247,1.734140,69.974790,61.006940,130.619838,116.571000,128.643235,115.282605,60.288126,114.593274,0.001933,-1.103378,32.000000,-237.084186,115.413070,0.425247,12.259923,0.586700,316336.221260,0.920794,19.760415,27.312421,1.978526,68.140640,56.262598,82.776958,42.960070,35.678739,60.455696,78.042005,15.200000,21.513996
60.225549,69.846758,119.138483,131.732142,56.171237,63.434947,59.207683,12.922088,114.745276,1.535053,69.979253,61.002560,130.618320,116.568492,128.642148,115.280606,60.288357,114.586492,0.001977,-1.105269,32.000000,-237.085025,115.458062,0.351640,12.257618,0.586731,316333.559308,0.917552,19.756950,27.314020,1.978515,68.140014,56.265310,82.775747,42.960070,35.655989,60.455696,78.037531,15.200000,21.513910
60.222583,69.849214,119.085851,131.734274,56.128449,63.434931,59.371157,12.922543,114.743893,1.228105,69.981689,60.998725,130.618019,116.563306,128.641629,115.278906,60.287800,114.585432,0.001947,-1.105371,32.000000,-237.084496,115.481521,0.256293,12.252703,0.586724,316334.695774,0.917414,19.760865,27.314576,1.978598,68.138432,56.269033,82.774968,42.960070,35.629475,60.455696,78.031412,15.200000,21.514140
60.218079,69.849874,119.148406,131.736089,56.125328,63.434947,59.371424,12.923027,114.741414,1.225609,69.983122,60.991744,130.617738,116.560703,128.640993,115.280105,60.287107,114.582059,0.001934,-1.105382,32.000000,-237.083966,115.477188,0.256217,12.257115,0.586667,316335.335139,0.920237,19.764507,27.310613,1.978205,68.135765,56.272437,82.774431,42.960070,35.668677,60.455696,78.028595,15.200000,21.514136
60.212678,69.849703,119.176341,131.738104,56.085697,63.435091,59.359560,12.923267,114.738618,1.225893,69.980862,60.991352,130.617446,116.556744,128.640627,115.277278,60.287020,114.582911,0.001935,-1.105392,32.000000,-237.083629,115.473435,0.255755,12.260147,0.586564,316339.108877,0.917760,19.769618,27.310588,1.977428,68.131701,56.276861,82.774601,42.960070,35.683319,60.455696,78.026845,15.200000,21.513888
60.210342,69.848256,119.169647,131.739535,56.114260,63.434937,59.361257,12.923304,114.735790,1.226032,69.977073,60.987392,130.616705,116.552655,128.640121,115.277271,60.285867,114.579908,0.001936,-1.105384,32.000000,-237.083652,115.472040,0.256036,12.263833,0.586879,316341.973505,0.917834,19.774310,27.309425,1.978615,68.128392,56.280939,82.774844,42.960070,35.676830,60.455696,78.023176,15.200000,21.513375
60.205943,69.844909,119.121983,131.740994,56.106087,63.434517,59.336157,12.924148,114.737314,1.226591,69.970781,60.984987,130.617289,116.552973,128.640202,115.277776,60.286345,114.582920,0.001904,-1.107569,32.000000,-237.082680,115.466961,0.255944,12.261723,0.587033,316344.113754,0.918111,19.778974,27.309981,1.979257,68.125119,56.285223,82.775248,42.960070,35.653274,60.455696,78.020577,15.200000,21.512464
60.203043,69.840907,119.138325,131.742135,56.108036,63.434289,59.366486,12.924338,114.733718,1.394796,69.968808,60.981672,130.618157,116.546904,128.640396,115.273755,60.286636,114.582972,0.001893,-1.108155,32.000000,-237.082641,115.437677,0.312702,12.261233,0.586833,316344.187387,0.918119,19.779618,27.309482,1.979222,68.123909,56.288598,82.773596,42.960070,35.663795,60.455696,78.020283,15.200000,21.511378
60.199542,69.838075,119.141463,131.743555,56.042728,63.433733,59.336497,12.924737,114.734099,1.233933,69.964643,60.978100,130.618948,116.543846,128.640796,115.273518,60.286436,114.577897,0.001890,-1.109900,32.000000,-237.082167,115.456569,0.258018,12.262131,0.586649,316340.085165,0.918568,19.780211,27.310660,1.978575,68.121916,56.291921,82.769371,42.960070,35.668880,60.455696,78.018663,15.200000,21.510419
60.198165,69.835419,119.129111,131.744412,56.052797,63.433547,59.319071,12.925158,114.733695,1.224572,69.960272,60.973765,130.619426,116.540105,128.640335,115.270862,60.285701,114.576748,0.001890,-1.109890,32.000000,-237.081798,115.453104,0.255443,12.258044,0.586827,316335.951836,0.918134,19.778805,27.310398,1.978942,68.117666,56.294793,82.763171,42.960070,35.656153,60.455696,78.014705,15.200000,21.509676
60.192410,69.832160,119.142972,131.745047,56.013639,63.430829,59.350589,12.923914,114.731833,1.224589,69.961338,60.965978,130.620320,116.535311,128.641926,115.264963,60.285423,114.573110,0.001933,-1.111080,32.000000,-237.083059,115.447451,0.255563,12.258577,0.586849,316331.805570,0.918643,19.779109,27.307806,1.979109,68.112339,56.298356,82.755168,42.960070,35.670512,60.455696,78.016325,15.200000,21.508625
60.188354,69.831310,119.135841,131.745300,55.944662,63.430677,59.343260,12.923620,114.730056,1.224693,69.958922,60.966319,130.620756,116.532731,128.642348,115.261938,60.285254,114.571682,0.001932,-1.111084,32.000000,-237.083361,115.442853,0.255462,12.263664,0.586974,316329.964589,0.918927,19.777686,27.307909,1.978949,68.108400,56.300127,82.748174,42.960070,35.663134,60.455696,78.017338,15.200000,21.508158
60.184904,69.828937,119.173294,131.745016,55.907526,63.430473,59.325740,12.924608,114.728306,1.224864,69.958183,60.963299,130.620381,116.530310,128.644082,115.254808,60.284258,114.571940,0.001930,-1.111674,32.000000,-237.082592,115.439599,0.255652,12.263810,0.587116,316315.798028,0.918489,19.779580,27.306186,1.979369,68.104493,56.301139,82.740670,42.960070,35.690233,60.455696,78.017570,15.200000,21.507427
60.179827,69.828087,119.184283,131.745024,55.960365,63.430483,59.330181,12.925212,114.727248,1.224957,69.964745,60.960480,130.621307,116.525096,128.645951,115.247920,60.283336,114.571683,0.001932,-1.112225,32.000000,-237.081944,115.436294,0.255761,12.265088,0.586874,316315.498851,0.918668,19.782364,27.305568,1.979384,68.100559,56.302037,82.734627,42.960070,35.707652,60.455696,78.022097,15.200000,21.506851
60.178274,69.831356,119.157546,131.745993,56.008997,63.422185,59.337383,12.924787,114.727071,1.225037,69.967721,60.962397,130.622142,116.518217,128.645478,115.235679,60.281788,114.565661,0.001972,-1.115743,32.000000,-237.082314,115.427642,0.255772,12.263386,0.587188,316314.867782,0.918989,19.783080,27.306708,1.980119,68.095625,56.301420,82.726819,42.960070,35.681795,60.455696,78.022527,15.200000,21.507145
60.173907,69.832812,119.156057,131.747034,56.011268,63.410083,59.368321,12.924911,114.719209,1.526534,69.969723,60.962120,130.622584,116.512318,128.644196,115.229965,60.281393,114.560392,0.001937,-1.118668,32.000000,-237.082221,115.364668,0.362638,12.261965,0.587293,316316.599193,0.919004,19.786779,27.307487,1.980469,68.092445,56.300580,82.720142,42.960070,35.688349,60.455696,78.026528,15.200000,21.507322
60.171844,69.833952,119.167415,131.747852,56.035746,63.389712,59.343539,12.924738,114.709449,1.737003,69.974027,60.957810,130.623338,116.505152,128.643608,115.223550,60.281461,114.554757,0.001925,-1.119298,32.000000,-237.082272,115.348199,0.424911,12.264502,0.587127,316280.733191,0.918807,19.791440,27.305722,1.980076,68.091858,56.299623,82.715657,42.960070,35.700412,60.455696,78.027659,15.200000,21.507261
60.166789,69.835881,119.147759,131.748420,56.036116,63.389573,59.331050,12.924277,114.713881,1.529229,69.975502,60.953658,130.624255,116.497195,128.643357,115.215905,60.280122,114.550290,0.001925,-1.119335,32.000000,-237.082709,115.388793,0.348364,12.260612,0.587140,316222.874627,0.918231,19.796807,27.303219,1.980195,68.091487,56.297885,82.713490,42.960070,35.680986,60.455696,78.032770,15.200000,21.507382
60.167949,69.836734,119.145862,131.748715,55.971092,63.389793,59.329439,12.923034,114.709121,1.395145,69.972188,60.949121,130.625850,116.493202,128.644117,115.211474,60.279353,114.545227,0.001926,-1.119321,32.000000,-237.083932,115.382290,0.312086,12.256378,0.586952,316122.839789,0.918358,19.799795,27.300049,1.980451,68.092442,56.294880,82.712759,42.960070,35.682768,60.455696,78.032803,15.200000,21.507422
60.162010,69.835339,119.189339,131.748331,55.979417,63.377681,59.340818,12.923023,114.707315,1.394307,69.971063,60.944925,130.626923,116.487936,128.643599,115.207773,60.278354,114.542604,0.001890,-1.119838,32.000000,-237.084012,115.375602,0.312281,12.255061,0.587073,316127.084193,0.918640,19.806251,27.298931,1.980291,68.093745,56.291507,82.712881,42.960070,35.709490,60.455696,78.038869,15.200000,21.506893
60.156185,69.834172,119.221631,131.747989,56.048782,63.353659,59.369845,12.923347,114.704215,1.394589,69.972165,60.942941,130.628090,116.482987,128.643887,115.208650,60.278519,114.538898,0.001882,-1.123197,32.000000,-237.083647,115.369510,0.311896,12.252400,0.587254,316129.491669,0.918650,19.806066,27.296914,1.980221,68.096000,56.288054,82.714288,42.960070,35.736061,60.455696,78.046459,15.200000,21.506305
60.152131,69.834191,119.158585,131.747819,56.099882,63.333277,59.341986,12.923456,114.701217,1.394945,69.973982,60.942785,130.627715,116.477967,128.643865,115.203861,60.277714,114.532713,0.001882,-1.126113,32.000000,-237.083527,115.365965,0.312482,12.253901,0.587612,316070.554920,0.918396,19.809991,27.296470,1.981140,68.098755,56.285851,82.716665,42.960070,35.707602,60.455696,78.054225,15.200000,21.506027
60.151896,69.835353,119.117920,131.747841,56.195498,63.325367,59.340372,12.922746,114.694097,1.394492,69.977473,60.938297,130.626547,116.472363,128.644151,115.196436,60.276263,114.527149,0.001883,-1.129639,32.000000,-237.084319,115.359659,0.312617,12.251855,0.587839,315951.457915,0.917696,19.814043,27.294265,1.981868,68.102977,56.283349,82.721604,42.960070,35.697028,60.455696,78.058724,15.200000,21.505957
60.151788,69.836836,119.164411,131.747708,56.252339,63.309016,59.378372,12.923297,114.687789,1.538743,69.975554,60.938444,130.626539,116.466619,128.642868,115.189461,60.275526,114.524115,0.001926,-1.132567,32.000000,-237.083787,115.319646,0.366288,12.248887,0.587181,315851.926095,0.917900,19.817696,27.291666,1.980954,68.105756,56.281950,82.726503,42.960070,35.711380,60.455696,78.060863,15.200000,21.506061
60.148261,69.836613,119.244102,131.747048,56.170186,63.305064,59.344545,12.922304,114.674918,1.896425,69.976772,60.935000,130.625757,116.458402,128.642613,115.183088,60.274013,114.516537,0.001926,-1.133866,32.000000,-237.084847,115.278341,0.480496,12.248942,0.586923,315815.368433,0.917817,19.819068,27.290055,1.980285,68.108482,56.280179,82.732207,42.960070,35.760788,60.455696,78.066421,15.200000,21.505783
60.145010,69.836971,119.285891,131.746360,56.167251,63.300429,59.354053,12.922091,114.675180,1.694739,69.978408,60.932107,130.625007,116.453876,128.642840,115.180191,60.273039,114.511078,0.001923,-1.136821,32.000000,-237.084947,115.319533,0.405035,12.252469,0.587258,315736.028449,0.916999,19.820647,27.289124,1.981062,68.110935,56.277643,82.737978,42.960070,35.776373,60.455696,78.073432,15.200000,21.505555
60.138880,69.838287,119.261702,131.746438,56.077939,63.284226,59.354610,12.921740,114.672136,1.402090,69.981646,60.925891,130.625705,116.451671,128.644057,115.174260,60.273198,114.507988,0.001927,-1.137972,32.000000,-237.085403,115.338666,0.312727,12.246012,0.587843,315718.532088,0.917524,19.823585,27.286467,1.982503,68.114152,56.275542,82.746362,42.960070,35.777269,60.455696,78.084411,15.200000,21.505577
60.135362,69.838925,119.284759,131.746948,56.004669,63.276297,59.363583,12.921250,114.666543,1.399823,69.983731,60.924482,130.626558,116.445795,128.644348,115.170279,60.272795,114.505958,0.001970,-1.139750,32.000000,-237.085820,115.338008,0.312850,12.250151,0.587993,315698.045648,0.917366,19.826857,27.284434,1.983305,68.116982,56.273689,82.754389,42.960070,35.794171,60.455696,78.094696,15.200000,21.505429
60.131817,69.840373,119.237897,131.747660,55.953713,63.262847,59.368004,12.919747,114.659645,1.399980,69.981010,60.921706,130.626662,116.441348,128.643500,115.165322,60.271559,114.499279,0.001934,-1.142690,32.000000,-237.087276,115.336673,0.313349,12.248658,0.588075,315619.647552,0.917230,19.833666,27.282575,1.983105,68.118489,56.271520,82.766071,42.960070,35.774050,60.455696,78.101734,15.200000,21.505526
60.125785,69.839410,119.251888,131.748058,55.896332,63.262918,59.358434,12.920129,114.650631,1.625255,69.983153,60.917497,130.627128,116.436227,128.644244,115.160011,60.271111,114.494858,0.001925,-1.145067,32.000000,-237.086854,115.283177,0.394556,12.247068,0.588022,315582.581903,0.917038,19.837456,27.281861,1.983604,68.119424,56.270647,82.776004,42.960070,35.782865,60.455696,78.114696,15.200000,21.505125
60.119045,69.840032,119.238822,131.748899,55.929452,63.255092,59.342322,12.919814,114.645106,1.738382,69.990829,60.914174,130.627138,116.429541,128.643041,115.152689,60.270367,114.486829,0.001924,-1.148589,32.000000,-237.087113,115.276339,0.426076,12.250648,0.587690,315519.128189,0.916838,19.842083,27.279420,1.982942,68.119583,56.269373,82.788522,42.960070,35.784948,60.455696,78.129631,15.200000,21.504845
60.117741,69.843813,119.216691,131.749798,55.979897,63.234991,59.344231,12.920053,114.638573,1.738116,69.994856,60.911635,130.626537,116.425752,128.641432,115.148835,60.269655,114.482657,0.001925,-1.150390,32.000000,-237.086861,115.265597,0.425579,12.249231,0.587962,315520.875566,0.917087,19.846525,27.277435,1.983373,68.120274,56.267781,82.798737,42.960070,35.766978,60.455696,78.140051,15.200000,21.505345
60.113019,69.846778,119.216023,131.750124,56.024652,63.235090,59.351795,12.919476,114.629035,1.738194,69.996519,60.906758,130.626539,116.421544,128.640152,115.143973,60.269892,114.478493,0.001890,-1.150949,32.000000,-237.087515,115.259995,0.425967,12.247222,0.587730,315485.231350,0.917339,19.853190,27.273759,1.983379,68.121137,56.265579,82.811826,42.960070,35.779794,60.455696,78.152569,15.200000,21.505766
60.111316,69.847661,119.165214,131.749656,56.126513,63.247313,59.391731,12.919614,114.626215,1.520411,69.998230,60.901314,130.627153,116.418464,128.640736,115.137599,60.269671,114.473896,0.001883,-1.150934,32.000000,-237.087178,115.302956,0.347308,12.244760,0.587479,315389.452774,0.917050,19.858140,27.272175,1.983053,68.122270,56.263894,82.822734,42.960070,35.758369,60.455696,78.163928,15.200000,21.505774
60.106770,69.848030,119.162158,131.749071,56.192812,63.263694,59.358952,12.919489,114.627172,1.226740,69.994682,60.896766,130.627709,116.417392,128.642032,115.131345,60.269028,114.472517,0.001883,-1.152123,32.000000,-237.087301,115.321610,0.256271,12.240224,0.587644,315393.341718,0.917022,19.865337,27.269646,1.983198,68.122009,56.262149,82.834681,42.960070,35.758038,60.455696,78.177796,15.200000,21.505629
60.106814,69.846123,119.191416,131.748687,56.191766,63.244383,59.365124,12.919466,114.622867,1.224272,69.990088,60.895611,130.628163,116.414534,128.641861,115.131740,60.268806,114.470524,0.001887,-1.152738,32.000000,-237.087314,115.317769,0.256924,12.241667,0.587540,315455.534081,0.916614,19.867747,27.267336,1.982409,68.121742,56.260793,82.843782,42.960070,35.768122,60.455696,78.187284,15.200000,21.505109
60.104941,69.842000,119.166772,131.748075,56.134846,63.227521,59.377159,12.920704,114.618583,1.261053,69.981934,60.896754,130.628836,116.412891,128.641724,115.130250,60.269296,114.469914,0.001926,-1.153345,32.000000,-237.086116,115.307846,0.271641,12.242796,0.587965,315539.787056,0.917436,19.872193,27.267220,1.982508,68.122981,56.259412,82.854825,42.960070,35.776779,60.455696,78.200847,15.200000,21.504040
60.107619,69.837268,119.116367,131.747591,56.069793,63.219474,59.208738,12.921899,114.607720,1.621066,69.976694,60.897363,130.629745,116.410024,128.642888,115.127099,60.268810,114.467969,0.001926,-1.153368,32.000000,-237.084963,115.251515,0.395311,12.240915,0.587917,315442.314111,0.917055,19.870244,27.266343,1.982993,68.125491,56.257961,82.863660,42.960070,35.726864,60.455696,78.207082,15.200000,21.502785
60.108951,69.832303,119.087641,131.746717,56.021444,63.219348,59.213395,12.921111,114.601383,1.731840,69.969318,60.899581,130.630505,116.404597,128.642562,115.119323,60.268193,114.461766,0.001925,-1.153394,32.000000,-237.085786,115.245843,0.426970,12.247611,0.587549,315354.367775,0.916646,19.867801,27.265519,1.982645,68.128930,56.255585,82.872130,42.960070,35.710518,60.455696,78.216145,15.200000,21.501413
60.108687,69.827776,119.098356,131.745484,55.920768,63.232040,59.365047,12.920590,114.597055,1.732138,69.959500,60.898852,130.630327,116.401782,128.642294,115.113588,60.267438,114.458484,0.001930,-1.153395,32.000000,-237.086417,115.241399,0.427113,12.244939,0.587148,315310.412606,0.919079,19.860668,27.264934,1.981718,68.130999,56.251383,82.877637,42.960070,35.706784,60.455696,78.224010,15.200000,21.500247
60.105867,69.820345,119.076215,131.743747,55.844010,63.223765,59.351031,12.920566,114.597053,1.732374,69.946998,60.894194,130.631156,116.400987,128.642553,115.109569,60.266839,114.454808,0.001969,-1.153372,32.000000,-237.086469,115.238938,0.426747,12.246670,0.586589,315305.693007,0.918970,19.854510,27.262135,1.981196,68.132302,56.246454,82.881652,42.960070,35.699188,60.455696,78.237619,15.200000,21.498458
60.099359,69.812960,119.035001,131.742263,55.836008,63.219721,59.357340,12.920330,114.592867,1.664975,69.942049,60.887176,130.631878,116.400945,128.644137,115.108369,60.267393,114.451866,0.001932,-1.153388,32.000000,-237.086679,115.261707,0.399413,12.243883,0.586915,315366.192619,0.916800,19.850220,27.261084,1.981383,68.133715,56.241766,82.883518,42.960070,35.676264,60.455696,78.254029,15.200000,21.496620
60.095670,69.806806,118.965661,131.741228,55.851550,63.195413,59.343804,12.920493,114.593282,1.238174,69.936486,60.881459,130.631026,116.401277,128.644495,115.104868,60.267812,114.448548,0.001923,-1.153425,32.000000,-237.086559,115.305561,0.261121,12.240953,0.586627,315320.419322,0.916925,19.845316,27.259658,1.981108,68.134108,56.234712,82.885550,42.960070,35.627186,60.455696,78.270968,15.200000,21.494800
60.094811,69.802947,118.967452,131.740958,55.816772,63.184017,59.361799,12.920957,114.588055,1.374523,69.928435,60.878143,130.630647,116.402549,128.643315,115.101789,60.267595,114.446257,0.001924,-1.153406,32.000000,-237.085986,115.270282,0.313707,12.238127,0.586507,315295.006502,0.916862,19.843767,27.257484,1.980637,68.132645,56.229973,82.887508,42.960070,35.629349,60.455696,78.283651,15.200000,21.493736
60.091629,69.795940,119.001634,131.739858,55.877616,63.173927,59.342104,12.920990,114.584491,1.561524,69.919085,60.872885,130.626468,116.396235,128.640932,115.098161,60.265438,114.445580,0.001928,-1.153393,32.000000,-237.085984,115.253057,0.369743,12.241350,0.585969,315169.214361,0.916766,19.840921,27.255238,1.979605,68.128168,56.222713,82.889672,42.960070,35.654977,60.455696,78.299188,15.200000,21.491923
60.086296,69.791707,118.995023,131.738767,55.933418,63.167900,59.380854,12.921410,114.581196,1.562563,69.919694,60.862467,130.624169,116.392860,128.638848,115.095527,60.263951,114.445329,0.001892,-1.154561,32.000000,-237.085628,115.246253,0.370439,12.241451,0.586021,315109.389757,0.916328,19.837833,27.254195,1.979663,68.125640,56.218517,82.892809,42.960070,35.648182,60.455696,78.315154,15.200000,21.490643
60.081031,69.790446,119.012286,131.738288,55.996690,63.159397,59.350634,12.922107,114.573293,1.562615,69.926190,60.856472,130.622260,116.387473,128.637941,115.086054,60.263756,114.436852,0.001884,-1.154532,32.000000,-237.084958,115.234546,0.369862,12.237826,0.586056,315056.876422,0.916522,19.833679,27.255978,1.980336,68.124635,56.214638,82.896771,42.960070,35.654435,60.455696,78.335249,15.200000,21.489872
60.078324,69.792557,119.031272,131.739104,56.013437,63.139151,59.348793,12.922237,114.574557,1.414753,69.932023,60.851206,130.620388,116.384115,128.637355,115.080791,60.262924,114.433902,0.001884,-1.154498,32.000000,-237.084916,115.270827,0.315125,12.235806,0.586024,315026.648742,0.915917,19.834227,27.257328,1.980402,68.124170,56.211939,82.900706,42.960070,35.658634,60.455696,78.351179,15.200000,21.489896
60.075734,69.796273,119.028922,131.740674,56.089939,63.122767,59.375585,12.923136,114.567449,1.263886,69.936857,60.846120,130.619921,116.381622,128.636401,115.078230,60.261981,114.430654,0.001893,-1.154474,32.000000,-237.084000,115.270071,0.272845,12.235838,0.586324,314985.164112,0.916346,19.837689,27.252854,1.980863,68.123276,56.210310,82.904303,42.960070,35.660633,60.455696,78.371055,15.200000,21.490297
60.071863,69.798329,119.059356,131.742107,56.051648,63.118533,59.370776,12.923406,114.559872,1.548590,69.939245,60.842875,130.620964,116.374302,128.636727,115.073441,60.262839,114.424262,0.001930,-1.154464,32.000000,-237.083800,115.233450,0.366873,12.232373,0.586424,314887.672225,0.916132,19.842228,27.252062,1.981268,68.123422,56.209945,82.907414,42.960070,35.661591,60.455696,78.387818,15.200000,21.490508
60.063208,69.799568,119.083815,131.744139,56.043717,63.102272,59.340279,12.924070,114.554015,1.562169,69.950355,60.831574,130.621356,116.366787,128.636930,115.067449,60.262032,114.420649,0.001930,-1.154483,32.000000,-237.083113,115.230528,0.370145,12.228495,0.586299,314810.740790,0.915534,19.848266,27.251216,1.981314,68.124128,56.210142,82.910722,42.960070,35.679323,60.455696,78.412102,15.200000,21.490403
60.055879,69.804458,119.113591,131.746516,56.019241,63.082197,59.365857,12.924077,114.546738,1.562374,69.964582,60.821076,130.621462,116.358971,128.637417,115.061434,60.261172,114.416195,0.001930,-1.154529,32.000000,-237.083171,115.226061,0.369833,12.235651,0.586706,314791.545208,0.915618,19.853794,27.246839,1.981949,68.124290,56.210482,82.913562,42.960070,35.706317,60.455696,78.437028,15.200000,21.490949
60.045838,69.814915,119.072109,131.750060,55.992557,63.066051,59.219938,12.924531,114.535502,1.562592,69.987477,60.811586,130.622640,116.344499,128.637719,115.052273,60.259962,114.404888,0.001936,-1.154536,32.000000,-237.082704,115.215778,0.369864,12.235847,0.587064,314714.896722,0.916003,19.862796,27.245656,1.982642,68.124613,56.210656,82.916846,42.960070,35.677802,60.455696,78.468342,15.200000,21.492666
60.039033,69.826711,119.058293,131.753141,56.041509,63.061446,59.362678,12.924408,114.527766,1.563038,70.010073,60.803691,130.624097,116.332673,128.639764,115.041724,60.259982,114.396293,0.001971,-1.154533,32.000000,-237.083001,115.207835,0.369860,12.238789,0.586867,314621.904080,0.915454,19.874262,27.244062,1.983379,68.125009,56.211192,82.920165,42.960070,35.666195,60.455696,78.491857,15.200000,21.494800
60.033153,69.843379,119.079959,131.757305,56.114942,63.057905,59.372760,12.926314,114.519038,1.563120,70.037874,60.794765,130.625694,116.320974,128.640673,115.030109,60.259627,114.387979,0.001936,-1.156760,32.000000,-237.080974,115.202786,0.369521,12.242625,0.586581,314554.403689,0.917672,19.893728,27.239045,1.983020,68.125378,56.212133,82.924002,42.960070,35.661624,60.455696,78.522641,15.200000,21.498017
