OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, January 18, 2019
12:18:38 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
60.199854,70.022325,119.108462,131.447195,47.336160,63.420931,59.317789,12.814297,114.674144,1.864112,70.192782,60.894963,130.285626,116.523296,128.344132,115.198523,57.872770,114.492626,0.001870,0.012506,32.000000,-237.193312,115.496213,0.569612,12.269836,0.585830,319398.037189,0.918755,19.951217,29.676941,1.977454,67.602146,53.414932,82.459543,64.602529,37.963365,70.603617,74.851290,20.200000,8.156696
60.192318,70.031827,119.117471,131.451215,47.223406,63.420868,59.335998,12.813704,114.677751,1.537525,70.211464,60.886249,130.288627,116.525016,128.345640,115.196421,57.872295,114.491122,0.001834,0.012499,32.000000,-237.193934,115.498590,0.454899,12.267710,0.586014,319402.341049,0.918478,19.958658,29.676023,1.977942,67.601681,53.411189,82.456632,64.602529,37.973004,70.603617,74.852983,20.200000,8.171104
60.192303,70.041933,119.098984,131.455373,47.151122,63.420663,59.368072,12.813930,114.678372,1.452566,70.219186,60.882113,130.291528,116.524917,128.346943,115.198345,57.872074,114.490383,0.001824,0.012505,32.000000,-237.193567,115.498120,0.437877,12.283890,0.586435,319404.738417,0.919202,19.963080,29.674548,1.978551,67.602373,53.406657,82.453204,64.602529,37.959453,70.603617,74.852209,20.200000,8.189282
60.193207,70.048836,119.107610,131.460544,47.123278,63.420551,59.309497,12.813860,114.679249,1.452741,70.218575,60.882012,130.296190,116.528622,128.349374,115.199888,57.872279,114.490217,0.001823,0.012469,32.000000,-237.193609,115.499413,0.437893,12.270973,0.586724,319415.024079,0.919071,19.979330,29.674195,1.978948,67.603413,53.400570,82.449460,64.602529,37.961596,70.603617,74.846722,20.200000,8.205957
60.191858,70.048996,119.113449,131.463595,47.281527,63.420233,59.214456,12.813580,114.672302,1.600726,70.213541,60.883720,130.300340,116.529260,128.351517,115.198132,57.872978,114.492405,0.001823,0.012450,32.000000,-237.193940,115.471688,0.489219,12.277014,0.585836,319422.974763,0.918597,19.989451,29.674009,1.978641,67.604361,53.395500,82.446923,64.602529,37.968481,70.603617,74.845756,20.200000,8.211146
60.195258,70.046568,119.185361,131.466178,47.420173,63.420071,59.379525,12.813430,114.673836,1.878513,70.214812,60.884915,130.304245,116.528494,128.354526,115.196108,57.873405,114.495781,0.001787,0.012421,32.000000,-237.194047,115.475852,0.570838,12.288470,0.586518,319427.500445,0.919504,19.995544,29.673712,1.978755,67.605515,53.391044,82.444934,64.602529,38.006015,70.603617,74.837781,20.200000,8.212490
60.197966,70.047862,119.186212,131.467765,47.603469,63.420149,59.359896,12.813750,114.679621,1.878294,70.213302,60.888283,130.306135,116.533292,128.355029,115.200826,57.873201,114.498149,0.001782,0.012457,32.000000,-237.193731,115.485434,0.570596,12.280324,0.586282,319425.493351,0.920999,19.996911,29.674217,1.978896,67.604910,53.386874,82.444111,64.602529,38.001083,70.603617,74.831448,20.200000,8.217169
60.196986,70.047779,119.179479,131.469309,47.635646,63.420357,59.377451,12.813754,114.686713,1.431517,70.209018,60.884624,130.307805,116.534957,128.356870,115.205290,57.872974,114.498368,0.001780,0.012461,32.000000,-237.193890,115.540093,0.422022,12.296584,0.586202,319421.200626,0.918372,19.991438,29.675650,1.979979,67.603451,53.382038,82.444185,64.602529,38.010415,70.603617,74.826147,20.200000,8.222735
60.193269,70.046601,119.180029,131.470943,47.546245,63.420527,59.304027,12.812743,114.688561,1.244029,70.205457,60.881652,130.309430,116.533520,128.359307,115.202543,57.872792,114.496168,0.001789,0.012454,32.000000,-237.194987,115.549418,0.371600,12.288547,0.586563,319422.383207,0.918634,19.990307,29.677157,1.979904,67.601967,53.378075,82.444800,64.602529,38.009280,70.603617,74.827317,20.200000,8.224760
60.193568,70.043133,119.194403,131.474216,47.448016,63.420711,59.344937,12.811552,114.688059,1.244295,70.195700,60.880171,130.312364,116.532752,128.362291,115.199536,57.873287,114.497621,0.001821,0.012436,32.000000,-237.196309,115.538636,0.371135,12.283784,0.585749,319423.634401,0.918382,19.991103,29.677504,1.979825,67.599299,53.373680,82.445380,64.602529,38.014500,70.603617,74.824715,20.200000,8.225283
60.200487,70.038130,119.170842,131.476560,47.545784,63.420475,59.377842,12.811113,114.683518,1.696680,70.183529,60.889802,130.314284,116.531774,128.364442,115.197820,57.873479,114.499745,0.001819,0.012462,32.000000,-237.196638,115.505170,0.521857,12.284973,0.586200,319425.019422,0.919582,19.993253,29.676475,1.979956,67.596167,53.370475,82.446306,64.602529,38.025360,70.603617,74.815392,20.200000,8.222024
60.210544,70.029685,119.125257,131.477261,47.591250,63.420490,59.332247,12.810648,114.694931,1.832601,70.167164,60.898513,130.315425,116.536956,128.368093,115.198977,57.873736,114.504272,0.001816,0.012451,32.000000,-237.197001,115.527714,0.555029,12.292669,0.586518,319422.012672,0.918937,19.989517,29.676780,1.980185,67.592448,53.366035,82.446844,64.602529,37.979033,70.603617,74.796281,20.200000,8.214722
60.213986,70.021792,119.091027,131.475931,47.668258,63.420579,59.325468,12.809772,114.699119,1.658038,70.160716,60.902192,130.315408,116.538183,128.370078,115.199989,57.874906,114.508705,0.001823,0.012467,32.000000,-237.197745,115.540041,0.505687,12.294520,0.586170,319414.646284,0.918294,19.978317,29.677757,1.979566,67.588994,53.361224,82.445030,64.602529,37.976377,70.603617,74.788311,20.200000,8.205495
60.217704,70.015313,119.163496,131.474105,47.739162,63.420506,59.334117,12.809453,114.706805,1.658041,70.144167,60.907884,130.315464,116.539101,128.372206,115.205678,57.876229,114.516127,0.001853,0.012445,32.000000,-237.198106,115.548207,0.505398,12.277939,0.585307,319404.296202,0.918808,19.960868,29.679991,1.978478,67.584119,53.357733,82.442626,64.602529,37.993600,70.603617,74.774864,20.200000,8.198443
60.225395,70.006739,119.156154,131.472134,47.839211,63.420666,59.329639,12.809429,114.716697,1.657974,70.127798,60.914131,130.314926,116.543316,128.374663,115.213530,57.876927,114.521432,0.001816,0.012454,32.000000,-237.198037,115.557452,0.505538,12.284580,0.584902,319395.729970,0.918836,19.949892,29.681260,1.977797,67.580323,53.355509,82.441132,64.602529,38.000444,70.603617,74.762022,20.200000,8.189599
60.236370,69.993932,119.157099,131.469371,48.044138,63.421094,59.356983,12.809206,114.728439,1.658271,70.101565,60.919043,130.313885,116.546274,128.377822,115.220682,57.878013,114.525793,0.001807,0.012452,32.000000,-237.198158,115.564653,0.505536,12.284550,0.586148,319387.458017,0.918621,19.940083,29.684023,1.978878,67.575806,53.351689,82.439984,64.602529,38.004346,70.603617,74.740062,20.200000,8.173061
60.244862,69.980347,119.185062,131.466768,48.179970,63.420978,59.339370,12.809401,114.737279,1.658278,70.075943,60.924331,130.313328,116.552783,128.379713,115.227552,57.878096,114.533443,0.001808,0.012441,32.000000,-237.197903,115.573888,0.505061,12.288403,0.585638,319377.934081,0.918541,19.924625,29.686245,1.978503,67.571441,53.349449,82.439771,64.602529,38.027937,70.603617,74.719633,20.200000,8.155045
60.252759,69.959649,119.221228,131.463539,48.389940,63.420910,59.373319,12.808778,114.750470,1.658516,70.039861,60.930073,130.312814,116.562215,128.381860,115.236903,57.878986,114.540976,0.001813,0.012454,32.000000,-237.198549,115.592495,0.505534,12.287300,0.585454,319364.795929,0.917905,19.901994,29.687561,1.978159,67.566780,53.347691,82.440182,64.602529,38.046176,70.603617,74.698094,20.200000,8.126086
60.257980,69.939706,119.198543,131.460528,48.719961,63.421099,59.352503,12.808879,114.762607,1.279665,70.005684,60.933283,130.311067,116.570413,128.382717,115.250635,57.879714,114.555168,0.001779,0.012464,32.000000,-237.198267,115.596796,0.380643,12.277356,0.585325,319350.360676,0.917998,19.880808,29.691686,1.978344,67.563070,53.345717,82.440829,64.602529,38.052923,70.603617,74.679860,20.200000,8.096775
60.264499,69.911464,119.246583,131.456542,48.847376,63.421104,59.330141,12.808646,114.775087,1.232751,69.962439,60.935646,130.309049,116.577984,128.384461,115.262516,57.880597,114.566483,0.001772,0.012468,32.000000,-237.198530,115.610239,0.372559,12.290243,0.585483,319329.413495,0.917286,19.853042,29.694941,1.978685,67.559518,53.343565,82.442741,64.602529,38.073057,70.603617,74.656908,20.200000,8.054525
60.266424,69.881186,119.311604,131.451966,49.037416,63.421330,59.353636,12.808604,114.783541,1.308564,69.921986,60.939068,130.305845,116.585017,128.384452,115.273882,57.880672,114.578143,0.001771,0.012458,32.000000,-237.198709,115.600279,0.398258,12.281135,0.585669,319311.154866,0.917472,19.828428,29.702023,1.978137,67.555067,53.342149,82.444052,64.602529,38.111854,70.603617,74.638915,20.200000,8.004649
60.268976,69.857934,119.339864,131.448264,49.186865,63.421534,59.319227,12.808708,114.792002,1.645451,69.894771,60.944317,130.303456,116.589684,128.384156,115.283374,57.881160,114.586127,0.001781,0.012457,32.000000,-237.198622,115.613971,0.504483,12.292758,0.585253,319284.613993,0.917637,19.794352,29.707365,1.978720,67.552395,53.342047,82.445955,64.602529,38.134683,70.603617,74.622474,20.200000,7.965066
60.268816,69.835492,119.395470,131.443649,49.146705,63.421660,59.365010,12.808541,114.810927,1.510500,69.870495,60.941986,130.299503,116.602492,128.382903,115.295860,57.880831,114.596325,0.001810,0.012453,32.000000,-237.198881,115.653093,0.452650,12.286328,0.586086,319259.693832,0.917169,19.762351,29.713705,1.979736,67.549286,53.343324,82.449322,64.602529,38.173579,70.603617,74.605089,20.200000,7.921949
60.264760,69.820929,119.371188,131.440407,49.016455,63.421760,59.325656,12.808218,114.818299,1.239300,69.853693,60.935435,130.297425,116.609991,128.381395,115.305630,57.880867,114.605204,0.001807,0.012507,32.000000,-237.199306,115.659127,0.371628,12.287975,0.585662,319239.948014,0.917602,19.736816,29.717609,1.980121,67.547883,53.344340,82.452854,64.602529,38.175367,70.603617,74.595381,20.200000,7.891483
60.263702,69.805329,119.357478,131.437924,48.715618,63.421532,59.339835,12.807955,114.824700,1.232965,69.834365,60.932106,130.296001,116.618386,128.381273,115.312055,57.882007,114.614599,0.001804,0.012468,32.000000,-237.199647,115.668952,0.371668,12.294056,0.586338,319222.181276,0.916843,19.714517,29.723549,1.981049,67.547873,53.345117,82.455858,64.602529,38.181328,70.603617,74.580636,20.200000,7.857589
60.261376,69.792991,119.372691,131.436095,48.565898,63.421487,59.350924,12.807324,114.830568,1.232912,69.817673,60.930548,130.294885,116.623784,128.379984,115.314125,57.883193,114.619372,0.001819,0.012460,32.000000,-237.200161,115.670646,0.371695,12.279679,0.586117,319211.568430,0.917485,19.703584,29.728398,1.980779,67.549603,53.346544,82.458356,64.602529,38.191104,70.603617,74.569295,20.200000,7.829156
60.262912,69.777336,119.369812,131.433791,48.459612,63.421487,59.369451,12.807017,114.833435,1.587808,69.795074,60.932203,130.293441,116.633600,128.377910,115.322026,57.882983,114.629379,0.001846,0.012449,32.000000,-237.200392,115.636313,0.489110,12.290643,0.585722,319196.188081,0.917242,19.688930,29.732424,1.980587,67.551675,53.348340,82.461395,64.602529,38.208163,70.603617,74.553205,20.200000,7.794026
60.266778,69.764045,119.359623,131.431124,48.352405,63.421621,59.333490,12.807928,114.839789,1.660657,69.781840,60.934024,130.291582,116.640851,128.375541,115.331671,57.882336,114.634908,0.001813,0.012444,32.000000,-237.199294,115.649698,0.504024,12.295705,0.586527,319184.841051,0.917079,19.678673,29.733864,1.980915,67.554213,53.351037,82.465272,64.602529,38.211340,70.603617,74.535906,20.200000,7.762297
60.257382,69.751469,119.385556,131.427099,48.395608,63.421534,59.339857,12.807508,114.849607,1.208125,69.773637,60.921646,130.288543,116.645682,128.372304,115.340101,57.882173,114.639699,0.001807,0.012410,32.000000,-237.199688,115.698866,0.353494,12.300846,0.585935,319171.678298,0.916727,19.661642,29.739577,1.980817,67.556542,53.354039,82.468354,64.602529,38.211541,70.603617,74.528031,20.200000,7.728411
60.246916,69.744649,119.427331,131.424850,48.491169,63.421361,59.346083,12.808528,114.853186,0.833830,69.769932,60.911012,130.286883,116.646256,128.369792,115.344623,57.882447,114.643828,0.001810,0.012415,32.000000,-237.198642,115.720837,0.237454,12.295461,0.585540,319160.517712,0.917186,19.644894,29.743266,1.980521,67.557866,53.356570,82.471246,64.602529,38.253862,70.603617,74.526026,20.200000,7.704284
60.235398,69.737411,119.417267,131.424177,48.678951,63.421340,59.329598,12.809426,114.856271,0.820295,69.759602,60.895745,130.284914,116.646822,128.366182,115.350639,57.883058,114.646487,0.001813,0.012386,32.000000,-237.197858,115.722091,0.237368,12.302575,0.585614,319152.622925,0.917215,19.640726,29.746062,1.981260,67.558217,53.360483,82.476221,64.602529,38.255060,70.603617,74.525426,20.200000,7.677769
60.222966,69.730411,119.370243,131.424235,48.928950,63.421555,59.353660,12.807956,114.850439,0.820434,69.758926,60.884938,130.282945,116.645425,128.363046,115.346624,57.883639,114.645209,0.001780,0.012410,32.000000,-237.199211,115.715850,0.237449,12.307861,0.586318,319148.519990,0.917277,19.643271,29.748060,1.982298,67.559126,53.362245,82.479624,64.602529,38.241352,70.603617,74.530664,20.200000,7.653341
60.214666,69.725529,119.351254,131.425162,49.204079,63.421463,59.344700,12.806675,114.838981,1.205477,69.758510,60.878467,130.282658,116.642379,128.361037,115.341030,57.885617,114.640525,0.001772,0.012427,32.000000,-237.200473,115.688271,0.362673,12.308736,0.586080,319145.128626,0.917709,19.646341,29.748910,1.982510,67.561983,53.365889,82.484050,64.602529,38.248877,70.603617,74.531018,20.200000,7.627657
60.203139,69.723027,119.363336,131.425374,49.383312,63.421356,59.375025,12.806902,114.831562,1.246423,69.761924,60.868784,130.283168,116.641825,128.359662,115.340247,57.887694,114.638556,0.001772,0.012452,32.000000,-237.200346,115.684103,0.370190,12.307289,0.585665,319142.923461,0.917534,19.650472,29.747627,1.982138,67.564078,53.369154,82.487937,64.602529,38.242685,70.603617,74.538237,20.200000,7.609273
60.188770,69.722455,119.350143,131.425351,49.517290,63.421450,59.378810,12.806034,114.826520,1.246405,69.773648,60.859014,130.284236,116.636196,128.357689,115.332338,57.890505,114.629519,0.001787,0.012434,32.000000,-237.201113,115.676319,0.370587,12.318509,0.585619,319138.395983,0.917800,19.653021,29.743073,1.982096,67.565088,53.373548,82.492356,64.602529,38.244839,70.603617,74.548934,20.200000,7.589692
60.177537,69.725779,119.350999,131.426292,49.618687,63.420611,59.365246,12.805768,114.819326,1.246436,69.785585,60.850011,130.283703,116.628415,128.355157,115.329076,57.893150,114.627552,0.001811,0.012412,32.000000,-237.201413,115.671303,0.370163,12.307222,0.585952,319136.247942,0.917519,19.660841,29.739913,1.982676,67.564463,53.376019,82.494402,64.602529,38.260892,70.603617,74.558729,20.200000,7.578323
60.163132,69.733012,119.328028,131.428480,49.651168,63.415625,59.386697,12.805425,114.808631,1.246467,69.802805,60.839044,130.283485,116.620291,128.352630,115.317281,57.895498,114.617831,0.001810,0.012357,32.000000,-237.201925,115.665980,0.370790,12.320352,0.585544,319137.089243,0.917705,19.673136,29.732132,1.982930,67.561609,53.379415,82.496111,64.602529,38.245489,70.603617,74.574520,20.200000,7.570556
60.153095,69.740399,119.267750,131.431152,49.728283,63.395458,59.354421,12.804934,114.797887,1.246484,69.815668,60.830871,130.284429,116.613564,128.350994,115.307547,57.898453,114.612206,0.001810,0.012386,32.000000,-237.202406,115.662509,0.370650,12.309504,0.586266,319135.159391,0.918102,19.686521,29.728405,1.983315,67.558688,53.382703,82.495404,64.602529,38.230721,70.603617,74.586466,20.200000,7.566867
60.143703,69.748744,119.215748,131.435010,49.713926,63.371156,59.336631,12.804651,114.785307,1.603183,69.831021,60.822142,130.286435,116.607200,128.350487,115.297176,57.903621,114.603409,0.001811,0.012337,32.000000,-237.202528,115.650571,0.487924,12.319432,0.585666,319117.482748,0.917962,19.706660,29.720711,1.983408,67.554643,53.386037,82.494075,64.602529,38.196522,70.603617,74.600745,20.200000,7.562777
60.136287,69.755173,119.200043,131.437682,49.763148,63.371224,59.364721,12.804445,114.777923,1.289952,69.843014,60.810453,130.287539,116.601046,128.349565,115.287596,57.906928,114.598769,0.001834,0.012346,32.000000,-237.202619,115.644181,0.377098,12.310498,0.585722,319021.372053,0.918358,19.723040,29.714662,1.982737,67.550145,53.387921,82.492156,64.602529,38.188575,70.603617,74.611917,20.200000,7.558544
60.127548,69.761696,119.179372,131.440807,49.816147,63.371203,59.331214,12.804123,114.766882,1.246390,69.853754,60.797504,130.290115,116.589508,128.349764,115.279236,57.911679,114.590389,0.001803,0.012367,32.000000,-237.202855,115.637014,0.369544,12.315923,0.584808,318902.292288,0.918462,19.739800,29.704655,1.982182,67.545869,53.389180,82.488716,64.602529,38.185265,70.603617,74.628372,20.200000,7.553263
60.113993,69.765247,119.125729,131.443560,49.779480,63.355157,59.346856,12.803235,114.754774,1.246203,69.864656,60.786289,130.292107,116.580963,128.350443,115.266926,57.917191,114.584298,0.001798,0.012334,32.000000,-237.203695,115.625344,0.369211,12.301629,0.585255,318905.993771,0.918171,19.752877,29.698796,1.982165,67.541549,53.389942,82.485720,64.602529,38.148300,70.603617,74.647756,20.200000,7.545931
60.097298,69.771511,119.145257,131.447084,49.812380,63.330974,59.362953,12.802897,114.741265,1.246164,69.886748,60.768544,130.293617,116.568331,128.351953,115.252809,57.922436,114.572918,0.001799,0.012293,32.000000,-237.203948,115.595894,0.369673,12.305975,0.584997,318907.848287,0.918854,19.767231,29.689435,1.982109,67.536400,53.390816,82.482309,64.602529,38.148316,70.603617,74.676579,20.200000,7.539247
60.093708,69.781705,119.051925,131.450722,49.877329,63.310781,59.356814,12.802998,114.728545,1.707079,69.906886,60.769430,130.295686,116.561312,128.353471,115.243968,57.927219,114.564206,0.001803,0.012306,32.000000,-237.203761,115.549892,0.522893,12.304610,0.585357,318827.464930,0.918620,19.782933,29.680571,1.981664,67.532341,53.390661,82.479947,64.602529,38.094720,70.603617,74.693661,20.200000,7.539936
60.091966,69.796460,119.062742,131.454588,49.995436,63.298688,59.384009,12.803064,114.720888,1.999128,69.920746,60.770206,130.298174,116.554671,128.354764,115.238633,57.933015,114.556968,0.001771,0.012283,32.000000,-237.203806,115.556528,0.610699,12.294910,0.585336,318708.848107,0.918320,19.804166,29.669067,1.982539,67.527990,53.390199,82.477099,64.602529,38.095224,70.603617,74.707920,20.200000,7.548227
60.085520,69.804252,119.067738,131.455857,50.107046,63.298394,59.357360,12.802781,114.712381,1.866061,69.930474,60.762356,130.299616,116.546888,128.356933,115.231386,57.937378,114.550885,0.001767,0.012299,32.000000,-237.204156,115.554604,0.570429,12.301735,0.584622,318610.813992,0.918209,19.817579,29.659490,1.981105,67.523917,53.389360,82.474546,64.602529,38.121202,70.603617,74.725865,20.200000,7.550187
60.077802,69.809812,119.061191,131.457444,50.165781,63.290347,59.333312,12.803124,114.709079,1.866300,69.936390,60.755152,130.301993,116.545622,128.361169,115.223658,57.942541,114.546168,0.001766,0.012304,32.000000,-237.203941,115.547758,0.570698,12.289139,0.585090,318555.919176,0.917679,19.833897,29.649713,1.981342,67.519818,53.387791,82.470354,64.602529,38.115230,70.603617,74.749793,20.200000,7.547038
60.066174,69.811589,119.118661,131.459044,50.112722,63.270453,59.216428,12.802751,114.703493,1.866308,69.941300,60.745407,130.303021,116.542008,128.364221,115.216965,57.946357,114.543250,0.001782,0.012329,32.000000,-237.204417,115.542684,0.570587,12.292553,0.584913,318557.274836,0.918217,19.847470,29.642003,1.981638,67.517856,53.386562,82.466494,64.602529,38.145354,70.603617,74.772408,20.200000,7.540638
60.052870,69.814768,119.131818,131.462123,50.002981,63.246124,59.340898,12.803803,114.696278,1.866504,69.959722,60.737430,130.305869,116.539396,128.366171,115.207154,57.948544,114.537687,0.001804,0.012361,32.000000,-237.203374,115.537787,0.570463,12.280508,0.585529,318517.176688,0.918617,19.859951,29.634243,1.981783,67.515948,53.384854,82.461359,64.602529,38.147530,70.603617,74.807269,20.200000,7.531594
60.045738,69.823138,119.136552,131.466328,49.911852,63.225905,59.377779,12.804417,114.690832,1.866484,69.973511,60.727161,130.308861,116.535382,128.369214,115.199591,57.950727,114.530356,0.001801,0.012345,32.000000,-237.202861,115.529077,0.570586,12.286652,0.585776,318417.235798,0.920344,19.872158,29.628821,1.983124,67.515330,53.384103,82.457851,64.602529,38.150266,70.603617,74.832308,20.200000,7.533414
60.031516,69.834362,119.115515,131.471878,49.658082,63.201592,59.279292,12.805410,114.689438,1.510304,69.990540,60.713349,130.312508,116.529527,128.370611,115.192676,57.952239,114.526092,0.001803,0.012334,32.000000,-237.201786,115.552197,0.452110,12.268596,0.586447,318298.471094,0.918296,19.887272,29.623574,1.983782,67.513605,53.382283,82.453989,64.602529,38.146875,70.603617,74.868526,20.200000,7.539117
60.022283,69.843660,119.101404,131.477545,49.386232,63.181315,59.334313,12.806077,114.682473,1.440342,70.007741,60.702676,130.315864,116.523659,128.371067,115.182963,57.953397,114.514910,0.001803,0.012358,32.000000,-237.200878,115.548439,0.437945,12.273633,0.586124,318202.995243,0.917574,19.902041,29.617357,1.984097,67.513496,53.380056,82.450733,64.602529,38.144300,70.603617,74.899627,20.200000,7.543491
60.011554,69.856739,119.134501,131.485228,49.127338,63.157256,59.357973,12.806074,114.669818,1.440310,70.023256,60.691093,130.320325,116.511361,128.372585,115.173167,57.953863,114.505991,0.001822,0.012366,32.000000,-237.200842,115.540515,0.437294,12.263381,0.586853,318092.236797,0.919016,19.926027,29.613498,1.984216,67.515109,53.377908,82.445867,64.602529,38.152054,70.603617,74.935646,20.200000,7.553382
60.000241,69.865530,119.087360,131.491307,48.831508,63.136987,59.333023,12.805795,114.659787,1.440317,70.038619,60.679282,130.324899,116.504987,128.374932,115.165278,57.952945,114.499289,0.001791,0.012381,32.000000,-237.201201,115.531734,0.437547,12.272872,0.586476,317999.217483,0.918050,19.943612,29.606186,1.984286,67.515797,53.376556,82.442563,64.602529,38.134630,70.603617,74.969907,20.200000,7.559576
59.991920,69.877073,119.095278,131.498282,48.504525,63.114552,59.375533,12.805924,114.650979,1.440287,70.056830,60.670843,130.331228,116.494052,128.380173,115.156009,57.951875,114.488421,0.001785,0.012414,32.000000,-237.201059,115.523940,0.437392,12.257630,0.587175,317891.208088,0.917550,19.966321,29.600812,1.985193,67.517188,53.374745,82.438827,64.602529,38.140545,70.603617,75.010142,20.200000,7.567818
59.982104,69.887221,119.123289,131.503963,48.336684,63.114544,59.371936,12.806112,114.643991,1.440338,70.069349,60.660789,130.336000,116.489742,128.383150,115.149838,57.949811,114.477059,0.001783,0.012428,32.000000,-237.200764,115.512833,0.437116,12.268452,0.586379,317801.142608,0.917856,19.985267,29.598039,1.984781,67.517629,53.372881,82.435568,64.602529,38.147887,70.603617,75.044984,20.200000,7.576770
59.971160,69.898285,119.152051,131.510367,48.190820,63.114570,59.327296,12.805451,114.633911,1.446338,70.086272,60.650982,130.341364,116.479196,128.386793,115.137766,57.946188,114.466228,0.001801,0.012440,32.000000,-237.201387,115.495536,0.440823,12.265244,0.587108,317701.159899,0.917044,20.004281,29.593128,1.985189,67.517917,53.371552,82.431101,64.602529,38.155782,70.603617,75.090635,20.200000,7.586660
59.963044,69.907904,119.106664,131.515739,48.121455,63.098532,59.403337,12.806049,114.624648,1.441341,70.100624,60.642897,130.347179,116.471144,128.391783,115.130390,57.944618,114.459121,0.001771,0.012410,32.000000,-237.200907,115.486144,0.438985,12.267949,0.586963,317715.164515,0.917292,20.023243,29.588937,1.985980,67.519527,53.374120,82.429050,64.602529,38.149515,70.603617,75.128210,20.200000,7.595546
59.948009,69.919772,119.075307,131.522581,47.984582,63.074313,59.339272,12.806418,114.611637,1.441450,70.115220,60.628324,130.352982,116.460391,128.396963,115.118751,57.941686,114.448321,0.001767,0.012444,32.000000,-237.200591,115.473930,0.438997,12.259640,0.587520,317731.808641,0.918197,20.044135,29.586597,1.986823,67.519944,53.377566,82.426395,64.602529,38.126639,70.603617,75.178375,20.200000,7.608019
59.939799,69.928120,119.087282,131.528306,47.894854,63.066088,59.237656,12.806989,114.603216,1.441510,70.127047,60.621521,130.357058,116.451807,128.400202,115.112347,57.937994,114.441360,0.001767,0.012438,32.000000,-237.200033,115.464232,0.439543,12.270361,0.587054,317663.262823,0.916950,20.061045,29.584255,1.986334,67.520353,53.379844,82.423226,64.602529,38.136332,70.603617,75.222048,20.200000,7.616887
59.933533,69.938541,119.066810,131.535379,47.804724,63.066180,59.387793,12.806771,114.595012,1.441604,70.134715,60.617344,130.363484,116.440676,128.404219,115.101888,57.934350,114.431212,0.001790,0.012459,32.000000,-237.200394,115.462460,0.439187,12.260764,0.587264,317559.204171,0.917874,20.086418,29.581240,1.986310,67.521047,53.382755,82.420312,64.602529,38.115381,70.603617,75.267181,20.200000,7.628547
59.922658,69.944466,119.093063,131.541152,47.778231,63.066172,59.365499,12.806244,114.591514,1.083935,70.135448,60.602611,130.367647,116.426740,128.407471,115.091111,57.930456,114.426207,0.001804,0.012451,32.000000,-237.200991,115.495081,0.319507,12.272009,0.586902,317531.703401,0.919490,20.102142,29.581100,1.986781,67.519388,53.385657,82.416446,64.602529,38.116224,70.603617,75.311784,20.200000,7.635697
59.902053,69.946635,119.050566,131.547793,47.639994,63.057973,59.371516,12.806624,114.583231,0.462887,70.147655,60.579435,130.373941,116.409763,128.412498,115.076504,57.925973,114.413923,0.001803,0.012460,32.000000,-237.200667,115.509081,0.119893,12.272034,0.587326,317546.800512,0.917300,20.118193,29.579155,1.986648,67.514776,53.388048,82.411167,64.602529,38.105432,70.603617,75.375024,20.200000,7.636962
59.890852,69.953945,119.011705,131.556717,47.527078,63.033592,59.323183,12.806934,114.566214,0.758190,70.154562,60.577510,130.381775,116.397091,128.416969,115.062015,57.921815,114.403377,0.001803,0.012475,32.000000,-237.200357,115.461585,0.226406,12.267689,0.587164,317559.856405,0.917844,20.133891,29.580293,1.987446,67.508287,53.389871,82.404649,64.602529,38.072764,70.603617,75.438432,20.200000,7.644013
59.884301,69.959629,118.987860,131.564249,47.388920,63.021480,59.324321,12.806557,114.550949,0.821805,70.156907,60.570641,130.388058,116.381444,128.420408,115.050383,57.918680,114.392538,0.001805,0.012483,32.000000,-237.200738,115.449852,0.238341,12.266003,0.587104,317531.274472,0.917989,20.154580,29.578010,1.987420,67.503190,53.391217,82.400453,64.602529,38.061696,70.603617,75.483054,20.200000,7.652021
59.875110,69.963815,118.901817,131.570896,47.291294,63.017118,59.365725,12.806851,114.533465,0.821767,70.162625,60.563425,130.395683,116.365841,128.424468,115.037575,57.914979,114.375547,0.001815,0.012479,32.000000,-237.200314,115.434258,0.238872,12.256379,0.586997,317422.836938,0.918592,20.171960,29.576361,1.987143,67.497748,53.393279,82.395855,64.602529,38.000395,70.603617,75.543459,20.200000,7.656506
59.869456,69.968191,118.888644,131.575577,47.217410,63.017105,59.342673,12.805989,114.518497,0.821608,70.163479,60.558983,130.400847,116.351317,128.429003,115.024759,57.912485,114.360085,0.001786,0.012482,32.000000,-237.201141,115.417518,0.238634,12.260969,0.586898,317372.125870,0.918524,20.183533,29.573525,1.986962,67.493110,53.395431,82.392418,64.602529,37.990971,70.603617,75.592155,20.200000,7.661720
59.868088,69.971538,118.841732,131.579196,47.047464,63.017199,59.342098,12.805438,114.502749,0.821637,70.161670,60.556294,130.406137,116.337992,128.434097,115.012206,57.909551,114.342178,0.001786,0.012485,32.000000,-237.201502,115.402753,0.238665,12.248294,0.586852,317360.854967,0.917987,20.195983,29.567866,1.985830,67.487692,53.397736,82.389604,64.602529,37.956321,70.603617,75.644594,20.200000,7.666758
59.865714,69.972612,118.847770,131.581005,47.113353,63.017280,59.296948,12.804891,114.487646,1.087720,70.162699,60.555607,130.409668,116.327297,128.439187,115.002728,57.907955,114.326810,0.001787,0.012480,32.000000,-237.202021,115.362132,0.328733,12.256012,0.586625,317369.262872,0.918451,20.205444,29.561843,1.985798,67.483753,53.400353,82.386991,64.602529,37.951238,70.603617,75.690995,20.200000,7.667866
59.865926,69.975405,118.875518,131.581754,47.279088,63.017063,59.198862,12.805118,114.473949,1.250256,70.170118,60.555108,130.412392,116.311381,128.445167,114.989185,57.904807,114.314629,0.001814,0.012460,32.000000,-237.201815,115.343859,0.371929,12.252357,0.586928,317376.141378,0.918493,20.210020,29.554911,1.985060,67.478973,53.404231,82.385286,64.602529,37.959901,70.603617,75.742210,20.200000,7.670593
59.866718,69.980104,118.840962,131.581539,47.387603,63.016816,59.360788,12.805364,114.466147,1.250239,70.177258,60.557649,130.414833,116.302957,128.450099,114.976991,57.902612,114.307167,0.001785,0.012460,32.000000,-237.201422,115.334670,0.372028,12.245421,0.586641,317379.958647,0.919237,20.213229,29.548038,1.985239,67.476432,53.407480,82.384493,64.602529,37.928219,70.603617,75.785427,20.200000,7.676538
59.872163,69.987623,118.910258,131.580944,47.542427,63.016717,59.317986,12.806018,114.452912,1.250263,70.181909,60.564788,130.416724,116.290329,128.455022,114.962873,57.901245,114.293218,0.001782,0.012487,32.000000,-237.200630,115.321629,0.371807,12.242422,0.587011,317384.815303,0.920760,20.215831,29.544473,1.985696,67.473969,53.410863,82.383308,64.602529,37.955825,70.603617,75.831275,20.200000,7.687361
59.873098,69.991570,118.857522,131.579705,47.617483,63.016407,59.352087,12.805554,114.440180,1.250143,70.184642,60.566916,130.417684,116.279188,128.457828,114.949994,57.899567,114.282520,0.001781,0.012497,32.000000,-237.200962,115.307838,0.372099,12.250974,0.587087,317390.036635,0.918243,20.219819,29.542556,1.985092,67.472521,53.413790,82.381899,64.602529,37.931093,70.603617,75.872332,20.200000,7.694323
59.879617,69.995988,118.825851,131.577350,47.668344,63.016158,59.357601,12.806881,114.430490,1.250012,70.188725,60.575179,130.418317,116.265625,128.461633,114.940227,57.897847,114.271423,0.001810,0.012472,32.000000,-237.199692,115.292379,0.372107,12.246067,0.587666,317395.664710,0.918830,20.222441,29.536235,1.986069,67.472487,53.417097,82.381784,64.602529,37.911036,70.603617,75.915887,20.200000,7.701552
59.885031,70.000064,118.841699,131.574920,47.707967,63.015914,59.155082,12.808009,114.422402,1.087965,70.194622,60.577172,130.418819,116.256224,128.464632,114.932780,57.897281,114.260742,0.001817,0.012526,32.000000,-237.198567,115.310809,0.314674,12.233691,0.586859,317399.440034,0.918291,20.225547,29.532016,1.985157,67.474999,53.419840,82.383989,64.602529,37.905429,70.603617,75.949725,20.200000,7.708259
59.885686,70.006340,118.810168,131.571697,47.642633,63.015594,59.363023,12.808501,114.410338,0.831225,70.206644,60.579817,130.417507,116.246409,128.466360,114.920673,57.896415,114.246441,0.001816,0.012559,32.000000,-237.197941,115.272505,0.244178,12.232811,0.586763,317401.877012,0.918102,20.224102,29.527618,1.984412,67.476957,53.419288,82.385978,64.602529,37.865740,70.603617,75.997748,20.200000,7.717935
59.900528,70.014019,118.794100,131.569025,47.726759,63.015397,59.302050,12.808569,114.396925,1.216467,70.211057,60.594072,130.415811,116.238548,128.467160,114.910464,57.895865,114.235210,0.001816,0.012542,32.000000,-237.197830,115.255034,0.366122,12.235324,0.587397,317403.447037,0.921159,20.223311,29.522296,1.984498,67.478895,53.418244,82.389103,64.602529,37.869678,70.603617,76.024692,20.200000,7.730325
59.913037,70.020443,118.762571,131.563773,47.875091,63.015342,59.340607,12.808494,114.385904,1.251411,70.211696,60.607173,130.414235,116.232518,128.468456,114.896685,57.894392,114.219337,0.001815,0.012519,32.000000,-237.197889,115.243587,0.371538,12.231955,0.587196,317407.819093,0.917932,20.228998,29.515278,1.983949,67.480335,53.417535,82.394103,64.602529,37.827055,70.603617,76.052918,20.200000,7.743679
59.919355,70.022733,118.780097,131.557719,48.096801,63.015169,59.323806,12.808542,114.376604,1.251347,70.214928,60.612112,130.412960,116.226125,128.469439,114.889807,57.894247,114.206870,0.001821,0.012534,32.000000,-237.197680,115.233222,0.371841,12.230904,0.586746,317409.518033,0.918638,20.223334,29.509636,1.983190,67.481713,53.417786,82.399547,64.602529,37.830645,70.603617,76.082525,20.200000,7.749482
59.927953,70.026619,118.791915,131.550204,48.228638,63.015101,59.339287,12.809448,114.366353,1.251229,70.223802,60.625493,130.410588,116.221722,128.471085,114.883659,57.893364,114.191801,0.001796,0.012541,32.000000,-237.196814,115.220569,0.371625,12.232148,0.586489,317412.919527,0.917843,20.218515,29.502356,1.982249,67.484295,53.416125,82.406794,64.602529,37.831227,70.603617,76.115842,20.200000,7.757572
59.936773,70.032270,118.813643,131.544436,48.371303,63.015187,59.365542,12.809411,114.360094,1.251226,70.224477,60.637827,130.407707,116.215924,128.470471,114.876016,57.892513,114.181589,0.001794,0.012546,32.000000,-237.196744,115.213685,0.371465,12.233818,0.586571,317412.179152,0.917998,20.215126,29.495626,1.982333,67.488785,53.414882,82.413541,64.602529,37.835579,70.603617,76.141029,20.200000,7.768576
59.944138,70.035597,118.782057,131.537088,48.484767,63.015185,59.366996,12.808945,114.352347,1.079089,70.230994,60.643706,130.403406,116.207437,128.470831,114.868974,57.893657,114.172544,0.001790,0.012535,32.000000,-237.197164,115.213507,0.315656,12.231543,0.586460,317413.580098,0.917620,20.211287,29.488197,1.982246,67.496083,53.413832,82.423184,64.602529,37.806750,70.603617,76.169741,20.200000,7.777511
59.953695,70.038851,118.810251,131.530820,48.513731,63.015253,59.331808,12.809231,114.344664,1.402555,70.238917,60.654053,130.399393,116.202488,128.470287,114.862936,57.894214,114.161078,0.001820,0.012525,32.000000,-237.196847,115.185064,0.426939,12.236834,0.586406,317417.170356,0.917079,20.209010,29.483416,1.982316,67.501921,53.414107,82.430870,64.602529,37.818185,70.603617,76.194293,20.200000,7.785002
59.971885,70.046255,118.805059,131.523427,48.538013,63.022188,59.286507,12.809151,114.341893,1.462332,70.241939,60.673518,130.394207,116.200385,128.469577,114.854212,57.894430,114.154745,0.001814,0.012526,32.000000,-237.197137,115.179028,0.438225,12.241145,0.586177,317416.481458,0.916939,20.205721,29.477282,1.981546,67.506770,53.414749,82.440030,64.602529,37.798073,70.603617,76.210462,20.200000,7.799118
59.986377,70.050573,118.772691,131.516073,48.482026,63.042740,59.361576,12.810032,114.343919,1.462221,70.244189,60.685716,130.390002,116.200589,128.469668,114.852697,57.894747,114.155584,0.001812,0.012519,32.000000,-237.196351,115.180492,0.438450,12.233208,0.585986,317415.929994,0.917329,20.200390,29.470400,1.981700,67.510587,53.416441,82.448752,64.602529,37.769007,70.603617,76.220440,20.200000,7.810158
59.998173,70.052866,118.839514,131.507147,48.475288,63.046908,59.355880,12.810259,114.348405,1.462273,70.246062,60.700678,130.384137,116.199136,128.467960,114.849300,57.894379,114.156319,0.001807,0.012541,32.000000,-237.196202,115.179613,0.438326,12.235345,0.585534,317451.458580,0.917839,20.191453,29.466692,1.981013,67.514905,53.419099,82.458359,64.602529,37.797140,70.603617,76.239110,20.200000,7.818569
60.012220,70.054220,118.806153,131.500269,48.392416,63.063051,59.309099,12.811519,114.353261,1.296285,70.246002,60.708864,130.378613,116.200274,128.466223,114.846413,57.894646,114.158152,0.001836,0.012531,32.000000,-237.194946,115.201785,0.379637,12.238207,0.585649,317554.506768,0.916741,20.182758,29.466838,1.979994,67.517932,53.420968,82.466893,64.602529,37.788119,70.603617,76.247311,20.200000,7.825577
60.023773,70.054627,118.825785,131.492609,48.319639,63.087501,59.272305,12.812126,114.347863,1.409634,70.241987,60.724533,130.372344,116.199615,128.463931,114.847307,57.894739,114.157078,0.001833,0.012531,32.000000,-237.194411,115.170605,0.433003,12.243191,0.585887,317574.548942,0.916694,20.174459,29.467610,1.980719,67.520641,53.422185,82.475529,64.602529,37.788662,70.603617,76.261974,20.200000,7.831033
60.040971,70.052836,118.854560,131.486416,48.136610,63.103785,59.370277,12.812065,114.344858,1.841659,70.236363,60.737409,130.366080,116.201772,128.460127,114.849575,57.894430,114.152186,0.001833,0.012523,32.000000,-237.194664,115.151980,0.566132,12.245945,0.585443,317652.571341,0.917416,20.163205,29.468356,1.979699,67.520534,53.422386,82.481825,64.602529,37.801085,70.603617,76.263250,20.200000,7.833560
60.057968,70.050837,118.791075,131.477373,48.031688,63.123973,59.356092,12.812502,114.350237,1.876240,70.230709,60.752812,130.358693,116.207694,128.456431,114.853651,57.894221,114.153815,0.001831,0.012524,32.000000,-237.194214,115.156080,0.571751,12.245392,0.585390,317772.803787,0.918146,20.153240,29.467668,1.979645,67.521168,53.422798,82.489528,64.602529,37.757623,70.603617,76.267015,20.200000,7.835434
60.073300,70.049321,118.791507,131.469240,48.152504,63.144331,59.350602,12.813296,114.358901,1.876229,70.222469,60.762644,130.353030,116.213652,128.453377,114.860678,57.894553,114.157288,0.001832,0.012540,32.000000,-237.193454,115.161226,0.571711,12.250885,0.585338,317848.471483,0.916570,20.136015,29.465279,1.979558,67.522091,53.423521,82.496086,64.602529,37.743907,70.603617,76.264679,20.200000,7.837452
60.082758,70.044344,118.825538,131.459398,48.242996,63.168692,59.351197,12.812966,114.361095,1.876290,70.218866,60.773314,130.344911,116.219547,128.450439,114.863448,57.896138,114.161506,0.001825,0.012565,32.000000,-237.193787,115.168218,0.571981,12.253142,0.584825,317944.139718,0.916788,20.118767,29.466386,1.977940,67.523843,53.424296,82.505919,64.602529,37.758192,70.603617,76.269071,20.200000,7.835651
60.089221,70.042195,118.815511,131.452072,48.284811,63.189199,59.338500,12.812749,114.367320,1.876395,70.218095,60.783035,130.337805,116.221701,128.446888,114.867787,57.896456,114.163254,0.001813,0.012549,32.000000,-237.193996,115.173323,0.571853,12.258482,0.584507,318040.612320,0.916904,20.103497,29.467972,1.977443,67.523610,53.424327,82.512894,64.602529,37.731213,70.603617,76.273619,20.200000,7.835441
60.098293,70.042151,118.878583,131.444585,48.309211,63.213780,59.324101,12.812306,114.371874,1.967444,70.218428,60.793583,130.330405,116.225108,128.441911,114.872887,57.896443,114.165371,0.001800,0.012524,32.000000,-237.194532,115.163345,0.604555,12.258999,0.584720,318154.618115,0.917075,20.090039,29.468714,1.977698,67.524045,53.423854,82.521320,64.602529,37.773996,70.603617,76.276374,20.200000,7.839676
60.098378,70.042753,118.885658,131.439430,48.211265,63.217832,59.356763,12.812866,114.380869,1.927685,70.232673,60.795095,130.324556,116.227545,128.438123,114.875855,57.896206,114.168673,0.001798,0.012497,32.000000,-237.194048,115.168409,0.584025,12.254238,0.584479,318253.815150,0.917453,20.082092,29.469359,1.977318,67.525232,53.422484,82.528283,64.602529,37.769752,70.603617,76.285257,20.200000,7.843015
60.105670,70.052481,118.903517,131.435082,48.170958,63.242009,59.349914,12.812266,114.387055,1.879078,70.254954,60.802045,130.318217,116.227108,128.434175,114.880604,57.896395,114.167339,0.001829,0.012524,32.000000,-237.194694,115.169558,0.572986,12.255870,0.584986,318375.011627,0.917878,20.073913,29.470540,1.978069,67.527792,53.420916,82.535486,64.602529,37.775497,70.603617,76.292789,20.200000,7.859263
60.113704,70.065698,118.870765,131.433022,48.099689,63.262205,59.355244,12.812173,114.389286,1.879197,70.265226,60.807649,130.311978,116.229789,128.430357,114.883112,57.896004,114.169515,0.001825,0.012526,32.000000,-237.194914,115.172935,0.572519,12.260277,0.585303,318396.363995,0.917432,20.074441,29.472598,1.978184,67.530153,53.419803,82.540978,64.602529,37.757378,70.603617,76.289933,20.200000,7.883089
60.121511,70.076053,118.833352,131.429891,47.978080,63.286786,59.329132,12.813002,114.395536,1.879236,70.282866,60.812688,130.305651,116.233442,128.425702,114.888518,57.895656,114.174269,0.001819,0.012557,32.000000,-237.194160,115.177647,0.572831,12.258116,0.585479,318523.771008,0.917789,20.077628,29.471673,1.978241,67.534024,53.419936,82.547255,64.602529,37.717837,70.603617,76.291434,20.200000,7.904485
60.127126,70.086281,118.824186,131.427712,47.953943,63.291837,59.365565,12.812646,114.397120,1.879334,70.302509,60.817051,130.301180,116.237194,128.422794,114.892337,57.896138,114.175815,0.001817,0.012562,32.000000,-237.194543,115.177645,0.572970,12.251494,0.585112,318634.776999,0.917896,20.083642,29.473265,1.977432,67.536416,53.420788,82.552434,64.602529,37.705256,70.603617,76.291866,20.200000,7.924099
60.136390,70.102217,118.817577,131.425891,47.924211,63.308214,59.349721,12.812733,114.402185,1.870286,70.317892,60.823229,130.296404,116.243219,128.417971,114.896730,57.896023,114.175834,0.001852,0.012611,32.000000,-237.194489,115.193999,0.567247,12.254492,0.585072,318765.534726,0.918549,20.087000,29.476235,1.976553,67.538895,53.421821,82.557508,64.602529,37.684882,70.603617,76.288810,20.200000,7.954415
60.144953,70.112245,118.839356,131.424447,47.978812,63.328407,59.377611,12.813005,114.405871,1.499186,70.324790,60.829387,130.293171,116.247608,128.414128,114.902068,57.895436,114.180382,0.001846,0.012630,32.000000,-237.194201,115.209745,0.451893,12.254666,0.585297,318797.523413,0.917989,20.092194,29.476607,1.976216,67.541689,53.422241,82.561520,64.602529,37.694972,70.603617,76.284518,20.200000,7.976950
60.154532,70.119027,118.880143,131.423651,47.942174,63.349156,59.382173,12.813163,114.408779,1.666559,70.325518,60.838420,130.290174,116.252306,128.410296,114.905188,57.895591,114.184930,0.001832,0.012604,32.000000,-237.194021,115.209110,0.506144,12.249513,0.585130,318891.246989,0.918353,20.099829,29.476733,1.975802,67.547001,53.422308,82.566304,64.602529,37.703405,70.603617,76.277788,20.200000,7.998263
60.163053,70.120791,118.953879,131.423036,47.879597,63.349371,59.358480,12.812437,114.409934,1.671812,70.325243,60.847527,130.286487,116.255018,128.406444,114.909492,57.895217,114.189694,0.001824,0.012633,32.000000,-237.194608,115.211661,0.505909,12.253587,0.585356,318999.426640,0.918094,20.102181,29.479827,1.975882,67.551188,53.420505,82.569586,64.602529,37.747682,70.603617,76.270794,20.200000,8.008402
60.174686,70.122910,118.931745,131.422011,47.761204,63.365511,59.346672,12.812422,114.413337,1.671796,70.322011,60.855373,130.283737,116.259413,128.403264,114.919307,57.894604,114.193544,0.001824,0.012621,32.000000,-237.194459,115.217356,0.505882,12.258012,0.585952,319106.934983,0.918178,20.100380,29.482181,1.976246,67.557209,53.418756,82.573572,64.602529,37.730756,70.603617,76.257826,20.200000,8.021707
60.180753,70.122984,118.922787,131.420731,47.631292,63.373485,59.349944,12.812602,114.417205,1.671800,70.323790,60.863460,130.282410,116.264854,128.401826,114.924176,57.894035,114.199939,0.001819,0.012612,32.000000,-237.194337,115.222455,0.506072,12.260378,0.586165,319107.549714,0.918407,20.094509,29.485183,1.977192,67.562287,53.415922,82.576134,64.602529,37.724997,70.603617,76.249573,20.200000,8.029790
60.188583,70.125528,118.895731,131.419136,47.525544,63.373534,59.187357,12.811840,114.428234,1.676057,70.323708,60.872484,130.282122,116.274549,128.400219,114.934368,57.892971,114.211536,0.001803,0.012639,32.000000,-237.195092,115.229437,0.505641,12.265229,0.585758,319188.266554,0.918631,20.086206,29.487920,1.976441,67.568234,53.412993,82.578900,64.602529,37.709201,70.603617,76.239143,20.200000,8.043541
60.190651,70.126830,118.868467,131.417881,47.518449,63.373306,59.385493,12.812035,114.439620,1.318952,70.322432,60.877581,130.281613,116.281756,128.399355,114.944159,57.892724,114.221303,0.001793,0.012657,32.000000,-237.194928,115.261628,0.384274,12.264204,0.585553,319227.235981,0.918593,20.080846,29.492015,1.976093,67.574038,53.409852,82.580734,64.602529,37.684747,70.603617,76.232849,20.200000,8.054092
60.193969,70.126108,118.844153,131.417040,47.484615,63.381752,59.352133,12.811990,114.448774,1.260519,70.317801,60.882140,130.280173,116.290700,128.399054,114.954692,57.892639,114.229803,0.001788,0.012659,32.000000,-237.195002,115.269732,0.373018,12.259861,0.585010,319228.795422,0.920989,20.076377,29.499475,1.975387,67.580422,53.406938,82.583009,64.602529,37.664709,70.603617,76.226615,20.200000,8.063817
60.194322,70.124551,118.844935,131.417040,47.318920,63.381891,59.353000,12.811725,114.454853,1.260589,70.318871,60.885204,130.278183,116.296765,128.398404,114.960769,57.891910,114.237761,0.001806,0.012645,32.000000,-237.195229,115.275582,0.372742,12.262819,0.584832,319228.617924,0.917881,20.075827,29.505107,1.974866,67.585228,53.405049,82.584612,64.602529,37.644102,70.603617,76.221284,20.200000,8.070370
60.197985,70.126150,118.834846,131.417767,47.276391,63.382121,59.373629,12.812589,114.464499,1.260481,70.325452,60.892847,130.277233,116.305047,128.396275,114.970695,57.891138,114.244151,0.001825,0.012619,32.000000,-237.194443,115.284113,0.372760,12.260952,0.584887,319269.610931,0.918461,20.072134,29.509880,1.974353,67.589624,53.403899,82.585187,64.602529,37.641594,70.603617,76.214243,20.200000,8.080819
60.201069,70.130551,118.880982,131.418922,47.250898,63.382124,59.362150,12.812085,114.471194,1.277684,70.331579,60.892608,130.277558,116.312167,128.394719,114.974927,57.890387,114.249117,0.001824,0.012604,32.000000,-237.194905,115.273184,0.382096,12.252209,0.584737,319270.288277,0.918440,20.070259,29.514997,1.974355,67.592121,53.402896,82.585358,64.602529,37.654280,70.603617,76.207060,20.200000,8.095805
60.212631,70.136969,118.834537,131.420230,47.276024,63.382019,59.372463,12.813366,114.476182,1.833348,70.340504,60.904840,130.277382,116.318698,128.393220,114.983849,57.889780,114.260784,0.001825,0.012631,32.000000,-237.193581,115.273604,0.555352,12.267875,0.584708,319272.684350,0.918066,20.068579,29.519293,1.974067,67.594385,53.403436,82.584826,64.602529,37.608452,70.603617,76.190636,20.200000,8.115084
60.223255,70.143606,118.857555,131.420400,47.312686,63.394165,59.351759,12.813347,114.486406,1.501806,70.336889,60.916959,130.278029,116.331041,128.391614,114.993914,57.888755,114.270158,0.001843,0.012650,32.000000,-237.193609,115.299477,0.444897,12.270510,0.585417,319276.453446,0.918202,20.070218,29.522782,1.974732,67.595545,53.403631,82.583164,64.602529,37.631627,70.603617,76.172601,20.200000,8.134542
60.231372,70.143556,118.884216,131.419598,47.272822,63.398637,59.345931,12.812932,114.495079,1.468030,70.326975,60.924695,130.277467,116.344153,128.390076,115.007657,57.888327,114.287111,0.001857,0.012647,32.000000,-237.194025,115.312620,0.439180,12.271834,0.584160,319278.975092,0.917860,20.066283,29.529821,1.973582,67.596587,53.404222,82.581411,64.602529,37.627366,70.603617,76.151233,20.200000,8.147912
60.233284,70.139050,118.920995,131.418760,47.202985,63.398852,59.355439,12.813119,114.503059,1.468036,70.326652,60.930138,130.277934,116.350835,128.388725,115.020044,57.887997,114.298869,0.001852,0.012658,32.000000,-237.193703,115.321633,0.439060,12.260694,0.584159,319343.661515,0.918192,20.063408,29.536014,1.973616,67.597289,53.403714,82.578975,64.602529,37.655725,70.603617,76.142620,20.200000,8.151198
60.243788,70.138913,118.960472,131.418833,47.267946,63.398658,59.350774,12.813636,114.516602,1.468019,70.320620,60.941532,130.278618,116.362699,128.387790,115.031985,57.887400,114.311195,0.001833,0.012617,32.000000,-237.193081,115.337806,0.439240,12.262881,0.584196,319364.771417,0.918209,20.056092,29.545787,1.973792,67.596000,53.403188,82.576391,64.602529,37.675692,70.603617,76.120180,20.200000,8.160551
