OSU 80 Ton Compressor Load Stand
60.251920,70.137115,118.952151,131.418518,47.212238,63.409889,59.239368,12.812472,114.520826,1.571486,70.311748,60.949041,130.279167,116.371971,128.386377,115.038051,57.887213,114.322969,0.001834,0.012582,32.000000,-237.194252,115.326686,0.477457,12.269009,0.584963,319361.981907,0.918021,20.049875,29.552597,1.974340,67.595391,53.402700,82.573920,64.602529,37.670557,70.603617,76.101278,20.200000,8.168259
60.267983,70.131701,118.969130,131.417416,47.170677,63.422103,59.335319,12.812847,114.530294,2.074149,70.307173,60.963254,130.279980,116.381764,128.386593,115.049178,57.886490,114.339350,0.001826,0.012567,32.000000,-237.193984,115.319455,0.634236,12.267906,0.584976,319358.835734,0.917912,20.040334,29.559987,1.974651,67.593642,53.403052,82.572282,64.602529,37.674422,70.603617,76.069356,20.200000,8.171087
60.272349,70.130264,118.958918,131.415660,47.040513,63.421938,59.354434,12.812756,114.540238,2.091952,70.306800,60.970304,130.279864,116.395596,128.386796,115.061185,57.884437,114.354955,0.001819,0.012548,32.000000,-237.194099,115.339335,0.630824,12.271040,0.584601,319411.590775,0.919658,20.031259,29.566663,1.974247,67.589442,53.402443,82.570345,64.602529,37.662112,70.603617,76.048283,20.200000,8.176927
60.273379,70.131949,118.946588,131.412726,47.031443,63.421959,59.355003,12.812457,114.554671,1.685152,70.315535,60.974901,130.278889,116.405705,128.386288,115.074759,57.882588,114.368626,0.001799,0.012527,32.000000,-237.194253,115.361601,0.506103,12.278315,0.584625,319465.391766,0.918061,20.011472,29.576413,1.974002,67.583733,53.402255,82.567845,64.602529,37.656238,70.603617,76.030022,20.200000,8.189352
60.279728,70.136763,118.912977,131.411791,46.986790,63.422130,59.349138,12.812290,114.564265,1.674697,70.320365,60.980380,130.279029,116.415229,128.385002,115.085836,57.881658,114.379027,0.001795,0.012479,32.000000,-237.194409,115.368007,0.506329,12.277566,0.584332,319464.425403,0.917685,20.006129,29.587063,1.973690,67.578412,53.402740,82.565933,64.602529,37.622887,70.603617,76.007691,20.200000,8.204660
60.286264,70.141255,118.977410,131.411173,46.924793,63.422093,59.330815,12.812143,114.570018,1.685176,70.327626,60.985486,130.279560,116.426721,128.384325,115.094299,57.882125,114.390454,0.001814,0.012443,32.000000,-237.194758,115.372080,0.512116,12.273900,0.583881,319467.972202,0.917664,20.006890,29.596445,1.973451,67.569876,53.404004,82.563505,64.602529,37.665115,70.603617,75.982344,20.200000,8.222046
60.292698,70.145986,118.972984,131.410722,46.902633,63.422158,59.341017,12.811515,114.570144,2.054830,70.333433,60.992349,130.279123,116.435436,128.382220,115.101112,57.881437,114.393234,0.001834,0.012432,32.000000,-237.195363,115.355838,0.630460,12.275185,0.583578,319472.476407,0.917661,20.006025,29.603104,1.972686,67.561550,53.405254,82.560929,64.602529,37.645183,70.603617,75.959206,20.200000,8.237930
60.301047,70.153027,119.013930,131.409848,46.854106,63.422295,59.336912,12.811308,114.580861,1.923753,70.340494,61.001232,130.278352,116.441196,128.380448,115.109552,57.881212,114.403370,0.001831,0.012415,32.000000,-237.195495,115.395732,0.574411,12.270381,0.584134,319473.757801,0.917844,20.004671,29.608932,1.973541,67.551534,53.407267,82.558088,64.602529,37.676666,70.603617,75.927765,20.200000,8.259522
60.306693,70.158314,119.002203,131.408779,46.793506,63.422560,59.376839,12.810818,114.583460,1.680544,70.346260,61.007386,130.279029,116.448290,128.380648,115.117206,57.881746,114.413646,0.001827,0.012414,32.000000,-237.196036,115.403409,0.506930,12.276135,0.583936,319477.177744,0.917590,20.003646,29.611151,1.973257,67.543027,53.410321,82.555884,64.602529,37.660654,70.603617,75.903606,20.200000,8.277412
60.316914,70.164158,119.016365,131.408203,46.772833,63.422455,59.349072,12.810765,114.592789,1.675353,70.352353,61.015507,130.279980,116.458009,128.379892,115.128707,57.882390,114.424820,0.001846,0.012414,32.000000,-237.196069,115.414145,0.506866,12.278475,0.584349,319481.891122,0.917531,20.003220,29.616959,1.973663,67.533340,53.413960,82.553492,64.602529,37.667556,70.603617,75.867994,20.200000,8.298495
60.326617,70.168385,119.104095,131.407755,46.795471,63.438687,59.348270,12.810700,114.600406,1.675273,70.351498,61.029230,130.281163,116.468699,128.379328,115.137848,57.882926,114.433987,0.001866,0.012405,32.000000,-237.196236,115.423841,0.507027,12.282069,0.583908,319485.154533,0.916835,20.003458,29.622084,1.973284,67.526208,53.416328,82.550789,64.602529,37.714919,70.603617,75.838181,20.200000,8.315448
60.342404,70.169448,119.056045,131.406502,46.609420,63.462901,59.365179,12.810905,114.609616,1.697437,70.335649,61.042719,130.281299,116.484169,128.378543,115.151266,57.882708,114.453666,0.001842,0.012389,32.000000,-237.196029,115.430141,0.518851,12.284499,0.583757,319486.188865,0.917104,20.000162,29.627594,1.973184,67.519155,53.417536,82.547217,64.602529,37.697100,70.603617,75.794195,20.200000,8.331434
60.369468,70.159137,119.082267,131.403107,46.454754,63.471923,59.365238,12.812616,114.623886,2.079975,70.307362,61.067857,130.280609,116.503322,128.379278,115.171675,57.883355,114.475139,0.001825,0.012389,32.000000,-237.194324,115.451970,0.631833,12.288836,0.584224,319568.307069,0.917197,19.995713,29.632107,1.974321,67.515183,53.419320,82.542386,64.602529,37.698165,70.603617,75.735459,20.200000,8.332745
60.381870,70.144897,119.131443,131.398684,46.332149,63.482978,59.346204,12.811715,114.641987,1.620600,70.277021,61.077147,130.279336,116.523423,128.380645,115.187465,57.884534,114.492121,0.001823,0.012358,32.000000,-237.195242,115.494666,0.479983,12.283094,0.583735,319687.165477,0.917021,19.982662,29.643161,1.973008,67.512759,53.420428,82.537448,64.602529,37.736955,70.603617,75.690725,20.200000,8.323754
60.392603,70.122418,119.145501,131.392513,46.186387,63.498049,59.371256,12.810598,114.660981,1.468611,70.245709,61.087002,130.276050,116.541737,128.382140,115.205749,57.884359,114.508964,0.001813,0.012337,32.000000,-237.196216,115.517875,0.441352,12.286901,0.583356,319715.317211,0.916666,19.948163,29.654336,1.972558,67.507700,53.421793,82.528685,64.602529,37.744755,70.603617,75.642705,20.200000,8.303274
60.407402,70.104370,119.182053,131.387921,46.218152,63.518357,59.300785,12.811536,114.680708,1.468562,70.211210,61.107955,130.273696,116.558566,128.382292,115.227461,57.883752,114.527668,0.001802,0.012322,32.000000,-237.195319,115.538271,0.441029,12.290431,0.583879,319754.083496,0.916874,19.922841,29.662505,1.972967,67.502920,53.421633,82.519144,64.602529,37.768745,70.603617,75.595366,20.200000,8.284770
60.427790,70.078949,119.187721,131.381998,46.207425,63.542629,59.360429,12.811700,114.702103,1.468525,70.166588,61.126783,130.270797,116.581265,128.383238,115.247333,57.884413,114.550320,0.001785,0.012286,32.000000,-237.195148,115.563024,0.441366,12.300890,0.583724,319808.446241,0.916466,19.890774,29.671952,1.972849,67.498348,53.424173,82.509537,64.602529,37.771559,70.603617,75.531490,20.200000,8.258267
60.442419,70.053677,119.255655,131.376011,46.207218,63.562950,59.267079,12.811325,114.719603,1.481316,70.130986,61.142931,130.267731,116.597596,128.382400,115.267533,57.884549,114.571819,0.001784,0.012329,32.000000,-237.195609,115.574813,0.447566,12.302355,0.583754,319892.222011,0.917553,19.859506,29.682853,1.972971,67.495753,53.425867,82.500939,64.602529,37.817706,70.603617,75.478706,20.200000,8.227480
60.466695,70.024827,119.292831,131.368696,46.364611,63.587379,59.337430,12.812313,114.748364,1.769150,70.087070,61.165697,130.262673,116.621372,128.381384,115.295873,57.884523,114.598785,0.001804,0.012313,32.000000,-237.194466,115.603586,0.531799,12.302609,0.583152,319986.740495,0.916573,19.815878,29.694657,1.972399,67.493419,53.430366,82.491631,64.602529,37.841806,70.603617,75.404996,20.200000,8.190634
60.477448,70.000562,119.352613,131.361757,46.552485,63.607585,59.359110,12.811936,114.775614,1.317960,70.047961,61.177495,130.256946,116.643224,128.378687,115.320641,57.884279,114.619012,0.001824,0.012305,32.000000,-237.194676,115.644685,0.384523,12.307297,0.583491,320063.570187,0.917999,19.777544,29.706348,1.973046,67.492314,53.434403,82.483410,64.602529,37.886641,70.603617,75.348814,20.200000,8.158048
60.494270,69.969003,119.381058,131.353769,46.758704,63.632302,59.367633,12.811548,114.799817,1.264705,70.007263,61.192278,130.251953,116.667076,128.376348,115.340889,57.886686,114.638219,0.001822,0.012328,32.000000,-237.194996,115.671277,0.375152,12.306837,0.583548,320155.297724,0.916780,19.727024,29.721210,1.972868,67.494695,53.441898,82.476040,64.602529,37.916019,70.603617,75.279218,20.200000,8.114072
60.507109,69.944139,119.380694,131.347863,46.950892,63.652788,59.345556,12.811976,114.820742,1.264720,69.972227,61.205391,130.246454,116.689060,128.374467,115.361374,57.887004,114.657785,0.001820,0.012306,32.000000,-237.194571,115.696098,0.375314,12.306780,0.583741,320233.926960,0.916494,19.693163,29.732580,1.973506,67.496162,53.448400,82.470397,64.602529,37.915248,70.603617,75.218170,20.200000,8.076634
60.522174,69.915305,119.416409,131.340496,47.196084,63.677094,59.369673,12.812342,114.847370,1.264723,69.930966,61.222382,130.240264,116.715554,128.372021,115.385490,57.887022,114.682496,0.001840,0.012310,32.000000,-237.194172,115.726173,0.374860,12.307726,0.583878,320324.098609,0.916355,19.646595,29.740735,1.973428,67.499442,53.456497,82.464240,64.602529,37.948745,70.603617,75.145694,20.200000,8.032350
60.537903,69.890441,119.444071,131.334147,47.535329,63.697226,59.345587,12.812090,114.866359,1.466336,69.890477,61.239499,130.234190,116.740011,128.368120,115.409785,57.886511,114.705475,0.001861,0.012361,32.000000,-237.194279,115.722755,0.446910,12.311497,0.583825,320402.071492,0.916712,19.610275,29.751176,1.973003,67.502330,53.463041,82.458984,64.602529,37.990372,70.603617,75.076938,20.200000,7.992663
60.554944,69.856912,119.508677,131.326075,47.921053,63.721472,59.323585,12.812050,114.903432,1.318566,69.842610,61.259637,130.226787,116.771135,128.365346,115.440978,57.887306,114.735775,0.001836,0.012364,32.000000,-237.194382,115.784457,0.384733,12.312069,0.583978,320496.182920,0.916363,19.568004,29.764746,1.973102,67.508235,53.471535,82.453693,64.602529,38.026696,70.603617,74.994729,20.200000,7.938805
60.561796,69.828260,119.514693,131.318900,48.108347,63.741746,59.350165,12.811313,114.926034,1.266691,69.803588,61.267584,130.219781,116.795112,128.362047,115.463243,57.888159,114.756524,0.001821,0.012380,32.000000,-237.195168,115.805087,0.375247,12.316599,0.583900,320572.440732,0.916696,19.529114,29.777890,1.973046,67.512817,53.478674,82.449215,64.602529,38.039140,70.603617,74.931010,20.200000,7.890298
60.566060,69.793853,119.569320,131.311343,48.519601,63.765975,59.315346,12.811033,114.960224,1.266768,69.758662,61.273959,130.210283,116.822997,128.356880,115.487370,57.887821,114.778334,0.001820,0.012338,32.000000,-237.195461,115.833210,0.374961,12.310188,0.584237,320660.734256,0.917013,19.480390,29.793748,1.973558,67.518729,53.486773,82.444668,64.602529,38.085524,70.603617,74.859125,20.200000,7.828810
60.564972,69.765964,119.633586,131.306158,48.853083,63.786354,59.352716,12.810698,114.982915,1.266942,69.729551,61.271961,130.201763,116.847613,128.350912,115.503745,57.887982,114.799151,0.001820,0.012287,32.000000,-237.195770,115.854235,0.374850,12.322002,0.584100,320735.591965,0.916707,19.445631,29.804297,1.973434,67.523605,53.493480,82.440570,64.602529,38.127392,70.603617,74.802370,20.200000,7.777756
60.561662,69.738771,119.627838,131.302111,49.215800,63.786601,59.304710,12.810533,114.997722,1.673635,69.716254,61.270026,130.192484,116.864362,128.343511,115.524553,57.888962,114.819251,0.001797,0.012287,32.000000,-237.195984,115.833669,0.513523,12.317678,0.584896,320827.590811,0.917435,19.407422,29.816619,1.974197,67.529398,53.501593,82.437324,64.602529,38.158578,70.603617,74.739508,20.200000,7.720248
60.562400,69.727013,119.688897,131.300800,49.702517,63.770263,59.355774,12.809665,115.015245,1.892637,69.712891,61.271648,130.187127,116.879628,128.337776,115.538124,57.890300,114.832704,0.001784,0.012317,32.000000,-237.196672,115.853122,0.569695,12.310961,0.584958,320906.784804,0.917100,19.380503,29.827895,1.975293,67.533020,53.508644,82.436461,64.602529,38.201690,70.603617,74.684616,20.200000,7.686285
60.553975,69.720407,119.705093,131.300212,50.180718,63.774200,59.349178,12.808409,115.039407,1.507398,69.707599,61.267483,130.181567,116.897216,128.330080,115.552889,57.892139,114.849801,0.001779,0.012313,32.000000,-237.197923,115.889958,0.446378,12.309852,0.585129,320884.977744,0.917833,19.356260,29.837956,1.975306,67.536391,53.516323,82.437448,64.602529,38.239540,70.603617,74.624630,20.200000,7.658529
60.545615,69.714325,119.716431,131.300741,50.510573,63.786171,59.321686,12.807639,115.054175,1.476721,69.705846,61.261905,130.177754,116.906625,128.324272,115.567821,57.893000,114.858640,0.001779,0.012324,32.000000,-237.198701,115.901005,0.442011,12.309751,0.585709,320790.749097,0.916767,19.343845,29.844007,1.976291,67.537890,53.522920,82.440079,64.602529,38.243893,70.603617,74.579214,20.200000,7.634804
60.536728,69.708341,119.691260,131.303241,50.876122,63.788657,59.371452,12.808306,115.066391,1.476496,69.703045,61.254843,130.175440,116.918782,128.318819,115.579417,57.896276,114.874893,0.001821,0.012327,32.000000,-237.198132,115.909876,0.441494,12.308820,0.586033,320805.498174,0.917051,19.344751,29.851559,1.976833,67.542214,53.530710,82.446450,64.602529,38.256610,70.603617,74.525377,20.200000,7.607004
60.525723,69.703770,119.714551,131.305963,51.079546,63.784408,59.344115,12.807511,115.074733,1.476622,69.707345,61.241599,130.174528,116.924222,128.315494,115.583369,57.900167,114.883508,0.001819,0.012326,32.000000,-237.198767,115.916013,0.441911,12.303683,0.586351,320862.010861,0.917775,19.346122,29.855551,1.977293,67.546843,53.538877,82.455067,64.602529,38.284480,70.603617,74.485509,20.200000,7.584427
60.510461,69.701714,119.715998,131.310079,51.312316,63.759956,59.333160,12.806808,115.081513,1.476512,69.718302,61.224309,130.174766,116.931233,128.311204,115.589236,57.904504,114.890863,0.001814,0.012318,32.000000,-237.199496,115.922108,0.441774,12.300304,0.586364,320867.793472,0.917177,19.348062,29.861199,1.977168,67.551164,53.545940,82.464699,64.602529,38.317317,70.603617,74.442143,20.200000,7.561117
60.496323,69.703629,119.703866,131.314497,51.474911,63.739679,59.239134,12.806311,115.080151,1.508801,69.730231,61.209289,130.175081,116.937269,128.309051,115.592631,57.908350,114.894873,0.001815,0.012335,32.000000,-237.199960,115.910596,0.456933,12.301630,0.586912,320841.031387,0.917713,19.353304,29.862039,1.977912,67.554896,53.551357,82.472994,64.602529,38.310379,70.603617,74.408627,20.200000,7.547142
60.479290,69.709960,119.652464,131.321015,51.597170,63.715203,59.355930,12.806395,115.081572,1.516648,69.748393,61.192405,130.176576,116.943177,128.306519,115.592865,57.912950,114.894938,0.001855,0.012348,32.000000,-237.199899,115.919928,0.451361,12.305399,0.587092,320715.066171,0.917784,19.364862,29.861741,1.978435,67.558577,53.554823,82.482544,64.602529,38.310965,70.603617,74.372288,20.200000,7.536071
60.462798,69.716796,119.676984,131.326905,51.620930,63.694842,59.363562,12.805855,115.081217,1.476262,69.765089,61.179640,130.177426,116.943789,128.303779,115.591225,57.916966,114.896001,0.001829,0.012356,32.000000,-237.200493,115.918273,0.442560,12.304156,0.586977,320614.083406,0.919193,19.379388,29.860096,1.978697,67.560140,53.555620,82.490168,64.602529,38.338139,70.603617,74.346026,20.200000,7.529997
60.440033,69.727109,119.674997,131.335060,51.734576,63.670466,59.365856,12.805542,115.084738,1.476224,69.789081,61.158207,130.179963,116.941969,128.302994,115.593578,57.922840,114.900771,0.001815,0.012338,32.000000,-237.200699,115.917128,0.441992,12.307118,0.586477,320495.611014,0.917336,19.400918,29.855530,1.978404,67.562830,53.555157,82.498846,64.602529,38.335929,70.603617,74.322284,20.200000,7.525819
60.423393,69.737097,119.702433,131.342937,51.881098,63.650158,59.340531,12.805382,115.085096,1.476220,69.805454,61.139626,130.183769,116.939000,128.302397,115.593902,57.929560,114.902544,0.001815,0.012361,32.000000,-237.200928,115.912663,0.442071,12.314651,0.586797,320398.573941,0.917221,19.422473,29.852100,1.979349,67.565083,53.553523,82.506165,64.602529,38.386502,70.603617,74.304326,20.200000,7.526000
60.397820,69.747380,119.657081,131.353230,52.002009,63.625713,59.326431,12.804921,115.083252,1.476268,69.826895,61.115940,130.188394,116.935243,128.301280,115.593927,57.935877,114.899441,0.001814,0.012389,32.000000,-237.201458,115.901514,0.442461,12.314396,0.586790,320283.743478,0.917246,19.453106,29.848844,1.980062,67.567282,53.551345,82.513802,64.602529,38.386227,70.603617,74.289365,20.200000,7.524424
60.371689,69.757513,119.592474,131.362893,52.027041,63.605313,59.337481,12.803794,115.083348,1.361990,69.852486,61.093171,130.193035,116.929250,128.302056,115.587972,57.942223,114.892436,0.001787,0.012367,32.000000,-237.202740,115.913451,0.399479,12.310946,0.586722,320186.883542,0.917652,19.477953,29.843096,1.981061,67.568571,53.548851,82.520661,64.602529,38.347487,70.603617,74.284029,20.200000,7.524586
60.340579,69.774564,119.581409,131.375986,51.994345,63.581186,59.330157,12.803694,115.072583,1.064538,69.881896,61.065262,130.200960,116.918279,128.304038,115.579241,57.950340,114.888853,0.001776,0.012337,32.000000,-237.202866,115.904133,0.316223,12.309318,0.586599,320072.009516,0.917977,19.511076,29.835076,1.981149,67.570023,53.546223,82.529207,64.602529,38.353948,70.603617,74.286402,20.200000,7.532609
60.326404,69.788707,119.604883,131.387910,52.042982,63.560616,59.341221,12.803513,115.058096,1.457990,69.899468,61.054384,130.209583,116.909897,128.306236,115.574173,57.957022,114.886116,0.001775,0.012318,32.000000,-237.203067,115.866215,0.449942,12.311340,0.586538,319977.509483,0.917981,19.544554,29.824884,1.980936,67.571636,53.543026,82.536186,64.602529,38.381518,70.603617,74.281750,20.200000,7.542092
60.320577,69.801230,119.579723,131.400969,52.015180,63.536470,59.316875,12.804037,115.045235,1.881248,69.912247,61.044434,130.219565,116.901469,128.309377,115.570255,57.963421,114.883676,0.001778,0.012329,32.000000,-237.202480,115.848008,0.576947,12.316133,0.586835,319869.195590,0.918316,19.589410,29.814800,1.981774,67.572380,53.538554,82.542460,64.602529,38.392606,70.603617,74.261676,20.200000,7.548822
60.311545,69.808603,119.564875,131.409434,52.011354,63.516028,59.337419,12.803930,115.037069,1.890624,69.918845,61.040082,130.227702,116.894243,128.314090,115.565420,57.969442,114.879862,0.001820,0.012359,32.000000,-237.202737,115.838107,0.577168,12.305777,0.586955,319773.340442,0.918124,19.616226,29.806617,1.982629,67.574417,53.534884,82.547009,64.602529,38.397872,70.603617,74.251603,20.200000,7.549216
60.300097,69.813676,119.515654,131.417216,52.015692,63.495416,59.303931,12.802661,115.036142,1.585860,69.914337,61.028288,130.237653,116.887641,128.321192,115.560021,57.975802,114.878716,0.001817,0.012377,32.000000,-237.204028,115.862198,0.471921,12.304999,0.586444,319656.209586,0.918282,19.633958,29.798877,1.982404,67.577138,53.530669,82.551270,64.602529,38.377635,70.603617,74.236695,20.200000,7.547369
60.279578,69.810819,119.496910,131.422106,51.901063,63.495455,59.357013,12.802865,115.031995,1.258934,69.915913,61.006029,130.244512,116.880025,128.326109,115.554816,57.980443,114.872831,0.001816,0.012349,32.000000,-237.203894,115.860023,0.376346,12.311448,0.586785,319554.739488,0.917841,19.649408,29.790761,1.982454,67.579092,53.527124,82.552446,64.602529,38.374534,70.603617,74.241403,20.200000,7.534308
60.254570,69.811111,119.457003,131.429649,51.852961,63.478470,59.278448,12.801908,115.015688,1.248884,69.938347,60.980927,130.253433,116.864872,128.333120,115.549306,57.985567,114.858064,0.001820,0.012355,32.000000,-237.205041,115.848393,0.376605,12.310427,0.586463,319450.693975,0.918268,19.664719,29.783771,1.982014,67.581304,53.525708,82.554183,64.602529,38.363373,70.603617,74.252296,20.200000,7.520948
60.238886,69.822676,119.471437,131.438094,51.913699,63.458070,59.364531,12.801033,115.003665,1.248712,69.956314,60.962749,130.260751,116.852154,128.337859,115.534420,57.989516,114.848814,0.001862,0.012394,32.000000,-237.206045,115.836004,0.376384,12.309877,0.586349,319448.297857,0.917789,19.680216,29.775900,1.982378,67.583973,53.524879,82.555414,64.602529,38.377395,70.603617,74.257804,20.200000,7.524899
60.222240,69.836812,119.477428,131.447972,51.942427,63.437491,59.366024,12.801513,114.994639,1.248907,69.977380,60.940996,130.270282,116.840539,128.342550,115.526298,57.992954,114.837435,0.001830,0.012426,32.000000,-237.205557,115.825128,0.376301,12.309703,0.586338,319363.723197,0.919186,19.702884,29.762667,1.982538,67.586780,53.524639,82.557007,64.602529,38.397368,70.603617,74.265994,20.200000,7.535393
60.207352,69.847452,119.456247,131.456269,51.965972,63.405115,59.234976,12.802394,114.982094,1.248683,69.995436,60.927220,130.277004,116.833261,128.346657,115.518607,57.993696,114.827651,0.001818,0.012405,32.000000,-237.204805,115.813179,0.376263,12.312859,0.586547,319270.669304,0.917854,19.728486,29.753638,1.983294,67.588868,53.522658,82.555835,64.602529,38.390169,70.603617,74.274012,20.200000,7.542447
60.199655,69.861561,119.397378,131.466796,52.125731,63.405021,59.360620,12.802341,114.964946,1.639947,70.007461,60.919452,130.284840,116.825202,128.351026,115.507599,57.994480,114.815767,0.001819,0.012450,32.000000,-237.204914,115.774063,0.502895,12.316080,0.586692,319179.153159,0.917851,19.757522,29.743951,1.983942,67.591511,53.521807,82.554238,64.602529,38.373589,70.603617,74.279652,20.200000,7.553728
60.192188,69.869870,119.423196,131.474353,52.346311,63.405089,59.375065,12.802965,114.959127,1.668779,70.005333,60.909768,130.292685,116.818349,128.355730,115.501091,57.995497,114.808126,0.001820,0.012396,32.000000,-237.204252,115.776067,0.503346,12.309209,0.586342,319028.524926,0.919693,19.781493,29.737835,1.984081,67.594299,53.523291,82.553373,64.602529,38.396191,70.603617,74.282700,20.200000,7.560224
60.173715,69.870225,119.445434,131.480886,52.476747,63.404963,59.345436,12.802893,114.954359,1.279581,70.008796,60.889967,130.301444,116.807278,128.361503,115.495474,57.995360,114.798199,0.001787,0.012398,32.000000,-237.204459,115.786084,0.380548,12.307526,0.585903,319041.194468,0.917911,19.802494,29.730525,1.983357,67.596742,53.525158,82.550940,64.602529,38.414554,70.603617,74.297351,20.200000,7.554999
60.154507,69.871359,119.417609,131.486547,52.530124,63.392725,59.260474,12.802586,114.944747,1.251132,70.019923,60.869425,130.310714,116.794511,128.368210,115.485101,57.995253,114.788025,0.001776,0.012392,32.000000,-237.204827,115.776891,0.376284,12.306228,0.586552,319049.269452,0.917836,19.817490,29.725310,1.984031,67.600066,53.527598,82.548420,64.602529,38.405526,70.603617,74.319508,20.200000,7.549436
60.139344,69.877838,119.420043,131.494558,52.551515,63.368480,59.376034,12.803267,114.927071,1.251401,70.031454,60.848349,130.320660,116.782106,128.374255,115.474371,57.993262,114.771890,0.001775,0.012407,32.000000,-237.204204,115.763287,0.376436,12.298905,0.587080,319054.187655,0.918608,19.834392,29.719993,1.985010,67.602082,53.528613,82.544710,64.602529,38.415986,70.603617,74.340340,20.200000,7.550210
60.127946,69.884534,119.384496,131.501486,52.415471,63.347986,59.329725,12.803781,114.907452,1.572673,70.044107,60.840116,130.328435,116.769463,128.378843,115.462603,57.991302,114.755533,0.001777,0.012384,32.000000,-237.203736,115.723654,0.487815,12.297837,0.587133,318999.021194,0.920078,19.852734,29.714512,1.985181,67.602885,53.529631,82.540790,64.602529,38.406819,70.603617,74.357428,20.200000,7.553670
60.125010,69.894930,119.413115,131.509418,52.385684,63.335829,59.376485,12.803703,114.887234,1.887459,70.054690,60.833693,130.338242,116.754657,128.384511,115.444841,57.990256,114.739529,0.001820,0.012379,32.000000,-237.203813,115.701761,0.577734,12.295929,0.587524,318889.092619,0.918210,19.872802,29.707637,1.985722,67.603081,53.531425,82.535973,64.602529,38.425488,70.603617,74.369912,20.200000,7.561690
60.119689,69.901299,119.439840,131.514420,52.271585,63.336120,59.365237,12.805010,114.876468,1.892316,70.056258,60.827575,130.345218,116.741893,128.388877,115.435515,57.987279,114.726305,0.001819,0.012340,32.000000,-237.202455,115.694825,0.578005,12.293412,0.587320,318797.141369,0.918841,19.889713,29.700610,1.985508,67.603447,53.531627,82.531323,64.602529,38.450774,70.603617,74.381235,20.200000,7.567140
60.113508,69.903138,119.395449,131.518539,52.104371,63.328042,59.356495,12.804725,114.862651,1.892092,70.055913,60.818675,130.352482,116.727495,128.393434,115.424126,57.983963,114.707608,0.001818,0.012348,32.000000,-237.202847,115.677318,0.577609,12.292601,0.587577,318746.927297,0.918017,19.902740,29.692861,1.986081,67.602279,53.531063,82.525370,64.602529,38.441654,70.603617,74.397190,20.200000,7.565744
60.100484,69.904029,119.355800,131.521657,51.898143,63.307854,59.358682,12.804798,114.858826,1.578896,70.058381,60.798638,130.358388,116.717721,128.398531,115.413242,57.981812,114.691538,0.001818,0.012389,32.000000,-237.202807,115.695996,0.469210,12.289774,0.587981,318758.956476,0.918302,19.913879,29.688570,1.986701,67.602009,53.531988,82.521790,64.602529,38.441081,70.603617,74.416141,20.200000,7.562513
60.072146,69.905722,119.328427,131.526035,51.617061,63.283468,59.348009,12.804500,114.841801,1.071725,70.071158,60.770501,130.364432,116.698140,128.404073,115.399572,57.979522,114.672037,0.001861,0.012408,32.000000,-237.203032,115.692199,0.313096,12.289440,0.587722,318725.299725,0.918430,19.921258,29.681610,1.986167,67.602467,53.532387,82.518516,64.602529,38.410819,70.603617,74.459163,20.200000,7.558869
60.051907,69.911141,119.354200,131.531800,51.349311,63.263333,59.372086,12.803771,114.825676,1.043892,70.089071,60.745098,130.369396,116.678846,128.407230,115.382978,57.976307,114.653927,0.001828,0.012438,32.000000,-237.203680,115.676840,0.308921,12.290790,0.587595,318630.914258,0.918327,19.933826,29.674926,1.985937,67.600288,53.531988,82.516848,64.602529,38.437280,70.603617,74.497822,20.200000,7.561276
60.029037,69.923064,119.334012,131.540862,50.994568,63.238872,59.349537,12.804440,114.802276,1.043933,70.107666,60.722525,130.376979,116.659561,128.410409,115.364796,57.972887,114.629636,0.001818,0.012444,32.000000,-237.203005,115.659013,0.308861,12.285441,0.587636,318519.948611,0.918626,19.960933,29.666496,1.986419,67.597336,53.531459,82.516200,64.602529,38.429303,70.603617,74.545303,20.200000,7.572914
60.017033,69.933584,119.311750,131.548820,50.778888,63.218866,59.360188,12.805835,114.788624,1.043975,70.119800,60.706866,130.382931,116.646077,128.413312,115.352932,57.970776,114.613218,0.001815,0.012461,32.000000,-237.201600,115.645724,0.308885,12.287143,0.587895,318433.052822,0.918320,19.984509,29.659752,1.987517,67.596232,53.530905,82.516908,64.602529,38.425172,70.603617,74.578992,20.200000,7.585611
59.998444,69.942765,119.304316,131.557363,50.445890,63.194668,59.356056,12.806468,114.771575,1.066383,70.126942,60.692170,130.390231,116.628564,128.417027,115.332198,57.967833,114.596089,0.001819,0.012478,32.000000,-237.200834,115.621776,0.318863,12.287315,0.588154,318330.581055,0.918733,20.016954,29.649814,1.987938,67.596257,53.528807,82.517682,64.602529,38.431670,70.603617,74.624631,20.200000,7.596269
59.988236,69.946635,119.280268,131.563575,50.076428,63.174499,59.354936,12.807952,114.751358,1.474160,70.132061,60.686240,130.396715,116.616187,128.420753,115.320158,57.965124,114.581584,0.001789,0.012461,32.000000,-237.199273,115.572400,0.455407,12.288541,0.587937,318244.408633,0.918509,20.038246,29.642897,1.987965,67.595728,53.524845,82.518338,64.602529,38.420398,70.603617,74.662760,20.200000,7.600791
59.976106,69.951380,119.201037,131.570228,49.742483,63.150668,59.359551,12.806978,114.729601,1.686522,70.138194,60.676884,130.403701,116.596457,128.424526,115.298098,57.960882,114.558494,0.001781,0.012455,32.000000,-237.200195,115.557995,0.510736,12.281193,0.587959,318138.793721,0.918561,20.064116,29.636417,1.988457,67.594371,53.519499,82.518789,64.602529,38.371484,70.603617,74.705529,20.200000,7.605002
59.967894,69.955591,119.176970,131.574720,49.543636,63.146760,59.198754,12.805854,114.716704,1.686721,70.140426,60.664269,130.409416,116.581852,128.428316,115.283804,57.960296,114.543816,0.001779,0.012496,32.000000,-237.201444,115.546015,0.510702,12.280781,0.587708,318046.619226,0.918469,20.077151,29.631146,1.988394,67.593447,53.516497,82.520372,64.602529,38.367543,70.603617,74.743940,20.200000,7.609577
59.949069,69.958492,119.162636,131.579084,49.126174,63.122670,59.334449,12.805875,114.705349,1.382008,70.147585,60.642324,130.415061,116.561939,128.433644,115.266163,57.957770,114.525806,0.001782,0.012514,32.000000,-237.201383,115.556156,0.408688,12.277705,0.587455,317939.125480,0.918270,20.092790,29.622684,1.987475,67.591276,53.511854,82.521258,64.602529,38.344428,70.603617,74.795662,20.200000,7.612389
59.929434,69.962159,119.096161,131.583360,48.642111,63.102272,59.361385,12.804857,114.687450,1.250646,70.159140,60.625281,130.419536,116.546334,128.437513,115.249564,57.955340,114.506875,0.001823,0.012545,32.000000,-237.202441,115.535952,0.376110,12.276394,0.587402,317926.226263,0.920859,20.104376,29.615193,1.987346,67.589289,53.506920,82.521984,64.602529,38.310999,70.603617,74.850805,20.200000,7.616037
59.913813,69.970504,119.076093,131.590652,48.121004,63.077969,59.311663,12.804248,114.666412,1.250155,70.164140,60.613416,130.425592,116.524382,128.442644,115.225701,57.953915,114.487395,0.001824,0.012548,32.000000,-237.203010,115.517800,0.376553,12.270727,0.587530,317815.460001,0.918731,20.124186,29.607809,1.987731,67.587684,53.500999,82.523729,64.602529,38.294358,70.603617,74.909749,20.200000,7.625890
59.905767,69.974189,119.106471,131.596815,47.860605,63.065734,59.368240,12.804374,114.651663,1.250252,70.156665,60.605111,130.429890,116.510588,128.446401,115.212461,57.952441,114.470931,0.001821,0.012583,32.000000,-237.202905,115.503930,0.376459,12.274104,0.587236,317724.146537,0.918362,20.145494,29.599821,1.987273,67.586669,53.495657,82.526044,64.602529,38.323433,70.603617,74.956215,20.200000,7.633158
59.892214,69.970870,119.071136,131.603028,47.558397,63.065443,59.371856,12.804050,114.638485,1.249896,70.142330,60.595933,130.434460,116.492770,128.450287,115.194904,57.950663,114.455161,0.001823,0.012588,32.000000,-237.203276,115.488400,0.376399,12.274145,0.587393,317615.026232,0.919066,20.167877,29.590523,1.987456,67.586154,53.490408,82.528041,64.602529,38.292172,70.603617,75.015163,20.200000,7.629319
59.880629,69.964294,119.034984,131.607353,47.399542,63.065605,59.355773,12.804183,114.625703,1.258862,70.131510,60.584339,130.439040,116.478634,128.453758,115.181811,57.949336,114.442863,0.001865,0.012602,32.000000,-237.203285,115.469971,0.379675,12.270950,0.587474,317560.617519,0.918158,20.178795,29.582934,1.988230,67.586921,53.486605,82.529822,64.602529,38.275150,70.603617,75.068553,20.200000,7.619769
59.859804,69.956191,118.987230,131.611812,46.998559,63.057480,59.368367,12.804321,114.611783,1.052101,70.125514,60.561749,130.443661,116.461393,128.458213,115.166339,57.947949,114.429453,0.001830,0.012594,32.000000,-237.203127,115.468087,0.308869,12.271054,0.587419,317562.046654,0.918321,20.187660,29.576029,1.988090,67.588838,53.481080,82.533123,64.602529,38.253023,70.603617,75.138927,20.200000,7.606617
59.842080,69.953015,118.952263,131.616154,46.768873,63.037416,59.290646,12.803565,114.594060,1.042770,70.131201,60.541436,130.447597,116.447108,128.462120,115.151246,57.947327,114.412575,0.001820,0.012623,32.000000,-237.203878,115.452547,0.308650,12.272598,0.587484,317562.018573,0.918754,20.191499,29.570584,1.987871,67.590592,53.476900,82.536601,64.602529,38.219241,70.603617,75.204738,20.200000,7.599211
59.823654,69.956753,118.995454,131.622757,46.517877,63.000807,59.350636,12.803985,114.578084,1.042781,70.140475,60.523125,130.452979,116.428070,128.467165,115.130047,57.945976,114.398810,0.001821,0.012638,32.000000,-237.203266,115.434007,0.309016,12.276414,0.587376,317522.051251,0.918777,20.202124,29.564587,1.987765,67.595756,53.473035,82.541345,64.602529,38.238678,70.603617,75.281459,20.200000,7.600993
59.815083,69.961922,118.944423,131.628535,46.422698,63.000759,59.312142,12.803880,114.561421,1.042801,70.145371,60.517268,130.456617,116.409512,128.470145,115.112708,57.944045,114.383314,0.001820,0.012614,32.000000,-237.203336,115.418486,0.309122,12.272148,0.587126,317423.832557,0.919984,20.214890,29.555914,1.987770,67.599465,53.468876,82.544503,64.602529,38.220393,70.603617,75.342291,20.200000,7.606951
59.811809,69.967630,118.963641,131.634998,46.364698,63.000523,59.353384,12.804751,114.547305,1.093459,70.143643,60.514605,130.461937,116.395232,128.473496,115.093585,57.942701,114.365971,0.001786,0.012580,32.000000,-237.202478,115.390762,0.330839,12.272258,0.587222,317249.657544,0.918845,20.235206,29.549683,1.989104,67.603924,53.465465,82.548015,64.602529,38.215793,70.603617,75.406908,20.200000,7.614374
59.813945,69.968073,118.881444,131.638595,46.345541,63.000523,59.338327,12.805979,114.533082,1.450971,70.136565,60.520125,130.466313,116.385689,128.477393,115.077185,57.941608,114.352320,0.001775,0.012560,32.000000,-237.201246,115.368460,0.439662,12.267842,0.587198,317258.458292,0.919601,20.248088,29.543079,1.988536,67.608449,53.463025,82.549348,64.602529,38.168785,70.603617,75.454712,20.200000,7.616038
59.810479,69.965175,118.894119,131.640582,46.290979,63.000398,59.368107,12.805124,114.515134,1.476145,70.142644,60.513246,130.470013,116.367692,128.481503,115.056838,57.939328,114.334265,0.001773,0.012531,32.000000,-237.202001,115.351637,0.443065,12.267331,0.587393,317264.344780,0.919029,20.256743,29.534868,1.988966,67.614387,53.459877,82.549425,64.602529,38.164634,70.603617,75.518923,20.200000,7.611414
59.809090,69.971228,118.895395,131.641879,46.302679,63.000332,59.351571,12.803593,114.491068,1.476165,70.154535,60.514512,130.475095,116.351505,128.486077,115.033465,57.937560,114.315606,0.001781,0.012555,32.000000,-237.203546,115.332539,0.443231,12.267440,0.586976,317265.489607,0.919226,20.255263,29.528442,1.987521,67.620534,53.458219,82.550098,64.602529,38.151417,70.603617,75.582463,20.200000,7.615693
59.810927,69.979058,118.877500,131.642892,46.251157,63.000078,59.345688,12.803097,114.475909,1.476068,70.162020,60.515091,130.478438,116.339651,128.489743,115.021358,57.936593,114.300440,0.001820,0.012571,32.000000,-237.204092,115.316453,0.443060,12.268035,0.587140,317265.711391,0.918816,20.255484,29.520772,1.987848,67.624799,53.456690,82.549834,64.602529,38.150201,70.603617,75.631981,20.200000,7.627336
59.814028,69.986721,118.849919,131.643093,46.331483,62.999537,59.348340,12.802870,114.465702,1.045962,70.169908,60.510599,130.480012,116.326410,128.493602,115.003523,57.934755,114.283768,0.001816,0.012536,32.000000,-237.204211,115.341767,0.296486,12.264528,0.587175,317273.128636,0.919109,20.262786,29.512259,1.987915,67.630263,53.456127,82.547580,64.602529,38.122973,70.603617,75.688698,20.200000,7.638363
59.812210,69.991973,118.860911,131.642834,46.441171,62.999333,59.323279,12.801733,114.447097,0.838284,70.172000,60.510262,130.480890,116.309498,128.496621,114.988530,57.934519,114.271817,0.001813,0.012527,32.000000,-237.205443,115.321733,0.241381,12.268708,0.586993,317278.794267,0.919185,20.268964,29.504866,1.987555,67.634879,53.455884,82.544478,64.602529,38.122584,70.603617,75.740815,20.200000,7.647210
59.809571,69.995292,118.855835,131.642249,46.521271,62.999167,59.379627,12.803070,114.423641,0.859898,70.179144,60.514453,130.482479,116.288704,128.499998,114.966546,57.931810,114.254048,0.001816,0.012519,32.000000,-237.203992,115.295509,0.252488,12.267304,0.586921,317283.900171,0.919102,20.273837,29.497516,1.986991,67.640365,53.455179,82.540361,64.602529,38.100293,70.603617,75.805338,20.200000,7.653360
59.815158,69.999250,118.819046,131.641167,46.594449,62.998986,59.334041,12.802411,114.398685,1.272757,70.186420,60.520923,130.483053,116.269483,128.501824,114.944506,57.929791,114.237109,0.001858,0.012519,32.000000,-237.204598,115.244448,0.390917,12.266823,0.586831,317287.772222,0.919531,20.280723,29.491164,1.987235,67.646231,53.455420,82.537609,64.602529,38.079060,70.603617,75.852329,20.200000,7.659264
59.829851,70.006412,118.850107,131.638083,46.786968,62.998771,59.351977,12.803410,114.381196,1.472943,70.190508,60.536281,130.483137,116.252414,128.504385,114.925654,57.928539,114.217526,0.001823,0.012504,32.000000,-237.203527,115.228380,0.441854,12.267659,0.586913,317293.675692,0.918710,20.286419,29.484077,1.987238,67.654103,53.456828,82.535761,64.602529,38.087381,70.603617,75.896477,20.200000,7.670882
59.836555,70.010050,118.807155,131.633128,46.872117,62.998756,59.359327,12.802813,114.367194,1.473139,70.200575,60.539822,130.481528,116.238626,128.505994,114.910117,57.927486,114.199910,0.001816,0.012550,32.000000,-237.204106,115.212994,0.441634,12.266221,0.586586,317296.792946,0.919327,20.285349,29.476757,1.986437,67.661248,53.458072,82.534585,64.602529,38.053964,70.603617,75.936476,20.200000,7.678381
59.849987,70.018167,118.761970,131.626116,46.856270,62.998910,59.345050,12.803568,114.349420,1.472924,70.219425,60.549530,130.477578,116.220634,128.506795,114.890104,57.927064,114.182014,0.001818,0.012522,32.000000,-237.203214,115.195691,0.441775,12.264467,0.586543,317298.924911,0.918813,20.279290,29.467210,1.986468,67.669981,53.460402,82.533180,64.602529,38.012437,70.603617,75.978022,20.200000,7.690032
59.861948,70.028679,118.796336,131.619879,46.949749,62.999118,59.377152,12.803728,114.333464,1.473235,70.233683,60.561897,130.473625,116.207781,128.507718,114.869445,57.926681,114.164958,0.001824,0.012553,32.000000,-237.202910,115.182730,0.441951,12.258227,0.586206,317301.372319,0.918593,20.276897,29.458548,1.985528,67.676414,53.462615,82.532824,64.602529,38.016618,70.603617,76.009944,20.200000,7.707471
59.876206,70.040481,118.784261,131.611729,46.992637,62.998672,59.306135,12.804437,114.324843,1.245138,70.247371,60.575974,130.466738,116.194399,128.507899,114.850179,57.923859,114.147426,0.001788,0.012565,32.000000,-237.201982,115.190128,0.360466,12.257008,0.585760,317305.603966,0.918606,20.272930,29.449099,1.984327,67.683163,53.464120,82.531052,64.602529,38.011420,70.603617,76.045912,20.200000,7.728377
59.883124,70.048826,118.780813,131.604603,47.037093,62.998428,59.361659,12.804435,114.312010,1.044225,70.260776,60.584418,130.462105,116.183987,128.508428,114.834572,57.922558,114.130585,0.001780,0.012582,32.000000,-237.202103,115.175160,0.308253,12.254503,0.586148,317312.056554,0.917935,20.272683,29.440075,1.984505,67.689117,53.467231,82.530505,64.602529,37.997728,70.603617,76.080042,20.200000,7.744404
59.895385,70.059494,118.805911,131.596211,47.094123,62.998158,59.377132,12.804221,114.295081,1.188135,70.276834,60.602130,130.455932,116.168607,128.508284,114.813855,57.920576,114.115297,0.001781,0.012577,32.000000,-237.202288,115.140028,0.362608,12.252826,0.585904,317319.327995,0.918813,20.271664,29.433224,1.983831,67.694222,53.470638,82.528862,64.602529,38.014639,70.603617,76.115735,20.200000,7.764228
59.912277,70.068665,118.784671,131.588983,47.114256,63.014346,59.343682,12.805150,114.283069,1.464136,70.288766,60.616494,130.450214,116.157031,128.507289,114.801170,57.919148,114.104146,0.001788,0.012591,32.000000,-237.201289,115.117005,0.441774,12.247706,0.585897,317324.502089,0.917852,20.273788,29.425234,1.983544,67.697092,53.473995,82.526221,64.602529,37.979770,70.603617,76.135646,20.200000,7.782352
59.923877,70.079917,118.783217,131.578611,47.106844,63.014508,59.343302,12.805734,114.269166,1.473035,70.310289,60.626506,130.443738,116.143897,128.506293,114.785822,57.917579,114.091981,0.001826,0.012619,32.000000,-237.200642,115.102813,0.441395,12.253239,0.585981,317330.896650,0.917426,20.273433,29.418779,1.983557,67.699841,53.478760,82.522007,64.602529,37.970833,70.603617,76.164295,20.200000,7.805015
59.928744,70.091356,118.741827,131.570325,47.107250,63.014550,59.282484,12.805410,114.255102,1.447778,70.337721,60.630009,130.437483,116.131615,128.504628,114.770784,57.915580,114.079699,0.001825,0.012641,32.000000,-237.201019,115.098413,0.430736,12.250554,0.585969,317417.176839,0.917914,20.267419,29.414055,1.982643,67.701063,53.481332,82.518939,64.602529,37.962371,70.603617,76.193049,20.200000,7.826069
59.932290,70.112618,118.687274,131.562303,47.115475,63.014534,59.314380,12.804520,114.241405,1.064845,70.368400,60.634004,130.432061,116.115320,128.503635,114.755884,57.915715,114.066645,0.001825,0.012662,32.000000,-237.202027,115.097429,0.310957,12.246815,0.585541,317425.970919,0.917752,20.268245,29.408909,1.982235,67.703591,53.483820,82.517325,64.602529,37.904531,70.603617,76.230683,20.200000,7.863537
59.937558,70.129152,118.662851,131.556901,47.058495,63.014734,59.347987,12.804841,114.231134,1.039664,70.382000,60.645912,130.427105,116.105824,128.501434,114.743933,57.915011,114.059462,0.001825,0.012675,32.000000,-237.201742,115.086358,0.307418,12.250080,0.585306,317436.673208,0.918639,20.275311,29.404130,1.981384,67.704688,53.485334,82.515952,64.602529,37.868673,70.603617,76.259186,20.200000,7.895978
59.946980,70.142408,118.635859,131.550783,46.920520,63.014655,59.341096,12.805795,114.217081,1.283361,70.388778,60.658938,130.419366,116.092655,128.498127,114.729385,57.914623,114.048268,0.001861,0.012637,32.000000,-237.200886,115.047375,0.393091,12.238615,0.585068,317452.914187,0.918137,20.293389,29.396789,1.980356,67.704045,53.485807,82.513532,64.602529,37.842304,70.603617,76.288651,20.200000,7.927399
59.961743,70.147087,118.627845,131.544704,46.842235,63.018943,59.324486,12.806688,114.209782,1.468830,70.388641,60.672935,130.411756,116.081633,128.494796,114.716377,57.913430,114.038114,0.001825,0.012617,32.000000,-237.200132,115.042250,0.440753,12.240072,0.584686,317467.177001,0.917571,20.305188,29.393528,1.979775,67.702519,53.485598,82.511587,64.602529,37.813450,70.603617,76.305092,20.200000,7.945369
59.973771,70.149457,118.643841,131.535477,46.649006,63.031501,59.347886,12.805895,114.201919,1.473208,70.388984,60.683349,130.403882,116.067500,128.490700,114.702998,57.912745,114.028957,0.001819,0.012635,32.000000,-237.200969,115.035399,0.440793,12.237747,0.584903,317475.668392,0.917549,20.309979,29.387737,1.979013,67.700375,53.485484,82.510161,64.602529,37.815884,70.603617,76.324021,20.200000,7.960995
59.981222,70.150709,118.627699,131.527346,46.485404,63.031541,59.362186,12.806969,114.201317,1.473071,70.392480,60.691703,130.397069,116.059106,128.487302,114.696360,57.912025,114.021515,0.001822,0.012664,32.000000,-237.199866,115.031590,0.440668,12.231724,0.584588,317498.402130,0.917628,20.301396,29.383322,1.978392,67.698652,53.485675,82.509027,64.602529,37.790494,70.603617,76.342921,20.200000,7.972549
59.997100,70.154508,118.638068,131.518328,46.344287,63.047812,59.388224,12.807008,114.201434,1.473117,70.396584,60.704980,130.388372,116.053285,128.482835,114.688409,57.911581,114.014135,0.001828,0.012643,32.000000,-237.199732,115.026019,0.441033,12.239189,0.584748,317561.181759,0.917250,20.292962,29.378953,1.978262,67.699184,53.487057,82.508066,64.602529,37.790496,70.603617,76.358746,20.200000,7.989007
60.008249,70.158372,118.656129,131.511450,46.230686,63.047891,59.303630,12.807925,114.204467,1.457150,70.395819,60.715298,130.382213,116.051706,128.480028,114.688031,57.911460,114.011213,0.001792,0.012646,32.000000,-237.198884,115.028134,0.431705,12.236845,0.584803,317560.785341,0.916906,20.287524,29.375563,1.977747,67.698241,53.486916,82.506956,64.602529,37.788109,70.603617,76.369793,20.200000,8.005055
60.015694,70.160585,118.639993,131.503142,46.104638,63.060252,59.328468,12.807705,114.204621,1.272119,70.403096,60.722246,130.375297,116.046817,128.476332,114.683384,57.911186,114.010720,0.001786,0.012639,32.000000,-237.199248,115.035723,0.374365,12.237146,0.584433,317641.924575,0.916479,20.277066,29.371933,1.977397,67.696271,53.485699,82.505919,64.602529,37.768932,70.603617,76.388114,20.200000,8.020550
60.022359,70.165407,118.651826,131.497096,46.043631,63.080739,59.315115,12.808449,114.201080,1.267626,70.407959,60.730157,130.369410,116.044655,128.472537,114.680460,57.911058,114.011936,0.001787,0.012608,32.000000,-237.198448,115.033781,0.374329,12.238443,0.584507,317642.870272,0.917607,20.270921,29.370439,1.977330,67.692741,53.484661,82.504362,64.602529,37.758596,70.603617,76.402957,20.200000,8.037301
60.030169,70.171716,118.634041,131.490739,45.994538,63.105194,59.342332,12.807924,114.197230,1.267835,70.407478,60.742483,130.364140,116.042201,128.468980,114.674207,57.909586,114.011427,0.001794,0.012596,32.000000,-237.199056,115.036516,0.374272,12.234491,0.584367,317704.897293,0.917281,20.266450,29.370441,1.976816,67.687986,53.484439,82.501300,64.602529,37.741951,70.603617,76.419473,20.200000,8.059833
60.037979,70.173076,118.639333,131.485573,45.866304,63.105231,59.336267,12.808096,114.191438,1.424567,70.408018,60.750033,130.361299,116.040953,128.465910,114.675164,57.908992,114.009191,0.001827,0.012565,32.000000,-237.199073,115.016250,0.430874,12.241843,0.584488,317810.729110,0.917684,20.265289,29.371241,1.976794,67.684541,53.485561,82.498904,64.602529,37.737906,70.603617,76.429694,20.200000,8.073979
60.050665,70.174719,118.589543,131.479561,45.658592,63.117592,59.332389,12.808146,114.185432,1.698687,70.411765,60.761993,130.358450,116.040257,128.461760,114.677096,57.909324,114.011412,0.001826,0.012527,32.000000,-237.198969,115.011428,0.508171,12.241745,0.584658,317938.858860,0.917502,20.264590,29.372432,1.976240,67.678701,53.487961,82.496957,64.602529,37.681798,70.603617,76.439414,20.200000,8.089587
60.061729,70.178806,118.622738,131.474250,45.599813,63.138162,59.369881,12.808175,114.185361,1.703131,70.415004,60.771431,130.354789,116.038394,128.457791,114.676698,57.908589,114.015498,0.001826,0.012534,32.000000,-237.198867,115.017413,0.508091,12.241880,0.584230,317938.438777,0.917466,20.258941,29.371790,1.976071,67.672382,53.488998,82.495041,64.602529,37.680938,70.603617,76.443821,20.200000,8.105940
60.073461,70.184146,118.618809,131.468422,45.526868,63.146776,59.387103,12.809172,114.189709,1.646186,70.414510,60.782373,130.351286,116.036849,128.453269,114.678862,57.907558,114.022764,0.001824,0.012541,32.000000,-237.197840,115.035914,0.484171,12.239330,0.583783,317998.052581,0.917494,20.249201,29.372684,1.974825,67.666489,53.490499,82.492681,64.602529,37.675061,70.603617,76.447096,20.200000,8.128130
60.078775,70.186554,118.594083,131.463712,45.580215,63.150872,59.330372,12.809155,114.193825,1.293753,70.416440,60.787945,130.348323,116.039920,128.450073,114.682600,57.907481,114.027334,0.001861,0.012525,32.000000,-237.198003,115.058538,0.377623,12.241330,0.584046,318102.913069,0.917035,20.243361,29.375676,1.975014,67.661959,53.491035,82.491178,64.602529,37.653062,70.603617,76.455844,20.200000,8.143592
60.088796,70.188784,118.620037,131.459882,45.566417,63.175306,59.370765,12.808856,114.195538,1.427669,70.414484,60.800222,130.346046,116.046292,128.446442,114.682383,57.907081,114.030001,0.001829,0.012534,32.000000,-237.198503,115.049737,0.432550,12.240983,0.584047,318148.852385,0.916708,20.238178,29.380720,1.974563,67.657139,53.491759,82.491403,64.602529,37.642133,70.603617,76.461739,20.200000,8.161472
60.102145,70.189552,118.643157,131.456698,45.574209,63.195775,59.326997,12.809085,114.203001,1.694496,70.408099,60.819766,130.343547,116.050096,128.442985,114.687572,57.907280,114.038387,0.001823,0.012563,32.000000,-237.198347,115.047603,0.508503,12.240070,0.583731,318170.472978,0.917559,20.235820,29.383320,1.973976,67.653845,53.492908,82.490674,64.602529,37.642809,70.603617,76.457335,20.200000,8.175055
