OSU 80 Ton Compressor Load Stand
60.118473,70.187614,118.694327,131.451315,45.451840,63.220308,59.362314,12.809492,114.213283,1.703216,70.399127,60.828269,130.338531,116.058973,128.439126,114.696004,57.905544,114.048755,0.001824,0.012556,32.000000,-237.197782,115.056981,0.508335,12.240927,0.584006,318293.077593,0.917125,20.229062,29.385193,1.974079,67.648943,53.494713,82.490797,64.602529,37.666979,70.603617,76.450042,20.200000,8.187512
60.133032,70.185423,118.725325,131.445840,45.474454,63.240380,59.369146,12.810949,114.222304,1.703241,70.394329,60.842682,130.335297,116.066645,128.436658,114.702748,57.904159,114.053880,0.001837,0.012563,32.000000,-237.196435,115.066629,0.508552,12.246064,0.584201,318392.611821,0.917873,20.217860,29.389623,1.974025,67.644820,53.496368,82.491129,64.602529,37.674637,70.603617,76.442172,20.200000,8.195862
60.147919,70.182962,118.732627,131.439769,45.490699,63.264589,59.345209,12.811202,114.236646,1.551479,70.384920,60.853211,130.331959,116.076002,128.435030,114.712284,57.902591,114.061552,0.001803,0.012552,32.000000,-237.196220,115.100163,0.453168,12.252166,0.584489,318512.283210,0.917401,20.201285,29.397084,1.974340,67.640792,53.499554,82.493065,64.602529,37.660221,70.603617,76.429538,20.200000,8.207346
60.151371,70.179202,118.757318,131.435104,45.499334,63.284745,59.400427,12.809935,114.242853,1.346805,70.383186,60.855388,130.328968,116.085183,128.433128,114.718804,57.901050,114.070083,0.001798,0.012565,32.000000,-237.197323,115.098533,0.403183,12.252616,0.584429,318609.298801,0.917333,20.186044,29.401298,1.974378,67.637928,53.503165,82.494093,64.602529,37.672909,70.603617,76.427521,20.200000,8.213782
60.166734,70.178646,118.695895,131.431814,45.645728,63.292598,59.360824,12.809765,114.247201,1.874353,70.378393,60.873904,130.326785,116.098197,128.430900,114.728456,57.899994,114.081621,0.001797,0.012541,32.000000,-237.197428,115.082087,0.570847,12.248940,0.584171,318726.831707,0.917795,20.170240,29.407102,1.974011,67.634143,53.508508,82.495892,64.602529,37.617313,70.603617,76.416598,20.200000,8.225782
60.179428,70.178206,118.691908,131.428936,45.651209,63.312940,59.363936,12.808928,114.255586,1.910734,70.375920,60.883194,130.324359,116.107485,128.428728,114.737216,57.898407,114.090775,0.001806,0.012498,32.000000,-237.198424,115.092364,0.576547,12.254502,0.584463,318826.089846,0.917166,20.163388,29.413351,1.974308,67.628922,53.512354,82.498236,64.602529,37.610999,70.603617,76.402475,20.200000,8.236750
60.197759,70.178027,118.653009,131.425182,45.712451,63.321113,59.383719,12.809863,114.267402,1.910716,70.368234,60.900724,130.321924,116.123747,128.427497,114.747279,57.897711,114.103015,0.001833,0.012469,32.000000,-237.197434,115.108051,0.576650,12.253152,0.584020,318862.221958,0.917629,20.149067,29.420775,1.972783,67.621367,53.516222,82.502954,64.602529,37.576042,70.603617,76.380053,20.200000,8.250367
60.210383,70.175811,118.614402,131.421555,45.879780,63.341660,59.301733,12.810602,114.283507,1.664418,70.358188,60.913567,130.319469,116.138145,128.426781,114.759805,57.898279,114.118348,0.001831,0.012439,32.000000,-237.196699,115.148416,0.489590,12.252006,0.583702,318963.051855,0.917659,20.137254,29.427416,1.972300,67.615792,53.519496,82.507432,64.602529,37.537018,70.603617,76.359230,20.200000,8.259569
60.226651,70.169536,118.652636,131.416868,46.100992,63.358047,59.359458,12.810213,114.300371,1.476737,70.331880,60.926807,130.315413,116.157048,128.423834,114.776324,57.897892,114.132667,0.001829,0.012427,32.000000,-237.196999,115.164500,0.442545,12.248272,0.583276,318999.809642,0.917159,20.120657,29.434867,1.971054,67.608408,53.523127,82.511407,64.602529,37.535069,70.603617,76.335751,20.200000,8.264510
60.241498,70.156756,118.697195,131.413088,46.190096,63.358175,59.281629,12.810192,114.313508,1.640486,70.311668,60.941676,130.312637,116.173269,128.421790,114.794987,57.896223,114.148394,0.001827,0.012397,32.000000,-237.197219,115.160303,0.501850,12.253964,0.583037,319097.420914,0.918505,20.107138,29.442760,1.969999,67.603291,53.525557,82.513886,64.602529,37.549014,70.603617,76.312569,20.200000,8.259291
60.260634,70.141794,118.701618,131.408178,46.315508,63.358173,59.347512,12.810399,114.335367,1.907445,70.292689,60.959713,130.308764,116.198903,128.420310,114.818599,57.896231,114.169079,0.001853,0.012429,32.000000,-237.196988,115.176072,0.576643,12.251473,0.583374,319170.550538,0.917557,20.086298,29.451048,1.970102,67.596727,53.528264,82.517834,64.602529,37.541299,70.603617,76.277274,20.200000,8.248886
60.274677,70.132885,118.653465,131.403474,46.412239,63.382596,59.359811,12.810029,114.360698,1.847333,70.278184,60.974321,130.303915,116.216392,128.419010,114.836044,57.895070,114.189973,0.001818,0.012451,32.000000,-237.197373,115.208172,0.550525,12.249864,0.583169,319158.549695,0.918479,20.060228,29.461395,1.970356,67.591203,53.529111,82.520374,64.602529,37.515236,70.603617,76.249006,20.200000,8.244580
60.291025,70.123499,118.754875,131.397841,46.670631,63.423307,59.347099,12.810345,114.393485,1.485134,70.256970,60.991397,130.297957,116.243473,128.417769,114.858828,57.894050,114.214687,0.001812,0.012474,32.000000,-237.197153,115.248299,0.443034,12.250736,0.583005,319140.526806,0.917097,20.028140,29.472798,1.969804,67.586361,53.529543,82.523719,64.602529,37.556722,70.603617,76.213436,20.200000,8.241403
60.308801,70.112834,118.793011,131.393719,46.859595,63.443930,59.376765,12.810181,114.412535,1.641812,70.228760,61.013160,130.294031,116.266253,128.416674,114.881959,57.893924,114.238672,0.001813,0.012465,32.000000,-237.197468,115.243372,0.502732,12.249486,0.582710,319253.458339,0.917000,20.006665,29.485483,1.968546,67.584733,53.529939,82.526550,64.602529,37.569772,70.603617,76.176218,20.200000,8.235564
60.331777,70.092375,118.784927,131.387851,47.017960,63.480177,59.387449,12.808985,114.441326,1.905666,70.194573,61.034851,130.289565,116.297534,128.414938,114.911440,57.893110,114.263886,0.001825,0.012426,32.000000,-237.198552,115.263826,0.576645,12.253725,0.583514,319447.362604,0.917485,19.982656,29.500133,1.969694,67.582818,53.529203,82.530005,64.602529,37.570947,70.603617,76.128020,20.200000,8.216570
60.351757,70.074088,118.816724,131.381859,47.045229,63.520775,59.343133,12.808298,114.467639,1.909892,70.162428,61.054264,130.285102,116.324383,128.414075,114.936211,57.893251,114.287737,0.001815,0.012457,32.000000,-237.199127,115.290380,0.576607,12.258603,0.583744,319537.667556,0.916996,19.956091,29.513485,1.969746,67.582736,53.528482,82.533546,64.602529,37.566367,70.603617,76.079531,20.200000,8.196807
60.372186,70.050203,118.821107,131.373570,47.216796,63.545204,59.370270,12.808556,114.498745,1.844570,70.129473,61.070019,130.277782,116.357071,128.412339,114.970675,57.894518,114.315031,0.001809,0.012426,32.000000,-237.198689,115.329431,0.549480,12.255923,0.583424,319697.844885,0.916914,19.915090,29.528201,1.968862,67.583541,53.528210,82.537226,64.602529,37.566452,70.603617,76.026837,20.200000,8.169013
60.386941,70.031415,118.843434,131.366801,47.275620,63.565473,59.337904,12.807234,114.522359,1.499385,70.101054,61.080390,130.272083,116.386196,128.411232,114.993190,57.895147,114.336686,0.001809,0.012429,32.000000,-237.199829,115.368893,0.445720,12.257060,0.583454,319881.197169,0.917801,19.878941,29.541207,1.968737,67.584535,53.527750,82.540343,64.602529,37.568991,70.603617,75.980807,20.200000,8.145584
60.409467,70.007420,118.901205,131.359511,47.419821,63.589786,59.357687,12.807327,114.544646,1.806217,70.063596,61.105729,130.264908,116.417023,128.407981,115.022749,57.896037,114.364411,0.001824,0.012398,32.000000,-237.199597,115.370371,0.553209,12.265484,0.583474,319976.853568,0.917328,19.836801,29.554984,1.968143,67.587038,53.526623,82.543848,64.602529,37.593878,70.603617,75.919374,20.200000,8.114412
60.427207,69.986194,118.927296,131.353508,47.515679,63.610197,59.353824,12.807398,114.570228,1.910822,70.036857,61.121698,130.258210,116.443192,128.406193,115.050830,57.895749,114.391638,0.001846,0.012380,32.000000,-237.199332,115.396284,0.577250,12.264375,0.583504,320057.926313,0.917824,19.804830,29.566288,1.968032,67.590120,53.526316,82.546680,64.602529,37.614257,70.603617,75.863989,20.200000,8.085504
60.446492,69.964290,118.959467,131.345369,47.548123,63.634930,59.332155,12.806638,114.601129,1.911044,70.008043,61.142266,130.249220,116.475667,128.401717,115.086414,57.895596,114.425560,0.001842,0.012359,32.000000,-237.200132,115.423711,0.577264,12.266172,0.583350,320153.199889,0.917427,19.760712,29.580674,1.968255,67.594042,53.524458,82.550288,64.602529,37.621523,70.603617,75.799770,20.200000,8.052474
60.465203,69.948123,119.003866,131.338589,47.576158,63.655236,59.368010,12.807681,114.629768,1.876784,69.979609,61.158872,130.241873,116.504463,128.398251,115.115194,57.896838,114.450135,0.001840,0.012310,32.000000,-237.198917,115.456297,0.563240,12.268336,0.583471,320233.432412,0.917428,19.723642,29.595960,1.968108,67.597415,53.521369,82.553628,64.602529,37.643366,70.603617,75.739527,20.200000,8.028111
60.477717,69.925559,119.069666,131.330075,47.587187,63.679961,59.390250,12.808415,114.673839,1.379370,69.949303,61.172414,130.232844,116.538175,128.394907,115.149766,57.897718,114.485619,0.001837,0.012306,32.000000,-237.198046,115.521688,0.401360,12.272273,0.583511,320334.398685,0.917738,19.684522,29.614796,1.968013,67.602307,53.516256,82.557610,64.602529,37.680708,70.603617,75.672174,20.200000,7.993616
60.486451,69.907052,119.131030,131.323681,47.595292,63.700563,59.359931,12.808214,114.701025,1.270334,69.923307,61.187531,130.226513,116.569768,128.392965,115.179815,57.898965,114.511926,0.001864,0.012306,32.000000,-237.198113,115.544530,0.375821,12.266992,0.583588,320416.213527,0.917119,19.651652,29.627087,1.968138,67.608749,53.512539,82.561847,64.602529,37.704020,70.603617,75.620277,20.200000,7.963791
60.496558,69.884125,119.159238,131.316690,47.564463,63.725112,59.370540,12.807291,114.726619,1.534315,69.894112,61.199402,130.218474,116.601934,128.387936,115.212277,57.899642,114.542655,0.001832,0.012313,32.000000,-237.199082,115.550450,0.468443,12.280553,0.583880,320517.078547,0.916864,19.617921,29.645742,1.968819,67.614826,53.506939,82.565006,64.602529,37.734751,70.603617,75.553449,20.200000,7.925404
60.502824,69.865854,119.210710,131.311404,47.355689,63.745457,59.340992,12.805440,114.748286,1.700757,69.882499,61.205071,130.212665,116.625604,128.383221,115.235615,57.899420,114.565209,0.001829,0.012337,32.000000,-237.200940,115.573193,0.510415,12.281430,0.584598,320601.218566,0.917435,19.591620,29.658975,1.969549,67.619380,53.503342,82.568223,64.602529,37.757758,70.603617,75.500267,20.200000,7.891565
60.509085,69.852973,119.245396,131.306094,47.158059,63.769660,59.356189,12.805902,114.774889,1.704816,69.880347,61.213222,130.205871,116.652746,128.378144,115.263358,57.899263,114.592076,0.001825,0.012325,32.000000,-237.200433,115.599636,0.510327,12.288685,0.584185,320702.006667,0.917396,19.559675,29.675210,1.969686,67.623078,53.499666,82.571385,64.602529,37.799534,70.603617,75.436932,20.200000,7.863442
60.514240,69.848586,119.281370,131.302773,47.077458,63.789874,59.359121,12.806114,114.797292,1.634454,69.879985,61.220043,130.200627,116.674118,128.373229,115.281901,57.900383,114.614310,0.001843,0.012340,32.000000,-237.200194,115.633110,0.481647,12.290882,0.584577,320787.592603,0.917994,19.535814,29.687841,1.970333,67.625122,53.496129,82.574703,64.602529,37.816262,70.603617,75.381995,20.200000,7.848282
60.515961,69.845349,119.342527,131.299851,47.020784,63.814366,59.309110,12.807088,114.821902,1.278522,69.880182,61.226147,130.194552,116.698312,128.366043,115.307648,57.900475,114.638024,0.001840,0.012256,32.000000,-237.199292,115.664823,0.376285,12.290445,0.584581,320897.149960,0.917969,19.517347,29.702780,1.970702,67.628163,53.491126,82.578631,64.602529,37.856704,70.603617,75.321555,20.200000,7.834313
60.518495,69.842586,119.388124,131.298609,46.985691,63.822203,59.325444,12.806454,114.833166,1.348198,69.883272,61.228037,130.190429,116.715752,128.358975,115.332096,57.902647,114.654441,0.001833,0.012207,32.000000,-237.199932,115.668467,0.406671,12.298962,0.584845,320992.278730,0.918116,19.508363,29.713889,1.971129,67.631388,53.486744,82.583415,64.602529,37.900701,70.603617,75.259439,20.200000,7.820630
60.521221,69.841504,119.365189,131.298565,46.823110,63.822163,59.352026,12.806047,114.843734,1.683352,69.890466,61.228213,130.188279,116.727689,128.353983,115.349321,57.904823,114.672544,0.001833,0.012179,32.000000,-237.200223,115.669755,0.506919,12.308640,0.585500,321112.284241,0.919206,19.503591,29.726840,1.972083,67.634779,53.483716,82.587324,64.602529,37.904586,70.603617,75.204587,20.200000,7.810776
60.516745,69.844138,119.355096,131.298615,46.648781,63.822095,59.363927,12.805430,114.859956,1.539107,69.918314,61.220317,130.186419,116.739652,128.347636,115.363392,57.908585,114.682441,0.001851,0.012158,32.000000,-237.200802,115.708265,0.449783,12.315639,0.585457,321145.853115,0.919016,19.498566,29.733695,1.972754,67.637636,53.480369,82.592320,64.602529,37.902992,70.603617,75.151381,20.200000,7.803191
60.514247,69.855401,119.377987,131.300279,46.539596,63.822150,59.342637,12.805695,114.867835,1.279304,69.940888,61.218237,130.184156,116.748660,128.343102,115.375208,57.913031,114.690037,0.001866,0.012193,32.000000,-237.200632,115.725180,0.375857,12.317865,0.584781,321141.628078,0.918555,19.495053,29.741473,1.972287,67.637849,53.478450,82.595471,64.602529,37.906626,70.603617,75.106052,20.200000,7.809478
60.510738,69.869333,119.368533,131.303964,46.524699,63.813778,59.328613,12.805895,114.875579,1.270671,69.963078,61.215643,130.182500,116.759032,128.337958,115.387934,57.916976,114.700158,0.001837,0.012145,32.000000,-237.200573,115.730186,0.375917,12.314406,0.584456,321140.138349,0.918452,19.501681,29.743153,1.972266,67.634706,53.476008,82.597062,64.602529,37.915324,70.603617,75.050918,20.200000,7.821701
60.507670,69.879696,119.390384,131.307597,46.553182,63.793074,59.354799,12.805615,114.879483,1.444825,69.977780,61.216926,130.182361,116.764552,128.333021,115.393714,57.919611,114.711607,0.001836,0.012137,32.000000,-237.200922,115.717599,0.438662,12.319433,0.584574,321145.089069,0.918853,19.515170,29.742882,1.972725,67.630899,53.472921,82.597425,64.602529,37.940049,70.603617,75.006306,20.200000,7.830532
60.504967,69.890031,119.371281,131.312161,46.736935,63.780959,59.355320,12.806188,114.891433,1.700445,69.994971,61.215849,130.182827,116.772534,128.328164,115.407851,57.924869,114.725094,0.001835,0.012108,32.000000,-237.200432,115.721483,0.509795,12.321704,0.584663,321111.124081,0.919044,19.532233,29.744501,1.972683,67.626556,53.470300,82.599103,64.602529,37.941875,70.603617,74.950844,20.200000,7.839129
60.494217,69.898607,119.359254,131.315632,46.763525,63.780941,59.354674,12.804932,114.903129,1.444138,70.018381,61.202806,130.185418,116.780542,128.326158,115.416474,57.928887,114.731648,0.001851,0.012104,32.000000,-237.201840,115.756690,0.418026,12.321222,0.584465,321013.341085,0.918418,19.545333,29.748159,1.973145,67.622397,53.468864,82.600271,64.602529,37.942153,70.603617,74.913497,20.200000,7.846192
60.480888,69.913717,119.385110,131.321221,46.820083,63.756334,59.364775,12.804352,114.908649,1.269884,70.048933,61.191204,130.188907,116.785870,128.322988,115.425842,57.935614,114.736266,0.001821,0.012111,32.000000,-237.202460,115.764849,0.375314,12.320522,0.584169,320955.390536,0.918308,19.558078,29.750315,1.972917,67.617174,53.466353,82.601756,64.602529,37.948419,70.603617,74.873820,20.200000,7.860934
60.472316,69.928465,119.374812,131.327809,46.939181,63.735834,59.369350,12.804960,114.912602,1.269726,70.076529,61.180027,130.194253,116.790207,128.322174,115.432268,57.942020,114.741842,0.001822,0.012138,32.000000,-237.201858,115.772150,0.375126,12.326252,0.584288,320960.981399,0.918521,19.576245,29.749900,1.973069,67.613009,53.464931,82.603316,64.602529,37.961610,70.603617,74.840535,20.200000,7.877947
60.461810,69.947192,119.361203,131.336518,47.151032,63.711374,59.329801,12.804818,114.915731,1.269782,70.104805,61.171340,130.201504,116.792404,128.321061,115.438447,57.948452,114.751730,0.001822,0.012186,32.000000,-237.202096,115.779992,0.375121,12.325735,0.584519,320845.381104,0.918274,19.603248,29.745710,1.973931,67.608597,53.463879,82.603941,64.602529,37.952915,70.603617,74.802467,20.200000,7.902077
60.458550,69.961520,119.374406,131.343933,47.335661,63.690717,59.374855,12.804558,114.914327,1.269711,70.116206,61.166326,130.206998,116.797811,128.320342,115.444240,57.953640,114.758646,0.001845,0.012173,32.000000,-237.202670,115.787267,0.375237,12.322997,0.584132,320749.245146,0.918090,19.625645,29.742368,1.974041,67.604500,53.463439,82.604322,64.602529,37.973949,70.603617,74.764026,20.200000,7.921177
60.456118,69.969904,119.396998,131.352233,47.841488,63.666125,59.328552,12.804610,114.911407,1.541483,70.119804,61.164850,130.214080,116.799178,128.319316,115.451918,57.960383,114.763689,0.001835,0.012170,32.000000,-237.202809,115.772272,0.470771,12.328785,0.584038,320637.093423,0.918575,19.653748,29.741370,1.974159,67.597853,53.462161,82.604474,64.602529,37.996678,70.603617,74.718899,20.200000,7.934648
60.454804,69.972288,119.416380,131.358117,48.329346,63.666026,59.298062,12.804023,114.921133,1.529051,70.117812,61.163035,130.219498,116.804550,128.320684,115.460897,57.967036,114.772492,0.001833,0.012193,32.000000,-237.203429,115.795503,0.448219,12.326091,0.584151,320539.680295,0.917671,19.670988,29.739982,1.974483,67.593903,53.461625,82.605614,64.602529,38.015536,70.603617,74.679637,20.200000,7.938984
60.450030,69.970961,119.430771,131.363734,48.995430,63.661667,59.367707,12.805414,114.931144,1.272754,70.107425,61.158255,130.226071,116.812654,128.321361,115.475613,57.975351,114.783981,0.001831,0.012224,32.000000,-237.202069,115.810444,0.375359,12.327000,0.583868,320415.335741,0.918095,19.681542,29.736011,1.974937,67.591423,53.461411,82.606187,64.602529,38.038352,70.603617,74.636257,20.200000,7.938255
60.445384,69.964328,119.439189,131.368426,49.436587,63.649450,59.296272,12.805278,114.935179,1.268733,70.093589,61.151653,130.231185,116.816361,128.322787,115.484140,57.982160,114.788912,0.001856,0.012290,32.000000,-237.202239,115.819121,0.375569,12.324668,0.584153,320408.855905,0.918594,19.685098,29.734195,1.975300,67.591227,53.460814,82.606916,64.602529,38.046284,70.603617,74.601463,20.200000,7.928870
60.434381,69.953957,119.439903,131.374316,49.908758,63.624921,59.326167,12.805528,114.940394,1.268461,70.085075,61.137219,130.237205,116.821557,128.325645,115.493907,57.990001,114.796064,0.001868,0.012300,32.000000,-237.201995,115.826938,0.375468,12.317281,0.584246,320376.929955,0.917531,19.688033,29.732192,1.975694,67.592984,53.460774,82.607630,64.602529,38.068193,70.603617,74.566380,20.200000,7.912863
60.423758,69.948775,119.390226,131.380197,50.245941,63.604553,59.348771,12.804468,114.938569,1.449695,70.084022,61.123742,130.242278,116.823791,128.327908,115.499235,57.995722,114.797726,0.001857,0.012351,32.000000,-237.202969,115.812657,0.440059,12.318601,0.584373,320302.795869,0.918522,19.685548,29.728092,1.975985,67.594208,53.460178,82.608063,64.602529,38.031833,70.603617,74.540475,20.200000,7.902117
60.415181,69.947404,119.376860,131.388347,50.520448,63.588231,59.320992,12.803844,114.943087,1.661526,70.091457,61.113808,130.248709,116.830610,128.329757,115.504518,58.001626,114.801584,0.001843,0.012428,32.000000,-237.203530,115.818331,0.494755,12.317459,0.584656,320163.970884,0.917866,19.685001,29.724181,1.976357,67.595414,53.459240,82.608171,64.602529,38.035133,70.603617,74.507383,20.200000,7.896906
60.404116,69.951657,119.354079,131.395013,50.810138,63.568064,59.347390,12.803534,114.949585,1.304234,70.093412,61.101509,130.254178,116.837553,128.331243,115.511383,58.006645,114.804266,0.001845,0.012472,32.000000,-237.203849,115.843900,0.381888,12.313692,0.584197,320053.153174,0.917390,19.689305,29.719372,1.975882,67.595442,53.458064,82.608699,64.602529,38.036726,70.603617,74.484214,20.200000,7.899872
60.396264,69.953335,119.410155,131.402990,51.241561,63.543746,59.320324,12.803448,114.956302,1.269933,70.077615,61.095127,130.259647,116.845764,128.333545,115.524078,58.009686,114.808310,0.001853,0.012550,32.000000,-237.203869,115.852742,0.376541,12.304244,0.584141,319965.343118,0.917726,19.695593,29.715586,1.975941,67.596240,53.456459,82.609512,64.602529,38.080187,70.603617,74.454879,20.200000,7.903058
60.385891,69.945808,119.404192,131.408623,51.504572,63.523322,59.368391,12.802156,114.961380,1.270180,70.065406,61.083325,130.264326,116.851896,128.335728,115.532062,58.011187,114.816069,0.001841,0.012563,32.000000,-237.205121,115.856435,0.376571,12.303438,0.584151,319864.113654,0.917225,19.709728,29.712042,1.975926,67.598805,53.454805,82.611264,64.602529,38.092795,70.603617,74.433520,20.200000,7.892279
60.374205,69.936141,119.424167,131.415426,51.840004,63.507181,59.355592,12.802400,114.962188,1.452417,70.052935,61.072991,130.270334,116.855302,128.337810,115.537068,58.012416,114.823366,0.001827,0.012617,32.000000,-237.204852,115.844082,0.442490,12.307503,0.584911,319741.687786,0.917429,19.718421,29.711222,1.977112,67.603514,53.452783,82.615984,64.602529,38.109339,70.603617,74.410974,20.200000,7.875279
60.369638,69.928784,119.448733,131.420842,52.104403,63.503255,59.351850,12.802188,114.969454,1.617316,70.047682,61.062556,130.276187,116.859746,128.340179,115.548223,58.013906,114.825017,0.001824,0.012603,32.000000,-237.205020,115.856090,0.480288,12.310084,0.584868,319633.659991,0.916549,19.720160,29.713983,1.977353,67.607414,53.452237,82.621365,64.602529,38.127984,70.603617,74.387928,20.200000,7.861593
60.355858,69.924056,119.489005,131.426587,52.382681,63.494673,59.358909,12.801784,114.973731,1.279598,70.043505,61.048172,130.281874,116.864356,128.343792,115.553849,58.012513,114.828576,0.001851,0.012605,32.000000,-237.205441,115.877741,0.377720,12.305910,0.584830,319546.223813,0.916688,19.720933,29.716761,1.978066,67.610186,53.449058,82.627166,64.602529,38.166790,70.603617,74.368354,20.200000,7.850055
60.348665,69.922107,119.500066,131.432360,52.578740,63.474391,59.354238,12.802160,114.976594,1.271558,70.036663,61.041724,130.286959,116.866621,128.347012,115.558625,58.012291,114.832625,0.001850,0.012608,32.000000,-237.205069,115.882584,0.377944,12.301567,0.584919,319519.704554,0.916748,19.717659,29.716178,1.978623,67.611843,53.446770,82.632538,64.602529,38.189803,70.603617,74.350408,20.200000,7.843858
60.339489,69.917335,119.474445,131.439541,52.718498,63.470234,59.279350,12.801941,114.978976,1.271776,70.022937,61.031977,130.294872,116.873246,128.351364,115.562189,58.012295,114.839393,0.001845,0.012591,32.000000,-237.205371,115.884239,0.378068,12.299997,0.585538,319478.310454,0.916737,19.725244,29.719526,1.979742,67.613957,53.445670,82.640000,64.602529,38.199411,70.603617,74.331514,20.200000,7.833898
60.329504,69.909953,119.459850,131.445292,52.896890,63.470413,59.372097,12.802031,114.980940,1.271588,70.010288,61.023765,130.299738,116.874776,128.353479,115.563878,58.010542,114.839457,0.001841,0.012587,32.000000,-237.205253,115.884384,0.377695,12.297838,0.585745,319377.125211,0.916633,19.729725,29.721973,1.980161,67.614799,53.444018,82.644514,64.602529,38.182418,70.603617,74.317212,20.200000,7.820165
60.320046,69.900182,119.448428,131.452122,52.927860,63.470475,59.341069,12.801726,114.975225,1.553054,70.001913,61.015766,130.305506,116.874324,128.356513,115.568758,58.008630,114.836866,0.001866,0.012576,32.000000,-237.205591,115.854759,0.475712,12.294558,0.585734,319354.793134,0.917875,19.733155,29.725686,1.980037,67.615709,53.441804,82.650586,64.602529,38.193633,70.603617,74.301208,20.200000,7.800879
60.303547,69.894765,119.488481,131.457639,52.928196,63.470604,59.373266,12.799974,114.971553,1.704268,70.006568,61.003744,130.311159,116.871935,128.358464,115.566266,58.007872,114.827156,0.001867,0.012594,32.000000,-237.207156,115.846109,0.512903,12.298219,0.585870,319354.159237,0.916594,19.734699,29.727474,1.980123,67.616437,53.439765,82.655531,64.602529,38.218431,70.603617,74.297353,20.200000,7.787512
60.288771,69.897160,119.469421,131.464414,52.756172,63.470502,59.364844,12.800356,114.972248,1.531027,70.020819,60.983312,130.318035,116.868642,128.361245,115.561083,58.006416,114.824338,0.001856,0.012602,32.000000,-237.206781,115.858439,0.448889,12.297825,0.586082,319351.244895,0.917211,19.733385,29.727963,1.980244,67.620138,53.438022,82.662449,64.602529,38.234063,70.603617,74.291417,20.200000,7.782534
60.271882,69.903435,119.472682,131.471322,52.388231,63.454004,59.355678,12.800776,114.969189,1.282949,70.038959,60.963655,130.324058,116.864474,128.363322,115.555673,58.003761,114.819735,0.001842,0.012585,32.000000,-237.206341,115.856325,0.378094,12.290350,0.586442,319352.945100,0.916981,19.742723,29.723388,1.981450,67.622917,53.436944,82.667019,64.602529,38.220611,70.603617,74.292538,20.200000,7.785555
60.249850,69.915391,119.482269,131.481598,52.007580,63.429544,59.351462,12.799710,114.960438,1.275008,70.062035,60.948944,130.331165,116.854273,128.366458,115.547365,57.998506,114.808865,0.001844,0.012576,32.000000,-237.207450,115.847858,0.378384,12.289207,0.586567,319360.505639,0.917367,19.758333,29.723296,1.981620,67.624963,53.434402,82.674029,64.602529,38.236838,70.603617,74.300588,20.200000,7.797192
60.234592,69.927567,119.450840,131.490555,51.661890,63.425489,59.358270,12.800196,114.953659,1.274674,70.087066,60.929924,130.337845,116.850245,128.369213,115.538755,57.995436,114.800136,0.001844,0.012522,32.000000,-237.206746,115.837331,0.378059,12.288865,0.587062,319290.833204,0.917572,19.779717,29.723423,1.982229,67.626757,53.433538,82.681162,64.602529,38.235437,70.603617,74.305404,20.200000,7.810322
60.213505,69.945782,119.400559,131.501277,51.283046,63.410626,59.360903,12.800141,114.946484,1.274849,70.116838,60.917036,130.346341,116.839992,128.372871,115.526096,57.991604,114.787137,0.001830,0.012500,32.000000,-237.206694,115.825363,0.378112,12.291272,0.587329,319190.575319,0.917688,19.811387,29.722708,1.983113,67.628413,53.431138,82.688477,64.602529,38.219187,70.603617,74.321439,20.200000,7.832087
60.207328,69.962004,119.408153,131.510212,51.046431,63.398511,59.357935,12.799887,114.933596,1.473273,70.131609,60.910127,130.353347,116.826288,128.375367,115.514653,57.988512,114.775621,0.001817,0.012484,32.000000,-237.206912,115.802746,0.443352,12.291489,0.587338,319188.469094,0.917814,19.837220,29.720983,1.983094,67.628700,53.429422,82.694099,64.602529,38.227522,70.603617,74.323199,20.200000,7.853966
60.199511,69.973548,119.417938,131.519130,50.899575,63.398511,59.329169,12.800994,114.927342,1.282336,70.132772,60.900438,130.363312,116.816837,128.382538,115.503334,57.986127,114.768347,0.001815,0.012460,32.000000,-237.205752,115.807273,0.378139,12.282441,0.587082,319139.629052,0.917962,19.874313,29.717672,1.982953,67.628974,53.429806,82.702779,64.602529,38.236941,70.603617,74.325913,20.200000,7.872646
60.191029,69.974307,119.424915,131.525222,50.724614,63.398422,59.375849,12.800666,114.919320,1.273945,70.131820,60.892158,130.370412,116.805382,128.387771,115.491043,57.982991,114.759838,0.001830,0.012453,32.000000,-237.206091,115.793190,0.378090,12.285621,0.587147,319097.773028,0.917978,19.896067,29.714437,1.983283,67.627832,53.430124,82.709246,64.602529,38.261273,70.603617,74.329931,20.200000,7.875602
60.176214,69.972221,119.372939,131.531875,50.510804,63.398105,59.342821,12.800514,114.904693,1.274086,70.135855,60.878768,130.379047,116.793666,128.395806,115.476590,57.980430,114.747303,0.001842,0.012422,32.000000,-237.206365,115.775616,0.378034,12.287281,0.587793,319112.489968,0.918585,19.914609,29.712826,1.983703,67.625151,53.430410,82.717171,64.602529,38.234121,70.603617,74.341502,20.200000,7.871163
60.165921,69.974186,119.366673,131.537461,50.293013,63.398228,59.360507,12.802260,114.893347,1.367872,70.141566,60.872338,130.384950,116.781840,128.401915,115.461450,57.978040,114.739168,0.001839,0.012398,32.000000,-237.204628,115.748072,0.413628,12.281813,0.587822,319119.254135,0.918008,19.922966,29.711286,1.984098,67.622745,53.430814,82.722312,64.602529,38.242087,70.603617,74.352631,20.200000,7.872973
60.156755,69.978386,119.350369,131.543824,49.934944,63.398349,59.374419,12.802146,114.874186,1.887105,70.155962,60.861055,130.393072,116.766291,128.409283,115.449604,57.976950,114.721114,0.001837,0.012330,32.000000,-237.204795,115.704818,0.577194,12.285268,0.587599,319122.885867,0.918761,19.934149,29.706960,1.983723,67.620677,53.431990,82.729850,64.602529,38.236460,70.603617,74.365327,20.200000,7.878547
60.151971,69.987263,119.332598,131.548283,49.700015,63.390375,59.346155,12.802488,114.864141,1.899271,70.166388,60.856952,130.398641,116.755479,128.415084,115.434562,57.976229,114.710310,0.001853,0.012390,32.000000,-237.204525,115.694195,0.579448,12.281883,0.587975,319131.323995,0.918669,19.945336,29.704879,1.983958,67.620577,53.432839,82.734951,64.602529,38.228549,70.603617,74.372627,20.200000,7.889606
60.142256,69.996412,119.290066,131.552959,49.197123,63.390564,59.354087,12.803277,114.852374,1.898536,70.173793,60.850507,130.405142,116.742351,128.421851,115.423205,57.975482,114.703458,0.001867,0.012389,32.000000,-237.203827,115.679464,0.579666,12.285949,0.587850,319138.997254,0.918622,19.957748,29.696046,1.983989,67.621997,53.434414,82.740877,64.602529,38.215480,70.603617,74.385824,20.200000,7.904673
60.135080,70.001121,119.279502,131.556761,48.845115,63.383630,59.357488,12.804153,114.844064,1.898411,70.179677,60.846243,130.410562,116.730185,128.426658,115.414944,57.974835,114.697120,0.001864,0.012367,32.000000,-237.203050,115.668643,0.579587,12.284997,0.587899,319108.615232,0.919048,19.970910,29.690828,1.983852,67.622975,53.435501,82.745507,64.602529,38.204854,70.603617,74.397888,20.200000,7.912763
60.127014,70.005585,119.292743,131.561476,48.687994,63.359379,59.356315,12.805125,114.834257,1.898770,70.183012,60.837846,130.415411,116.712186,128.432187,115.403215,57.973120,114.681739,0.001840,0.012383,32.000000,-237.201995,115.658922,0.579510,12.279045,0.587564,319120.952661,0.919116,19.988765,29.687809,1.983465,67.624328,53.435724,82.750238,64.602529,38.226651,70.603617,74.413498,20.200000,7.920800
60.123020,70.008029,119.353632,131.564836,48.594544,63.347456,59.372125,12.805744,114.825478,1.898649,70.178969,60.828597,130.418767,116.707379,128.437484,115.396450,57.972373,114.675080,0.001841,0.012371,32.000000,-237.201326,115.652748,0.579988,12.278690,0.587591,319092.505238,0.919097,19.999906,29.684972,1.983526,67.625124,53.436862,82.754776,64.602529,38.270377,70.603617,74.423963,20.200000,7.926711
60.109798,70.006268,119.318185,131.567834,48.413954,63.322925,59.372457,12.805371,114.821735,1.713142,70.178001,60.816584,130.422798,116.696807,128.443410,115.385731,57.970820,114.668514,0.001839,0.012375,32.000000,-237.201663,115.662778,0.513605,12.278481,0.587881,318978.779911,0.918912,20.011599,29.678230,1.984012,67.626107,53.438810,82.759987,64.602529,38.243296,70.603617,74.446432,20.200000,7.926461
60.098939,70.006405,119.296392,131.571113,48.298971,63.302722,59.293696,12.805524,114.815997,1.469937,70.177454,60.803977,130.425531,116.687567,128.448350,115.378149,57.968221,114.664423,0.001837,0.012390,32.000000,-237.201524,115.663883,0.444920,12.274111,0.588292,318922.866279,0.918569,20.017623,29.675318,1.985157,67.625899,53.441056,82.764533,64.602529,38.246248,70.603617,74.467794,20.200000,7.928062
60.087491,70.006967,119.273825,131.576646,48.168414,63.278644,59.379083,12.805144,114.808351,1.461723,70.177243,60.791814,130.429738,116.678891,128.454554,115.369083,57.966763,114.652815,0.001817,0.012418,32.000000,-237.201773,115.653051,0.444648,12.278133,0.588020,318803.482990,0.918429,20.027715,29.673260,1.985004,67.625710,53.444317,82.770161,64.602529,38.247600,70.603617,74.493208,20.200000,7.930679
60.082722,70.007883,119.283279,131.581336,48.141231,63.258591,59.330625,12.805232,114.799746,1.461696,70.167329,60.788904,130.432829,116.672374,128.458333,115.363130,57.965487,114.648377,0.001815,0.012408,32.000000,-237.201713,115.650777,0.444844,12.282042,0.588062,318708.196484,0.919541,20.037589,29.673609,1.985000,67.624977,53.447387,82.774626,64.602529,38.260926,70.603617,74.511522,20.200000,7.934103
60.078070,70.002805,119.257937,131.585261,48.157938,63.234382,59.181344,12.805847,114.790095,1.655683,70.149433,60.782458,130.435356,116.666060,128.462709,115.355424,57.964863,114.642505,0.001831,0.012398,32.000000,-237.201187,115.622414,0.513483,12.280972,0.587661,318592.079084,0.918066,20.048416,29.668684,1.985003,67.623905,53.451339,82.778924,64.602529,38.245067,70.603617,74.531798,20.200000,7.930373
60.073870,69.994780,119.272938,131.587513,48.185415,63.214129,59.364146,12.805511,114.782241,1.888492,70.138545,60.781528,130.438163,116.658439,128.467078,115.347164,57.964759,114.639156,0.001846,0.012386,32.000000,-237.201629,115.604327,0.579134,12.280575,0.587433,318495.079913,0.918608,20.053609,29.667521,1.985317,67.623110,53.455651,82.781297,64.602529,38.259020,70.603617,74.548409,20.200000,7.920361
60.071281,69.986814,119.237395,131.588865,48.271421,63.196703,59.363776,12.804684,114.776321,1.896595,70.121609,60.776773,130.440472,116.652053,128.471188,115.338762,57.963438,114.637445,0.001842,0.012408,32.000000,-237.202522,115.598161,0.579174,12.272152,0.587136,318370.712953,0.920640,20.052703,29.664916,1.985049,67.621857,53.461846,82.784158,64.602529,38.233750,70.603617,74.568276,20.200000,7.909845
60.059674,69.978095,119.254567,131.589506,48.240037,63.188494,59.358271,12.804668,114.774583,1.707862,70.114604,60.766302,130.442968,116.652967,128.475145,115.336699,57.963356,114.636921,0.001838,0.012416,32.000000,-237.202646,115.612590,0.512681,12.277117,0.587136,318263.196276,0.917562,20.048445,29.663179,1.985438,67.621622,53.468253,82.787568,64.602529,38.253561,70.603617,74.593048,20.200000,7.897749
60.043888,69.971847,119.238306,131.590917,48.194618,63.168406,59.296822,12.804612,114.770656,1.464894,70.113513,60.754402,130.443788,116.647522,128.477719,115.329798,57.961694,114.639309,0.001853,0.012436,32.000000,-237.202718,115.615264,0.444890,12.276191,0.587140,318171.356166,0.917339,20.042801,29.663558,1.984932,67.622963,53.474488,82.788789,64.602529,38.246978,70.603617,74.630506,20.200000,7.886178
60.032093,69.971087,119.222434,131.593569,48.349407,63.148124,59.374023,12.804751,114.764507,1.460789,70.112093,60.742144,130.445182,116.642496,128.479910,115.323603,57.961338,114.636565,0.001868,0.012423,32.000000,-237.202609,115.611884,0.444513,12.274829,0.587116,318125.997445,0.917481,20.044493,29.663352,1.985601,67.626656,53.480145,82.789701,64.602529,38.249473,70.603617,74.661815,20.200000,7.884475
60.021207,69.970416,119.257229,131.597444,48.518142,63.124015,59.360379,12.805001,114.758007,1.754469,70.113370,60.729259,130.447499,116.635588,128.481553,115.315473,57.960349,114.635731,0.001856,0.012408,32.000000,-237.202237,115.575225,0.546000,12.278726,0.587095,318026.398818,0.918394,20.052409,29.666327,1.985853,67.632634,53.487363,82.790366,64.602529,38.252365,70.603617,74.698063,20.200000,7.882905
60.010156,69.971682,119.225293,131.601770,48.807751,63.099429,59.198929,12.804861,114.749920,1.803490,70.120093,60.714181,130.451116,116.631533,128.482318,115.310519,57.958846,114.632809,0.001838,0.012443,32.000000,-237.202250,115.585726,0.543449,12.280875,0.587047,317926.987478,0.917104,20.062234,29.665175,1.985978,67.639113,53.492313,82.791966,64.602529,38.246165,70.603617,74.735942,20.200000,7.883154
59.997590,69.975342,119.233930,131.605374,49.046179,63.079055,59.324696,12.804697,114.749469,1.301412,70.122726,60.701560,130.454552,116.627734,128.483765,115.303868,57.957862,114.630258,0.001835,0.012481,32.000000,-237.202473,115.616358,0.379176,12.282216,0.587058,317809.507612,0.917148,20.071333,29.665704,1.986918,67.644981,53.497208,82.791257,64.602529,38.255214,70.603617,74.770856,20.200000,7.887462
59.980352,69.976735,119.209743,131.609869,49.155775,63.066822,59.318598,12.804372,114.744277,0.868526,70.120523,60.686485,130.456913,116.621589,128.484258,115.295186,57.954516,114.626849,0.001835,0.012469,32.000000,-237.202745,115.626259,0.246646,12.276077,0.586675,317691.752046,0.919483,20.082519,29.665600,1.986752,67.648306,53.500102,82.788749,64.602529,38.245366,70.603617,74.814615,20.200000,7.890296
59.962157,69.975188,119.185890,131.617006,49.321651,63.042478,59.296623,12.803675,114.734169,0.837803,70.123172,60.666760,130.461094,116.615346,128.486033,115.284997,57.951815,114.612485,0.001825,0.012481,32.000000,-237.203461,115.617704,0.242151,12.270166,0.586680,317597.173548,0.917461,20.097460,29.665181,1.987312,67.652390,53.504983,82.785998,64.602529,38.234286,70.603617,74.867222,20.200000,7.888258
59.943910,69.975802,119.169353,131.623322,49.515257,63.025736,59.355606,12.802907,114.723289,0.837692,70.134664,60.647350,130.465486,116.606878,128.487183,115.274875,57.950208,114.600757,0.001805,0.012493,32.000000,-237.204192,115.605987,0.242035,12.270662,0.586959,317545.762370,0.917675,20.114331,29.666652,1.987480,67.656797,53.510057,82.782866,64.602529,38.228406,70.603617,74.917566,20.200000,7.888121
59.928563,69.983762,119.114035,131.631274,49.675486,63.025369,59.321825,12.803354,114.710084,0.837557,70.154949,60.631521,130.470161,116.597148,128.488049,115.258158,57.948515,114.590095,0.001803,0.012527,32.000000,-237.203760,115.593194,0.242263,12.273267,0.587133,317430.253344,0.917967,20.129126,29.661454,1.987685,67.660924,53.515742,82.777224,64.602529,38.195054,70.603617,74.975677,20.200000,7.896774
59.922237,69.997651,119.063884,131.639700,49.810114,63.016808,59.359722,12.802388,114.692217,1.189191,70.170064,60.634366,130.476458,116.585773,128.489659,115.240733,57.946706,114.577646,0.001820,0.012571,32.000000,-237.204804,115.556627,0.357917,12.274883,0.587118,317353.464834,0.917124,20.146131,29.656609,1.988014,67.665296,53.519848,82.771022,64.602529,38.161669,70.603617,75.026082,20.200000,7.916785
59.923636,70.007870,119.101194,131.645776,49.975859,63.017079,59.324392,12.801868,114.681412,1.273292,70.167342,60.632865,130.481608,116.580238,128.492109,115.226822,57.946401,114.567935,0.001837,0.012585,32.000000,-237.205236,115.552363,0.376032,12.267923,0.586844,317364.447909,0.917923,20.167880,29.652437,1.987600,67.668628,53.523702,82.766038,64.602529,38.181612,70.603617,75.059814,20.200000,7.933431
59.923645,70.007397,119.058010,131.649383,50.211706,63.017026,59.342818,12.801967,114.676575,1.273515,70.152470,60.631849,130.487509,116.573368,128.497124,115.216204,57.946065,114.558726,0.001833,0.012587,32.000000,-237.205225,115.547371,0.375871,12.272545,0.586453,317337.040355,0.917355,20.187454,29.647397,1.986973,67.672665,53.527943,82.760010,64.602529,38.165458,70.603617,75.101022,20.200000,7.938937
59.920501,69.999622,119.012156,131.650697,50.285239,63.016960,59.305232,12.802413,114.669360,1.273288,70.138379,60.627090,130.490481,116.563271,128.501789,115.208453,57.944701,114.554175,0.001831,0.012587,32.000000,-237.204693,115.545599,0.376173,12.269306,0.587049,317346.553087,0.917907,20.196417,29.642360,1.987550,67.674184,53.530480,82.754751,64.602529,38.128207,70.603617,75.137724,20.200000,7.930588
59.909147,69.988629,119.034444,131.651758,50.342166,63.016869,59.359598,12.802457,114.661404,1.273584,70.136687,60.616790,130.494187,116.549472,128.508210,115.198321,57.943701,114.544763,0.001849,0.012605,32.000000,-237.204665,115.534880,0.376103,12.268622,0.586512,317346.350648,0.917619,20.195934,29.637629,1.986829,67.675076,53.532951,82.748391,64.602529,38.136011,70.603617,75.191764,20.200000,7.914986
59.899429,69.985609,119.019097,131.653854,50.275734,63.016669,59.369894,12.802196,114.652719,1.175429,70.143845,60.608472,130.498253,116.538371,128.512422,115.186946,57.943310,114.536134,0.001869,0.012627,32.000000,-237.204794,115.538397,0.339186,12.266176,0.586371,317342.243968,0.918234,20.190985,29.636489,1.986168,67.674768,53.534378,82.742324,64.602529,38.131542,70.603617,75.241022,20.200000,7.908652
59.892369,69.989331,118.996462,131.657678,50.089479,63.016528,59.317521,12.802401,114.640651,0.846758,70.148152,60.597515,130.501730,116.522917,128.515927,115.172865,57.943416,114.530201,0.001856,0.012675,32.000000,-237.204578,115.546206,0.241842,12.269245,0.586727,317336.715533,0.917559,20.190196,29.632311,1.986916,67.673099,53.535192,82.734766,64.602529,38.112991,70.603617,75.296021,20.200000,7.913981
59.885183,69.990566,119.033638,131.661494,49.945679,63.016318,59.342754,12.802056,114.627784,0.838480,70.153568,60.588390,130.505038,116.510141,128.519465,115.160149,57.943397,114.521062,0.001839,0.012675,32.000000,-237.205102,115.533175,0.241973,12.267528,0.586880,317336.392322,0.917555,20.195912,29.627953,1.986982,67.671038,53.535534,82.728101,64.602529,38.139169,70.603617,75.342502,20.200000,7.916751
59.881408,69.994563,118.992318,131.665761,49.893496,63.016454,59.354451,12.803028,114.614188,0.838616,70.158383,60.583823,130.508683,116.490685,128.521977,115.147104,57.941730,114.509127,0.001841,0.012671,32.000000,-237.204184,115.521057,0.241817,12.266336,0.586685,317340.785842,0.918493,20.205980,29.624582,1.986838,67.666888,53.535382,82.719563,64.602529,38.114244,70.603617,75.396570,20.200000,7.922583
59.880093,69.997852,118.964570,131.668779,49.903008,63.016161,59.336009,12.802870,114.602774,0.838598,70.154873,60.580934,130.512065,116.478199,128.524660,115.134672,57.940862,114.493709,0.001841,0.012628,32.000000,-237.204418,115.509233,0.241735,12.267506,0.587152,317342.790964,0.918225,20.213676,29.619571,1.987698,67.663178,53.535123,82.713519,64.602529,38.086184,70.603617,75.438359,20.200000,7.928660
59.883056,69.996344,118.978597,131.670755,49.639911,63.016014,59.340275,12.802251,114.585004,1.248270,70.152760,60.588359,130.516115,116.463320,128.528203,115.122439,57.939490,114.474422,0.001826,0.012625,32.000000,-237.205184,115.462251,0.372863,12.265089,0.586969,317349.724760,0.918121,20.221068,29.614671,1.987133,67.658398,53.533746,82.707362,64.602529,38.089321,70.603617,75.485613,20.200000,7.928898
59.884846,69.995537,118.966907,131.670838,49.448557,63.015985,59.367191,12.801930,114.573505,1.079858,70.149042,60.589589,130.517679,116.450273,128.530802,115.112452,57.938904,114.462098,0.001808,0.012653,32.000000,-237.205553,115.474196,0.306855,12.261093,0.586746,317352.286612,0.918432,20.225539,29.607051,1.986713,67.654433,53.532243,82.701255,64.602529,38.088870,70.603617,75.523681,20.200000,7.928476
59.886584,69.993718,118.963789,131.669252,49.150193,63.015972,59.330605,12.801518,114.562422,0.844287,70.140985,60.597313,130.518847,116.431587,128.535816,115.098621,57.939427,114.447022,0.001805,0.012624,32.000000,-237.206094,115.469923,0.241830,12.262942,0.586912,317350.829009,0.918310,20.221367,29.597807,1.986849,67.650464,53.532490,82.693796,64.602529,38.077893,70.603617,75.570488,20.200000,7.927752
59.889300,69.989452,118.912641,131.667387,48.954528,63.016066,59.353379,12.802077,114.554901,0.840224,70.133196,60.603162,130.518016,116.418857,128.539429,115.088281,57.939273,114.437029,0.001805,0.012608,32.000000,-237.205450,115.457877,0.242107,12.259355,0.586983,317350.422209,0.917861,20.218949,29.591607,1.986595,67.647278,53.531503,82.687206,64.602529,38.044220,70.603617,75.607803,20.200000,7.922958
59.892457,69.983859,118.904682,131.664314,48.839933,63.015982,59.329166,12.802498,114.541823,0.947005,70.126132,60.607358,130.517422,116.403860,128.543552,115.078643,57.940352,114.424097,0.001843,0.012607,32.000000,-237.204924,115.433724,0.281943,12.261272,0.586845,317347.424367,0.918392,20.215570,29.582784,1.986485,67.645536,53.532858,82.680928,64.602529,38.018762,70.603617,75.652243,20.200000,7.915092
59.895912,69.979488,118.922333,131.660545,48.713052,63.015854,59.344522,12.802428,114.526095,1.255344,70.124255,60.613643,130.517063,116.389284,128.546795,115.066702,57.941321,114.413794,0.001840,0.012621,32.000000,-237.204841,115.409581,0.374603,12.263503,0.586600,317343.566319,0.917984,20.208861,29.577436,1.985541,67.644142,53.534453,82.676106,64.602529,38.033530,70.603617,75.689278,20.200000,7.908265
59.910872,69.977118,118.935331,131.655042,48.615222,63.016035,59.364003,12.803371,114.517817,1.273442,70.109031,60.627979,130.513367,116.376870,128.548519,115.053823,57.941295,114.402466,0.001837,0.012619,32.000000,-237.203813,115.403299,0.376637,12.263435,0.586383,317336.195046,0.918290,20.200429,29.569234,1.985303,67.641379,53.535616,82.670399,64.602529,38.041582,70.603617,75.718229,20.200000,7.904870
59.917111,69.971055,118.926865,131.648905,48.642977,63.015883,59.305435,12.802600,114.510629,1.273193,70.090054,60.631390,130.511026,116.373006,128.550938,115.048894,57.941875,114.395207,0.001837,0.012614,32.000000,-237.204553,115.395555,0.376123,12.260581,0.586338,317329.538087,0.917980,20.192954,29.562592,1.985483,67.639914,53.537464,82.666811,64.602529,38.023083,70.603617,75.746908,20.200000,7.897329
59.914506,69.956357,118.902959,131.640087,48.557096,63.015914,59.363046,12.802266,114.502623,0.976551,70.079559,60.627420,130.506990,116.359370,128.553137,115.038683,57.943756,114.383639,0.001873,0.012602,32.000000,-237.204960,115.406527,0.274891,12.260394,0.586205,317324.241462,0.917420,20.177136,29.556379,1.985204,67.639123,53.543056,82.662705,64.602529,38.007065,70.603617,75.791319,20.200000,7.876470
59.910956,69.948116,118.896066,131.633437,48.429623,63.015688,59.355985,12.802884,114.492497,0.896873,70.082395,60.626598,130.502882,116.345567,128.553512,115.030075,57.944066,114.373697,0.001853,0.012587,32.000000,-237.204405,115.387169,0.263041,12.259936,0.586166,317316.182490,0.918202,20.165465,29.551801,1.984856,67.637493,53.548051,82.659128,64.602529,37.999653,70.603617,75.832492,20.200000,7.861682
59.917345,69.947689,118.890695,131.627453,48.240871,63.015584,59.351352,12.803908,114.474677,1.255537,70.095175,60.635077,130.497774,116.329478,128.552565,115.015845,57.944571,114.360144,0.001837,0.012574,32.000000,-237.203388,115.347080,0.376000,12.256036,0.586020,317302.027955,0.917320,20.153107,29.543546,1.984544,67.635136,53.553588,82.654355,64.602529,37.988935,70.603617,75.869924,20.200000,7.855407
59.920944,69.954287,118.924746,131.622735,48.183694,63.015646,59.379059,12.803860,114.463198,1.272900,70.111833,60.641389,130.494292,116.316891,128.549742,115.001772,57.944811,114.346910,0.001836,0.012568,32.000000,-237.203454,115.331802,0.377053,12.248210,0.586034,317294.542971,0.917466,20.148058,29.537761,1.984546,67.633266,53.558273,82.648664,64.602529,37.998219,70.603617,75.901584,20.200000,7.862341
59.920001,69.966661,118.881058,131.616973,48.134349,63.015604,59.338950,12.804385,114.449073,1.272643,70.136936,60.645362,130.490087,116.299815,128.545788,114.988170,57.945002,114.329711,0.001836,0.012556,32.000000,-237.202827,115.317957,0.377424,12.253371,0.586080,317291.393174,0.917426,20.141889,29.529790,1.984245,67.632567,53.564206,82.641234,64.602529,37.971094,70.603617,75.943957,20.200000,7.877641
59.928453,69.980842,118.847715,131.612260,48.168894,63.015945,59.341490,12.804304,114.440217,1.272913,70.153319,60.655613,130.486386,116.288340,128.543838,114.978080,57.944661,114.315327,0.001813,0.012540,32.000000,-237.202989,115.302093,0.377413,12.253565,0.586654,317295.751273,0.916953,20.145252,29.522257,1.984694,67.633059,53.568714,82.634872,64.602529,37.930450,70.603617,75.972043,20.200000,7.897076
59.936682,69.994243,118.848232,131.606131,48.339176,63.016231,59.333765,12.804462,114.426988,1.480897,70.166008,60.668498,130.482273,116.274040,128.542120,114.967380,57.943890,114.298908,0.001796,0.012518,32.000000,-237.202828,115.270455,0.450149,12.248672,0.586121,317305.694826,0.917619,20.158473,29.512589,1.983996,67.634833,53.573775,82.629213,64.602529,37.933041,70.603617,76.003843,20.200000,7.917580
