OSU 80 Ton Compressor Load Stand
59.947675,70.002794,118.810465,131.600150,48.420296,63.016161,59.281364,12.804857,114.415726,1.698173,70.179774,60.678568,130.478671,116.264115,128.539714,114.960655,57.942681,114.287189,0.001792,0.012533,32.000000,-237.202273,115.251504,0.511320,12.245247,0.585765,317317.342453,0.917476,20.165059,29.505003,1.983160,67.636833,53.577881,82.625326,64.602529,37.913891,70.603617,76.025408,20.200000,7.931204
59.960904,70.014382,118.821714,131.592100,48.489307,63.015951,59.339181,12.804838,114.408127,1.705889,70.193884,60.697138,130.473316,116.256051,128.538649,114.953948,57.942167,114.273562,0.001792,0.012522,32.000000,-237.201997,115.241830,0.511105,12.245732,0.585899,317328.584513,0.917493,20.171066,29.496725,1.982896,67.640634,53.581630,82.621107,64.602529,37.907115,70.603617,76.048101,20.200000,7.949079
59.970381,70.023528,118.835775,131.585097,48.554237,63.016082,59.351238,12.804481,114.401535,1.705998,70.204248,60.706960,130.469397,116.249575,128.538883,114.949575,57.943193,114.267892,0.001831,0.012542,32.000000,-237.202295,115.233690,0.511365,12.242781,0.585634,317333.656224,0.918136,20.169741,29.491474,1.981903,67.644112,53.586074,82.618830,64.602529,37.913130,70.603617,76.065745,20.200000,7.964926
59.975062,70.032548,118.837091,131.576515,48.631814,63.016082,59.218260,12.805228,114.399096,1.406038,70.221102,60.709006,130.463620,116.241546,128.537320,114.944090,57.943815,114.262431,0.001826,0.012505,32.000000,-237.201419,115.245776,0.414452,12.243602,0.585503,317339.013830,0.917042,20.169445,29.484479,1.981653,67.647809,53.590068,82.615614,64.602529,37.890159,70.603617,76.094200,20.200000,7.981227
59.986514,70.041747,118.829867,131.570678,48.762052,63.016281,59.351644,12.805998,114.391580,1.674231,70.235922,60.721264,130.459325,116.238190,128.536628,114.936144,57.943972,114.256289,0.001824,0.012477,32.000000,-237.200637,115.221273,0.507163,12.247718,0.585610,317343.268737,0.916719,20.170079,29.480326,1.981574,67.651523,53.593563,82.614727,64.602529,37.898784,70.603617,76.111167,20.200000,7.996672
59.997106,70.053769,118.802846,131.564432,48.773859,63.040914,59.311327,12.806385,114.386270,1.701247,70.247644,60.734438,130.452288,116.238900,128.533899,114.932186,57.942500,114.246686,0.001825,0.012445,32.000000,-237.200253,115.217013,0.510370,12.246991,0.585515,317348.571975,0.918720,20.174896,29.476693,1.981442,67.654000,53.595592,82.613454,64.602529,37.869684,70.603617,76.129336,20.200000,8.018982
60.005595,70.062282,118.874906,131.559186,48.981973,63.040812,59.388587,12.806668,114.385173,1.701257,70.254320,60.741114,130.447681,116.240505,128.531734,114.930358,57.942234,114.247272,0.001868,0.012462,32.000000,-237.200029,115.217853,0.510095,12.244443,0.585104,317354.036068,0.916486,20.173809,29.473150,1.980943,67.655671,53.598551,82.613774,64.602529,37.890469,70.603617,76.143911,20.200000,8.036255
60.014011,70.069870,118.895622,131.552839,49.164721,63.052882,59.353888,12.807314,114.385525,1.647719,70.262696,60.750289,130.442636,116.241229,128.528243,114.928590,57.942023,114.243052,0.001845,0.012464,32.000000,-237.199436,115.225981,0.490364,12.245038,0.585020,317487.000183,0.917316,20.176320,29.469328,1.980143,67.656023,53.600363,82.613889,64.602529,37.905262,70.603617,76.161725,20.200000,8.053566
60.024822,70.075623,118.874356,131.547843,49.360248,63.072802,59.337136,12.807448,114.389931,1.295839,70.263988,60.759808,130.438339,116.240241,128.524806,114.927668,57.941857,114.242956,0.001830,0.012461,32.000000,-237.199472,115.245794,0.379183,12.243834,0.585546,317491.211888,0.915998,20.177214,29.469919,1.981064,67.656487,53.600965,82.614568,64.602529,37.891874,70.603617,76.173028,20.200000,8.067002
60.032076,70.077621,118.849532,131.542399,49.527839,63.097110,59.384979,12.806941,114.381275,1.577392,70.266066,60.769755,130.434024,116.238226,128.522062,114.923272,57.942250,114.243284,0.001828,0.012456,32.000000,-237.200012,115.153807,0.480848,12.245779,0.585668,317556.433858,0.916585,20.177248,29.467801,1.981131,67.658211,53.601659,82.614858,64.602529,37.871119,70.603617,76.187949,20.200000,8.078320
60.042619,70.079394,118.871338,131.537817,49.466694,63.117623,59.337749,12.806727,114.380716,1.697960,70.274340,60.781969,130.429250,116.236552,128.518089,114.920168,57.941878,114.242922,0.001829,0.012465,32.000000,-237.200266,115.159177,0.509288,12.245821,0.585595,317658.520827,0.916963,20.173294,29.467914,1.980420,67.659044,53.601752,82.614815,64.602529,37.869732,70.603617,76.197369,20.200000,8.085569
60.057312,70.086060,118.876038,131.532147,49.432534,63.142191,59.378563,12.807509,114.385791,1.701750,70.281175,60.799751,130.424630,116.237822,128.514110,114.925881,57.939084,114.246334,0.001806,0.012423,32.000000,-237.199378,115.164878,0.509053,12.245373,0.585428,317780.111031,0.916459,20.168784,29.467702,1.979767,67.659312,53.599603,82.615996,64.602529,37.865153,70.603617,76.200690,20.200000,8.101527
60.066471,70.091488,118.905897,131.527157,49.487411,63.162470,59.183144,12.807812,114.387984,1.702055,70.287823,60.812266,130.420953,116.241084,128.511610,114.930021,57.937720,114.253190,0.001794,0.012396,32.000000,-237.199098,115.166236,0.509341,12.250404,0.585618,317882.384987,0.917311,20.161096,29.467874,1.979783,67.659916,53.597950,82.617756,64.602529,37.877601,70.603617,76.206870,20.200000,8.115524
60.075579,70.097796,118.848245,131.521134,49.585336,63.186736,59.356978,12.807992,114.395192,1.293061,70.289877,60.819336,130.415811,116.240997,128.507508,114.932831,57.936869,114.255397,0.001794,0.012377,32.000000,-237.199023,115.055024,0.377365,12.248029,0.585684,318011.238316,0.916804,20.154579,29.472549,1.979377,67.661702,53.595766,82.620675,64.602529,37.835325,70.603617,76.212798,20.200000,8.132564
60.084674,70.100202,118.875751,131.516185,49.544268,63.206945,59.366205,12.808674,114.389209,1.625633,70.293328,60.827824,130.411838,116.243969,128.503363,114.937458,57.936438,114.259067,0.001794,0.012337,32.000000,-237.198406,115.040563,0.493548,12.252251,0.585709,318116.718277,0.919984,20.151790,29.477693,1.979572,67.664748,53.594331,82.624305,64.602529,37.848106,70.603617,76.217027,20.200000,8.143553
60.100579,70.103678,118.874345,131.510406,49.536009,63.231245,59.367682,12.809733,114.391169,1.704867,70.293258,60.837224,130.407435,116.250296,128.499384,114.940927,57.936595,114.264812,0.001835,0.012322,32.000000,-237.197507,115.046651,0.509097,12.250823,0.585496,318243.031714,0.917503,20.149928,29.479762,1.978312,67.669424,53.593469,82.629503,64.602529,37.843834,70.603617,76.215225,20.200000,8.156905
60.108001,70.104666,118.859532,131.505179,49.466691,63.251525,59.231554,12.809805,114.392824,1.704867,70.295104,60.842422,130.401676,116.253817,128.495861,114.942503,57.935868,114.268950,0.001834,0.012327,32.000000,-237.197447,115.049645,0.509123,12.250810,0.585540,318344.722166,0.917505,20.144178,29.482216,1.978470,67.672934,53.591918,82.632981,64.602529,37.832623,70.603617,76.213285,20.200000,8.166238
60.116871,70.108547,118.861754,131.499156,49.382300,63.275838,59.385151,12.810335,114.396558,1.593970,70.306276,60.845070,130.396655,116.260151,128.491104,114.949522,57.936336,114.271475,0.001831,0.012316,32.000000,-237.196999,115.064827,0.468082,12.254148,0.585578,318465.526961,0.917572,20.133391,29.485227,1.977923,67.677722,53.591739,82.637098,64.602529,37.820943,70.603617,76.214803,20.200000,8.179023
60.120198,70.114600,118.835998,131.495020,49.314632,63.296361,59.350809,12.810336,114.400387,1.348397,70.312886,60.851286,130.392124,116.261585,128.487964,114.950019,57.936766,114.272189,0.001830,0.012298,32.000000,-237.196910,115.013216,0.398120,12.255259,0.585547,318567.317513,0.919852,20.127724,29.488235,1.977433,67.680838,53.591633,82.640602,64.602529,37.796179,70.603617,76.219312,20.200000,8.195101
60.136061,70.119970,118.816699,131.491070,49.434609,63.321042,59.376092,12.810526,114.401977,1.688622,70.306983,60.865741,130.388657,116.265175,128.483633,114.953400,57.937740,114.276379,0.001869,0.012301,32.000000,-237.196937,115.209489,0.507481,12.257434,0.585494,318689.597282,0.917684,20.123653,29.489158,1.977178,67.685644,53.591751,82.644649,64.602529,37.780090,70.603617,76.210200,20.200000,8.214220
60.142136,70.118016,118.807179,131.486564,49.305117,63.341413,59.354451,12.811280,114.406254,1.705506,70.301574,60.873146,130.384458,116.269837,128.479409,114.956769,57.937285,114.278032,0.001842,0.012298,32.000000,-237.196283,115.214485,0.508977,12.257781,0.585404,318796.644083,0.918471,20.126725,29.489122,1.976640,67.689713,53.590238,82.646894,64.602529,37.768851,70.603617,76.206247,20.200000,8.220639
60.149398,70.114465,118.859124,131.480641,49.138197,63.365648,59.363954,12.811133,114.408277,1.705800,70.300255,60.881140,130.378781,116.276705,128.474760,114.959415,57.936320,114.281911,0.001830,0.012308,32.000000,-237.196364,115.224255,0.509222,12.260199,0.585141,318920.044895,0.918181,20.117875,29.490457,1.975798,67.693102,53.588660,82.648822,64.602529,37.767810,70.603617,76.202846,20.200000,8.224462
60.151688,70.114443,118.884951,131.476485,48.916602,63.385817,59.352059,12.811380,114.415606,1.349054,70.300651,60.881215,130.374299,116.279299,128.470127,114.964470,57.935626,114.285237,0.001832,0.012349,32.000000,-237.196155,115.254456,0.391336,12.257256,0.585146,319019.742917,0.918703,20.110477,29.491825,1.975440,67.695377,53.587737,82.649361,64.602529,37.793113,70.603617,76.202377,20.200000,8.231871
60.160233,70.115095,118.903084,131.472911,48.784211,63.389533,59.348945,12.811629,114.419234,1.272452,70.300394,60.885838,130.372486,116.280244,128.465833,114.972524,57.935983,114.290730,0.001835,0.012346,32.000000,-237.195867,115.265119,0.375763,12.254265,0.585513,319138.142246,0.918775,20.100418,29.494927,1.976065,67.699300,53.587906,82.650485,64.602529,37.799381,70.603617,76.196824,20.200000,8.241226
60.168847,70.115291,118.890437,131.470565,48.645904,63.405755,59.363600,12.810373,114.416009,1.588844,70.299864,60.896163,130.370236,116.279126,128.461572,114.974568,57.935740,114.289460,0.001804,0.012306,32.000000,-237.196996,115.267136,0.483231,12.255804,0.585993,319239.982021,0.919212,20.098344,29.497454,1.976419,67.702751,53.586925,82.650258,64.602529,37.799264,70.603617,76.189120,20.200000,8.250038
60.186963,70.115648,118.921408,131.467174,48.426009,63.421812,59.223982,12.810433,114.419390,1.708231,70.299298,60.910975,130.366662,116.281730,128.457562,114.983335,57.935405,114.297013,0.001791,0.012293,32.000000,-237.196897,115.274320,0.509835,12.253092,0.586168,319256.361901,0.919171,20.091341,29.500126,1.976440,67.708100,53.586754,82.651972,64.602529,37.792694,70.603617,76.171727,20.200000,8.259486
60.198590,70.116736,118.895952,131.463258,48.263141,63.422940,59.374915,12.809943,114.426100,1.708029,70.296508,60.920992,130.362426,116.288607,128.454699,114.992568,57.934546,114.302869,0.001788,0.012300,32.000000,-237.197316,115.280382,0.510222,12.256447,0.586015,319335.782725,0.919033,20.083818,29.499669,1.975947,67.713252,53.586880,82.652617,64.602529,37.782655,70.603617,76.153824,20.200000,8.269042
60.214141,70.116529,118.933987,131.457644,48.148491,63.422832,59.181880,12.810159,114.438290,1.495917,70.289270,60.934446,130.357612,116.302876,128.451548,115.005193,57.933490,114.315232,0.001791,0.012271,32.000000,-237.197066,115.378645,0.436922,12.253411,0.586237,319412.274477,0.921124,20.067948,29.504166,1.975867,67.719047,53.586899,82.654330,64.602529,37.795029,70.603617,76.131463,20.200000,8.278828
60.224875,70.113458,118.967967,131.452807,48.054920,63.422903,59.348083,12.810762,114.449144,1.281976,70.276919,60.947410,130.353813,116.312113,128.448985,115.016011,57.931965,114.320505,0.001830,0.012262,32.000000,-237.196460,115.380212,0.376644,12.255866,0.585715,319416.960508,0.918604,20.058623,29.508253,1.975062,67.723884,53.586796,82.655805,64.602529,37.808135,70.603617,76.113264,20.200000,8.283740
60.236571,70.104688,118.947804,131.447251,48.005549,63.422856,59.342234,12.810898,114.454948,1.397588,70.261437,60.954979,130.349095,116.320301,128.446039,115.025886,57.932744,114.331607,0.001827,0.012285,32.000000,-237.196472,115.331975,0.420983,12.252667,0.585888,319413.221355,0.921332,20.044491,29.516122,1.975184,67.732001,53.587139,82.657800,64.602529,37.804337,70.603617,76.090660,20.200000,8.280786
60.253662,70.096087,118.936414,131.442992,47.920562,63.422930,59.344320,12.810850,114.461546,1.845148,70.245183,60.967614,130.345474,116.327841,128.442946,115.036156,57.932582,114.341921,0.001824,0.012298,32.000000,-237.196508,115.283285,0.563108,12.253355,0.585848,319409.796811,0.918563,20.031810,29.520554,1.975396,67.739530,53.586421,82.658241,64.602529,37.788829,70.603617,76.064213,20.200000,8.275942
60.270506,70.084973,118.981657,131.436889,47.684270,63.422964,59.348796,12.812115,114.479294,1.916133,70.228458,60.983864,130.340795,116.345886,128.440914,115.054924,57.932201,114.355019,0.001822,0.012333,32.000000,-237.195088,115.369432,0.577556,12.258324,0.585654,319397.927778,0.918432,20.012570,29.525893,1.974678,67.747961,53.586323,82.657211,64.602529,37.809861,70.603617,76.029078,20.200000,8.267751
60.283061,70.077077,118.982678,131.431731,47.635850,63.423160,59.370992,12.810873,114.501467,1.608140,70.210170,60.994262,130.335930,116.361244,128.440239,115.069459,57.931692,114.368084,0.001866,0.012358,32.000000,-237.196306,115.473693,0.470454,12.259054,0.585257,319386.667962,0.918089,19.988672,29.531737,1.973928,67.754661,53.586137,82.656043,64.602529,37.805416,70.603617,76.000280,20.200000,8.261915
60.296316,70.062643,119.031707,131.425758,47.639769,63.423323,59.349987,12.810903,114.519904,1.477648,70.175709,61.013527,130.329241,116.384099,128.437965,115.090194,57.929689,114.387634,0.001834,0.012351,32.000000,-237.196132,115.492519,0.443152,12.257757,0.585068,319373.158388,0.917706,19.962487,29.539335,1.974127,67.761963,53.584483,82.654690,64.602529,37.828317,70.603617,75.966573,20.200000,8.250046
60.316353,70.045312,119.086450,131.420536,47.635321,63.433418,59.371627,12.811600,114.534277,1.477610,70.140007,61.032526,130.326490,116.405897,128.435961,115.112119,57.929981,114.409327,0.001822,0.012353,32.000000,-237.195376,115.508179,0.442562,12.253809,0.584831,319364.399221,0.917133,19.943358,29.547042,1.973733,67.767935,53.584999,82.655385,64.602529,37.846945,70.603617,75.927624,20.200000,8.230399
60.337133,70.017339,119.097462,131.412974,47.651624,63.455937,59.351326,12.811218,114.554296,1.843267,70.088987,61.059063,130.320095,116.429046,128.434044,115.133507,57.928426,114.435154,0.001822,0.012353,32.000000,-237.195644,115.592696,0.563004,12.254654,0.585014,319352.074536,0.917199,19.917068,29.559815,1.974112,67.773625,53.583605,82.654307,64.602529,37.868101,70.603617,75.878776,20.200000,8.197022
60.360359,69.985005,119.164798,131.403981,47.592469,63.480256,59.368723,12.811246,114.582395,1.853800,70.045247,61.078475,130.313829,116.459741,128.430791,115.160211,57.927419,114.462984,0.001823,0.012384,32.000000,-237.195771,115.692627,0.555609,12.256555,0.585358,319382.613700,0.916627,19.881816,29.571471,1.974364,67.780860,53.583565,82.653664,64.602529,37.908205,70.603617,75.823828,20.200000,8.151831
60.373563,69.960278,119.209995,131.395937,47.428529,63.500428,59.317218,12.810919,114.606345,1.505307,70.014671,61.088735,130.307947,116.484340,128.428832,115.180519,57.926661,114.486237,0.001793,0.012363,32.000000,-237.195972,115.525395,0.446258,12.254040,0.585226,319468.369703,0.916844,19.835266,29.587249,1.973867,67.786676,53.584261,82.654403,64.602529,37.929190,70.603617,75.780458,20.200000,8.115837
60.389340,69.934158,119.224829,131.387721,47.379042,63.524752,59.359500,12.810282,114.629602,1.479058,69.979519,61.105060,130.301094,116.511222,128.425387,115.206418,57.925891,114.513253,0.001782,0.012369,32.000000,-237.196540,115.552188,0.442845,12.265130,0.585425,319558.321938,0.916453,19.782172,29.603580,1.974223,67.794467,53.585783,82.656058,64.602529,37.948474,70.603617,75.729296,20.200000,8.075303
60.403061,69.913535,119.263358,131.381555,47.350045,63.545422,59.215398,12.809119,114.652073,1.478830,69.949246,61.118447,130.295353,116.532448,128.421708,115.226575,57.926459,114.535352,0.001780,0.012352,32.000000,-237.197665,115.575109,0.443051,12.262864,0.585818,319636.642989,0.917254,19.745644,29.617140,1.974540,67.800649,53.587809,82.657639,64.602529,37.985628,70.603617,75.682875,20.200000,8.042699
60.425795,69.888197,119.233103,131.373269,47.368207,63.569919,59.329186,12.808903,114.677438,1.704871,69.910952,61.140769,130.287809,116.557989,128.417962,115.251254,57.925945,114.561606,0.001781,0.012332,32.000000,-237.197781,115.597628,0.520357,12.266165,0.585323,319733.472534,0.916619,19.705428,29.632779,1.974269,67.806604,53.589658,82.660575,64.602529,37.956746,70.603617,75.618244,20.200000,8.001509
60.441813,69.865867,119.263980,131.365203,47.365099,63.590489,59.312299,12.808664,114.707509,1.907183,69.882422,61.158732,130.280846,116.579494,128.414543,115.272762,57.925920,114.586562,0.001823,0.012348,32.000000,-237.197962,115.638251,0.577167,12.267911,0.585656,319815.729205,0.918864,19.672547,29.644374,1.974459,67.809075,53.591593,82.663038,64.602529,37.981375,70.603617,75.562975,20.200000,7.964160
60.455841,69.840430,119.326518,131.354621,47.368163,63.615128,59.369012,12.809462,114.742679,1.598351,69.849561,61.168767,130.271652,116.611749,128.410350,115.299982,57.925800,114.618925,0.001822,0.012358,32.000000,-237.197226,115.662782,0.469761,12.272131,0.585109,319912.071307,0.917007,19.626907,29.659335,1.973215,67.809680,53.594061,82.667663,64.602529,38.010512,70.603617,75.498829,20.200000,7.918316
60.457210,69.819864,119.285340,131.346126,47.331499,63.631491,59.332601,12.808919,114.762870,1.483125,69.826838,61.171959,130.263811,116.633620,128.406233,115.316973,57.925739,114.637359,0.001822,0.012349,32.000000,-237.197837,115.678489,0.442877,12.271591,0.585142,319992.157683,0.917238,19.590274,29.673090,1.973203,67.808576,53.595174,82.670428,64.602529,38.009606,70.603617,75.455061,20.200000,7.880529
60.460609,69.797471,119.288347,131.338311,47.152866,63.631392,59.329827,12.808406,114.781481,1.479450,69.809959,61.176139,130.255801,116.652590,128.399576,115.333252,57.927126,114.657920,0.001823,0.012359,32.000000,-237.198334,115.684468,0.443082,12.276052,0.585362,320091.102204,0.916416,19.552314,29.691010,1.973780,67.807178,53.596352,82.674799,64.602529,38.018125,70.603617,75.403394,20.200000,7.835528
60.462829,69.784546,119.276130,131.333568,47.023649,63.631463,59.366287,12.808316,114.789979,1.805469,69.803558,61.181276,130.249213,116.663007,128.392547,115.347577,57.927982,114.672155,0.001864,0.012374,32.000000,-237.198434,115.662518,0.553181,12.278289,0.585189,320156.122160,0.917139,19.530527,29.701209,1.973054,67.805134,53.596830,82.677963,64.602529,38.023430,70.603617,75.358620,20.200000,7.804873
60.470986,69.775954,119.278803,131.328998,46.991063,63.655776,59.315500,12.808064,114.810267,2.116428,69.804736,61.186344,130.243206,116.676701,128.385982,115.364812,57.931333,114.688298,0.001833,0.012372,32.000000,-237.198588,115.623205,0.645111,12.279247,0.584897,320133.854549,0.917067,19.505101,29.711129,1.972993,67.804377,53.596638,82.682003,64.602529,38.027216,70.603617,75.300811,20.200000,7.776376
60.473584,69.773785,119.278051,131.325215,46.872867,63.671974,59.337082,12.807716,114.824716,2.062641,69.811583,61.189610,130.237610,116.687328,128.380035,115.373992,57.933575,114.696875,0.001824,0.012375,32.000000,-237.198853,115.686168,0.623153,12.282267,0.584653,320121.716311,0.916435,19.490194,29.718100,1.972718,67.802120,53.595901,82.684466,64.602529,38.025780,70.603617,75.254019,20.200000,7.760607
60.474447,69.776061,119.331673,131.321249,46.905460,63.676034,59.351654,12.807092,114.841547,1.553338,69.816937,61.188710,130.231345,116.701297,128.371737,115.386706,57.935778,114.707448,0.001826,0.012366,32.000000,-237.199633,115.763560,0.458452,12.286413,0.584700,320230.254277,0.917411,19.474320,29.723625,1.972496,67.798613,53.595377,82.687368,64.602529,38.075505,70.603617,75.200878,20.200000,7.748807
60.472664,69.776983,119.321826,131.319089,47.055673,63.688309,59.351584,12.804627,114.846503,1.482685,69.820065,61.186442,130.227216,116.708297,128.365378,115.392836,57.938447,114.715446,0.001829,0.012385,32.000000,-237.202143,115.770794,0.444151,12.287589,0.584660,320306.838859,0.917261,19.469835,29.726097,1.972399,67.796949,53.595465,82.690767,64.602529,38.066455,70.603617,75.160518,20.200000,7.738836
60.472422,69.775398,119.309285,131.317035,47.180775,63.704754,59.328536,12.804712,114.851090,1.482574,69.826559,61.190962,130.222503,116.715466,128.358542,115.400285,57.942707,114.725075,0.001795,0.012398,32.000000,-237.202087,115.779599,0.444296,12.292270,0.584887,320326.153921,0.917085,19.471339,29.729706,1.973258,67.793196,53.596289,82.695111,64.602529,38.068221,70.603617,75.108632,20.200000,7.722949
60.476564,69.776281,119.267542,131.315320,47.362235,63.704612,59.337216,12.804398,114.849977,1.709671,69.838061,61.195560,130.219492,116.717971,128.353207,115.403778,57.947071,114.730506,0.001786,0.012431,32.000000,-237.202448,115.746232,0.521910,12.295142,0.584892,320385.935769,0.917296,19.473852,29.731432,1.973153,67.790221,53.597513,82.697884,64.602529,38.053745,70.603617,75.062949,20.200000,7.710900
60.470449,69.781095,119.267577,131.313124,47.572911,63.706826,59.322947,12.802681,114.854379,1.912262,69.860244,61.192055,130.215694,116.718319,128.346294,115.405075,57.951721,114.731754,0.001784,0.012451,32.000000,-237.204295,115.745517,0.577948,12.297321,0.584735,320462.271649,0.917889,19.472483,29.732467,1.972954,67.786298,53.597904,82.701254,64.602529,38.060783,70.603617,75.015020,20.200000,7.703277
60.467786,69.789368,119.306833,131.311112,47.723441,63.692700,59.367412,12.803365,114.860683,1.594819,69.882298,61.186519,130.213287,116.721636,128.340690,115.410272,57.956179,114.733783,0.001786,0.012463,32.000000,-237.203739,115.689226,0.469246,12.297017,0.584226,320455.542838,0.917685,19.469671,29.731087,1.972128,67.783039,53.597742,82.705080,64.602529,38.072541,70.603617,74.976172,20.200000,7.702509
60.457370,69.804120,119.289480,131.310533,48.006000,63.676601,59.354991,12.803581,114.862011,1.480962,69.903854,61.176622,130.210753,116.723241,128.334760,115.415452,57.961556,114.733617,0.001830,0.012451,32.000000,-237.203392,115.692431,0.443599,12.293394,0.584245,320466.917918,0.918053,19.479942,29.727123,1.972328,67.777823,53.596752,82.709362,64.602529,38.070072,70.603617,74.936756,20.200000,7.710328
60.448010,69.814199,119.264448,131.311148,48.184733,63.664518,59.373486,12.803925,114.862461,1.481196,69.918058,61.171807,130.208059,116.721574,128.329968,115.414357,57.965923,114.732676,0.001828,0.012440,32.000000,-237.203110,115.692917,0.443505,12.291292,0.584481,320398.040998,0.917228,19.490592,29.723781,1.973064,67.773946,53.594597,82.712611,64.602529,38.065876,70.603617,74.906879,20.200000,7.715075
60.437744,69.823692,119.262013,131.312801,48.401879,63.640133,59.357438,12.802447,114.859909,1.481123,69.932740,61.162598,130.205668,116.716762,128.325145,115.416308,57.972454,114.731587,0.001827,0.012448,32.000000,-237.204554,115.684009,0.443967,12.291555,0.584565,320325.540721,0.917401,19.514641,29.718312,1.973117,67.768291,53.591938,82.716478,64.602529,38.070235,70.603617,74.870119,20.200000,7.718373
60.434469,69.830135,119.239118,131.314402,48.605896,63.619440,59.352850,12.802900,114.857498,1.810134,69.944600,61.159765,130.204179,116.717320,128.321756,115.414601,57.977557,114.733445,0.001827,0.012472,32.000000,-237.204103,115.720975,0.555275,12.292626,0.584534,320270.840833,0.917125,19.533075,29.713428,1.973009,67.763635,53.590434,82.720043,64.602529,38.054864,70.603617,74.837446,20.200000,7.718537
60.425363,69.838381,119.194420,131.316723,48.974524,63.594964,59.348954,12.803257,114.864658,1.788799,69.960023,61.151181,130.202387,116.720278,128.317709,115.417859,57.984436,114.735813,0.001870,0.012500,32.000000,-237.203900,115.741022,0.533221,12.289698,0.584461,320150.765859,0.917219,19.551732,29.706298,1.973304,67.758829,53.589778,82.723939,64.602529,38.035889,70.603617,74.800880,20.200000,7.720067
60.408516,69.845416,119.181878,131.318936,49.098540,63.574711,59.353298,12.803390,114.851178,1.496522,69.981907,61.137608,130.201909,116.719005,128.314174,115.415798,57.990292,114.734728,0.001835,0.012505,32.000000,-237.203845,115.704015,0.445273,12.293878,0.584115,320047.005284,0.917064,19.561100,29.702216,1.973032,67.756919,53.589640,82.727092,64.602529,38.036986,70.603617,74.782468,20.200000,7.721115
60.387867,69.859832,119.159762,131.323846,49.206159,63.550172,59.329504,12.801887,114.837509,1.480284,70.017637,61.121458,130.202213,116.713042,128.310214,115.409661,57.997653,114.725173,0.001825,0.012537,32.000000,-237.205419,115.694759,0.444061,12.290096,0.583856,319924.616538,0.916946,19.577476,29.696638,1.972589,67.755859,53.587554,82.729894,64.602529,38.037699,70.603617,74.765832,20.200000,7.731717
60.381041,69.877342,119.169861,131.329615,49.371788,63.530055,59.356134,12.802478,114.831264,1.480215,70.046834,61.112120,130.203636,116.707216,128.307722,115.407348,58.003095,114.720261,0.001823,0.012543,32.000000,-237.204927,115.691416,0.444079,12.293078,0.583657,319826.511589,0.916890,19.599557,29.690186,1.972932,67.756079,53.587608,82.732699,64.602529,38.023235,70.603617,74.745012,20.200000,7.748820
60.371242,69.898816,119.169140,131.336702,49.542930,63.529772,59.319582,12.802343,114.822462,1.480428,70.068939,61.107994,130.206759,116.702650,128.305290,115.404555,58.008971,114.715708,0.001826,0.012520,32.000000,-237.205171,115.668784,0.443846,12.288889,0.583803,319711.840112,0.917289,19.632418,29.677575,1.973240,67.755605,53.588448,82.736156,64.602529,38.030365,70.603617,74.719027,20.200000,7.774176
60.363151,69.910723,119.151767,131.341536,49.635229,63.529913,59.320853,12.801357,114.828107,1.626322,70.080009,61.103659,130.209244,116.701638,128.304442,115.402673,58.013687,114.712991,0.001826,0.012516,32.000000,-237.206148,115.676358,0.487769,12.287229,0.583678,319620.399763,0.916747,19.656027,29.669433,1.973630,67.754326,53.588982,82.739061,64.602529,38.016160,70.603617,74.700901,20.200000,7.787974
60.354612,69.919921,119.133453,131.346126,49.883269,63.509935,59.365935,12.802030,114.824531,1.290270,70.084128,61.095119,130.211790,116.702865,128.303134,115.406337,58.017125,114.713507,0.001818,0.012484,32.000000,-237.205513,115.736233,0.377026,12.284183,0.584060,319632.934439,0.917527,19.686256,29.661055,1.973939,67.751567,53.590352,82.741997,64.602529,38.012060,70.603617,74.678486,20.200000,7.798480
60.347076,69.922106,119.154586,131.349984,50.255874,63.489685,59.348714,12.801796,114.826194,1.273634,70.078637,61.089738,130.215426,116.701251,128.302688,115.406922,58.019966,114.713787,0.001816,0.012501,32.000000,-237.205718,115.736258,0.375260,12.281696,0.584159,319639.972730,0.917677,19.705393,29.654845,1.973916,67.750907,53.591487,82.745992,64.602529,38.027664,70.603617,74.659785,20.200000,7.799250
60.339894,69.918253,119.129699,131.354287,50.556761,63.490047,59.375238,12.802995,114.828100,1.273720,70.075185,61.082030,130.217073,116.703867,128.302875,115.407835,58.022143,114.713687,0.001819,0.012504,32.000000,-237.204453,115.738829,0.375759,12.274430,0.584147,319545.475353,0.916859,19.722223,29.651690,1.973891,67.750547,53.592022,82.750492,64.602529,38.016536,70.603617,74.637078,20.200000,7.791019
60.330285,69.914788,119.179130,131.357666,50.707962,63.473854,59.359847,12.803897,114.829148,1.273666,70.073436,61.073486,130.219938,116.705705,128.303767,115.407628,58.024463,114.713501,0.001858,0.012475,32.000000,-237.203405,115.741618,0.375569,12.276050,0.584354,319443.865892,0.916966,19.731144,29.649003,1.974488,67.750639,53.592646,82.755440,64.602529,38.042852,70.603617,74.622751,20.200000,7.781723
60.314500,69.913013,119.170959,131.362325,50.875183,63.457616,59.322670,12.802800,114.823351,1.341731,70.075897,61.057633,130.224593,116.704118,128.305032,115.404607,58.025139,114.709610,0.001857,0.012463,32.000000,-237.204506,115.721865,0.399429,12.274061,0.584630,319441.697243,0.916674,19.733710,29.646770,1.974311,67.752245,53.591818,82.761281,64.602529,38.048292,70.603617,74.613712,20.200000,7.774053
60.303590,69.913123,119.173312,131.367124,50.863496,63.457718,59.220990,12.803043,114.816595,1.559015,70.082867,61.045396,130.227672,116.705382,128.305725,115.405115,58.025445,114.705197,0.001856,0.012429,32.000000,-237.204261,115.714438,0.462413,12.269622,0.584898,319357.257508,0.916832,19.738836,29.644349,1.975445,67.754085,53.590158,82.768156,64.602529,38.038456,70.603617,74.605449,20.200000,7.770093
60.288509,69.918969,119.175581,131.373648,50.708788,63.449535,59.340731,12.802824,114.817416,1.285345,70.095462,61.026705,130.230742,116.701085,128.307465,115.402947,58.024330,114.700532,0.001857,0.012401,32.000000,-237.204549,115.728166,0.375436,12.270004,0.585033,319277.626213,0.917435,19.751175,29.641533,1.975826,67.756682,53.587304,82.776391,64.602529,38.056610,70.603617,74.601751,20.200000,7.771883
60.274612,69.926078,119.144856,131.380164,50.536122,63.441436,59.360094,12.802023,114.810099,1.277608,70.104672,61.016480,130.234907,116.694434,128.308639,115.400516,58.022986,114.694219,0.001897,0.012390,32.000000,-237.205329,115.723581,0.374888,12.273809,0.585429,319280.872404,0.919198,19.761042,29.638803,1.976223,67.759500,53.585895,82.783475,64.602529,38.037100,70.603617,74.598521,20.200000,7.778823
60.264446,69.933677,119.165609,131.387949,50.335153,63.437308,59.373895,12.801330,114.804774,1.277703,70.116009,61.007584,130.240007,116.688115,128.311536,115.395048,58.021630,114.688713,0.001860,0.012338,32.000000,-237.206015,115.715092,0.375163,12.278018,0.585602,319250.307393,0.917495,19.780376,29.637353,1.976755,67.762983,53.584956,82.792144,64.602529,38.050835,70.603617,74.594083,20.200000,7.786345
60.254635,69.939121,119.166948,131.394122,50.208889,63.425264,59.358181,12.800967,114.798918,1.277639,70.120925,60.998331,130.244940,116.684583,128.313375,115.391423,58.019737,114.684855,0.001852,0.012368,32.000000,-237.206376,115.695984,0.375264,12.281012,0.585353,319221.350771,0.917333,19.799918,29.635227,1.976701,67.765697,53.583655,82.799802,64.602529,38.053065,70.603617,74.590987,20.200000,7.792131
60.249584,69.943718,119.168791,131.401147,50.070432,63.425033,59.384093,12.801421,114.790099,1.689963,70.131154,60.994140,130.250304,116.681895,128.315125,115.386397,58.016717,114.678260,0.001852,0.012383,32.000000,-237.206125,115.714451,0.507537,12.278379,0.585435,319211.262237,0.917251,19.816612,29.633555,1.977378,67.767282,53.582541,82.809500,64.602529,38.046564,70.603617,74.584605,20.200000,7.796187
60.239359,69.949993,119.210079,131.406383,49.922729,63.425379,59.329567,12.800680,114.788570,1.483383,70.139077,60.987291,130.254680,116.679170,128.316811,115.384680,58.013081,114.671864,0.001861,0.012355,32.000000,-237.206914,115.706547,0.428809,12.275446,0.585356,319160.349694,0.917500,19.830835,29.633327,1.977723,67.769225,53.580424,82.818282,64.602529,38.084430,70.603617,74.582073,20.200000,7.802880
60.224824,69.955955,119.200272,131.412270,49.650439,63.425537,59.354039,12.800477,114.780602,1.282316,70.152290,60.977460,130.260719,116.673782,128.320201,115.380323,58.009301,114.662415,0.001858,0.012377,32.000000,-237.207060,115.670763,0.373723,12.276255,0.585581,319168.199335,0.917194,19.839953,29.632722,1.977919,67.772254,53.577724,82.829505,64.602529,38.083612,70.603617,74.587320,20.200000,7.809342
60.216827,69.962632,119.207544,131.417859,49.522945,63.425516,59.363476,12.800287,114.773497,1.278376,70.155290,60.972113,130.264247,116.668951,128.322672,115.375817,58.005464,114.657495,0.001849,0.012369,32.000000,-237.207227,115.663622,0.373609,12.276237,0.586195,319182.765049,0.918231,19.855380,29.632841,1.978940,67.774690,53.575143,82.838642,64.602529,38.082746,70.603617,74.588259,20.200000,7.817105
60.215778,69.965736,119.146854,131.423642,49.539175,63.425537,59.338068,12.800904,114.772382,1.278289,70.147403,60.970235,130.268492,116.657461,128.326205,115.367923,58.000083,114.652062,0.001847,0.012316,32.000000,-237.206636,115.656411,0.373298,12.272164,0.586325,319197.340179,0.918117,19.874352,29.631426,1.979255,67.779065,53.573811,82.850435,64.602529,38.051514,70.603617,74.584144,20.200000,7.822463
60.209919,69.962800,119.154698,131.427322,49.547568,63.425419,59.379417,12.801086,114.770617,1.278232,70.137386,60.965852,130.272668,116.649416,128.329404,115.362994,57.996310,114.648784,0.001855,0.012292,32.000000,-237.206340,115.649777,0.373462,12.273353,0.586518,319209.762226,0.918123,19.888189,29.632558,1.979638,67.783081,53.571921,82.860321,64.602529,38.050250,70.603617,74.582698,20.200000,7.818820
60.200590,69.956337,119.188923,131.431088,49.592076,63.425710,59.370772,12.801131,114.765842,1.347845,70.136456,60.955234,130.276667,116.640729,128.332566,115.356498,57.991647,114.643298,0.001893,0.012316,32.000000,-237.206238,115.633886,0.397324,12.272200,0.586290,319219.261518,0.918542,19.892232,29.634950,1.978665,67.788866,53.569597,82.871911,64.602529,38.068824,70.603617,74.587357,20.200000,7.807461
60.197238,69.955261,119.234140,131.434665,49.704453,63.425904,59.350893,12.802537,114.763875,1.358446,70.139144,60.946287,130.280377,116.635456,128.335080,115.351674,57.987277,114.636401,0.001857,0.012309,32.000000,-237.204908,115.657293,0.393192,12.272265,0.586387,319222.489706,0.917993,19.894542,29.636922,1.978988,67.794564,53.567579,82.880684,64.602529,38.104678,70.603617,74.586573,20.200000,7.803594
60.180673,69.957259,119.259847,131.439291,49.599976,63.425846,59.375475,12.803507,114.754048,1.276990,70.152939,60.934269,130.284978,116.623830,128.338099,115.341268,57.982878,114.626904,0.001859,0.012323,32.000000,-237.203941,115.652138,0.371906,12.276660,0.586828,319227.182123,0.918274,19.896433,29.638568,1.979863,67.801589,53.565668,82.891459,64.602529,38.125694,70.603617,74.598284,20.200000,7.804421
60.171324,69.965024,119.254478,131.444262,49.421230,63.425841,59.378262,12.802186,114.737772,1.276934,70.169921,60.925997,130.287929,116.610429,128.340921,115.327176,57.979109,114.616831,0.001858,0.012323,32.000000,-237.205251,115.641174,0.371907,12.274916,0.587206,319233.297257,0.918638,19.898359,29.639145,1.980724,67.806443,53.564684,82.899362,64.602529,38.118464,70.603617,74.608252,20.200000,7.811959
60.155572,69.978285,119.259114,131.450975,49.100127,63.425739,59.312968,12.801154,114.721752,1.276823,70.191084,60.913788,130.293175,116.593385,128.344858,115.312743,57.975585,114.604411,0.001894,0.012293,32.000000,-237.206168,115.626955,0.371840,12.277402,0.587437,319244.952544,0.918544,19.915193,29.638321,1.981697,67.811910,53.564318,82.908638,64.602529,38.142755,70.603617,74.626370,20.200000,7.829900
60.147794,69.990970,119.202400,131.456514,48.851520,63.409795,59.346171,12.801053,114.708218,1.276895,70.209477,60.904960,130.297269,116.579501,128.347388,115.302467,57.971842,114.594244,0.001860,0.012306,32.000000,-237.206372,115.614210,0.372290,12.276398,0.587653,319258.753539,0.918680,19.931331,29.636549,1.981915,67.816195,53.564786,82.914814,64.602529,38.105269,70.603617,74.638011,20.200000,7.847829
60.143369,70.007275,119.222342,131.463016,48.614026,63.409606,59.367254,12.801603,114.695581,1.276781,70.223910,60.900913,130.302321,116.565347,128.350039,115.292560,57.968747,114.583403,0.001852,0.012294,32.000000,-237.205872,115.590185,0.372097,12.283190,0.587838,319278.049506,0.919991,19.958706,29.633243,1.982512,67.821257,53.566684,82.920225,64.602529,38.118339,70.603617,74.646626,20.200000,7.872645
60.139736,70.017261,119.262624,131.467517,48.451319,63.409648,59.359623,12.801363,114.688694,1.278924,70.226902,60.897486,130.306651,116.552709,128.351426,115.282011,57.965301,114.574212,0.001851,0.012303,32.000000,-237.206056,115.589054,0.372501,12.282211,0.587458,319215.308723,0.919410,19.978361,29.631393,1.981825,67.825415,53.568817,82.922200,64.602529,38.150957,70.603617,74.654800,20.200000,7.889700
60.131840,70.021769,119.216245,131.471130,48.430452,63.409527,59.358005,12.801331,114.679066,1.274936,70.223614,60.893149,130.312058,116.543269,128.354852,115.269612,57.963108,114.561363,0.001861,0.012306,32.000000,-237.206078,115.581658,0.370556,12.284232,0.587381,319233.047569,0.919196,19.998632,29.628524,1.982302,67.830344,53.572668,82.925092,64.602529,38.120166,70.603617,74.667579,20.200000,7.901579
60.128436,70.020845,119.263440,131.473209,48.399487,63.409485,59.344353,12.800056,114.672271,1.274911,70.223567,60.886985,130.315314,116.532538,128.359651,115.255457,57.961174,114.551327,0.001856,0.012259,32.000000,-237.207271,115.572577,0.370670,12.283930,0.587796,319246.862060,0.919402,20.011874,29.626915,1.983092,67.834440,53.577224,82.927161,64.602529,38.157527,70.603617,74.679824,20.200000,7.902830
60.119440,70.020619,119.227762,131.475541,48.584473,63.401234,59.327516,12.800293,114.659610,1.274988,70.224766,60.877993,130.318728,116.519741,128.364364,115.240987,57.959937,114.539974,0.001851,0.012315,32.000000,-237.207175,115.561520,0.371123,12.282126,0.587496,319255.070643,0.919571,20.023458,29.622039,1.982581,67.839567,53.581900,82.928691,64.602529,38.150807,70.603617,74.693559,20.200000,7.904857
60.110097,70.022281,119.211052,131.478291,48.649497,63.376747,59.360713,12.800564,114.651503,1.275038,70.230856,60.864434,130.321188,116.504229,128.367270,115.225857,57.958326,114.527904,0.001849,0.012285,32.000000,-237.207025,115.562206,0.370708,12.275124,0.587900,319257.361639,0.919838,20.025584,29.618451,1.983478,67.845031,53.585520,82.928422,64.602529,38.128825,70.603617,74.713925,20.200000,7.909499
60.100955,70.025975,119.206378,131.480963,48.698323,63.356468,59.209475,12.801404,114.642205,1.142833,70.235873,60.852679,130.323008,116.493632,128.370727,115.214585,57.957123,114.518884,0.001863,0.012255,32.000000,-237.206067,115.514384,0.330066,12.276918,0.587786,319219.569647,0.920132,20.033422,29.613439,1.983182,67.850103,53.588925,82.926070,64.602529,38.133511,70.603617,74.732918,20.200000,7.916689
60.095677,70.029955,119.187070,131.484493,48.684338,63.336351,59.305558,12.802770,114.635384,1.268012,70.242526,60.841923,130.325400,116.479039,128.372662,115.203316,57.955817,114.509545,0.001893,0.012294,32.000000,-237.204649,115.515092,0.370331,12.279563,0.587931,319102.183261,0.919426,20.043460,29.608408,1.983212,67.854735,53.592402,82.921365,64.602529,38.129306,70.603617,74.749304,20.200000,7.925333
60.088604,70.036847,119.179458,131.489230,48.627770,63.311865,59.372971,12.804517,114.628309,1.275794,70.249399,60.831234,130.329810,116.464594,128.375731,115.192621,57.954186,114.501510,0.001858,0.012262,32.000000,-237.202954,115.505447,0.370299,12.266064,0.587765,319007.165256,0.921645,20.055351,29.604647,1.983436,67.860703,53.596837,82.914341,64.602529,38.123335,70.603617,74.768723,20.200000,7.938442
60.077858,70.042275,119.128436,131.493889,48.625944,63.287819,59.371521,12.804685,114.613961,1.275905,70.257853,60.815126,130.334045,116.449092,128.377772,115.176626,57.953203,114.488309,0.001859,0.012293,32.000000,-237.202691,115.491643,0.370360,12.272059,0.587411,318912.106065,0.919960,20.064063,29.600812,1.983289,67.865997,53.599528,82.905522,64.602529,38.100160,70.603617,74.795349,20.200000,7.950639
60.071910,70.048313,119.148070,131.498410,48.487149,63.267623,59.344835,12.805334,114.601592,1.276061,70.265599,60.805842,130.338411,116.438650,128.379867,115.170939,57.952754,114.478367,0.001861,0.012287,32.000000,-237.202044,115.476964,0.370609,12.264799,0.587891,318798.457932,0.918698,20.077298,29.598023,1.983395,67.869599,53.601105,82.896676,64.602529,38.098547,70.603617,74.814685,20.200000,7.962072
60.067279,70.055629,119.128494,131.503804,48.319657,63.243155,59.352325,12.804831,114.588566,1.653967,70.263950,60.801686,130.343110,116.428873,128.381352,115.160539,57.951103,114.463234,0.001893,0.012315,32.000000,-237.202570,115.459137,0.493921,12.262958,0.587195,318686.371888,0.918568,20.092363,29.591739,1.982901,67.873307,53.602818,82.885247,64.602529,38.100902,70.603617,74.836839,20.200000,7.978255
60.065588,70.057149,119.068440,131.507116,48.158993,63.222506,59.353438,12.805520,114.579725,1.712033,70.261123,60.799808,130.347334,116.421755,128.384195,115.152048,57.951126,114.453430,0.001857,0.012319,32.000000,-237.201948,115.463209,0.503255,12.262148,0.587601,318591.894948,0.918804,20.103737,29.586714,1.983424,67.876362,53.604961,82.875208,64.602529,38.059553,70.603617,74.853875,20.200000,7.986028
60.056888,70.056637,119.030078,131.509760,48.077623,63.197831,59.338707,12.804014,114.568926,1.298369,70.251495,60.793903,130.351345,116.416004,128.388577,115.140663,57.950836,114.445159,0.001851,0.012315,32.000000,-237.203313,115.474440,0.371190,12.258552,0.587405,318477.982989,0.918430,20.115206,29.580035,1.983251,67.880884,53.606737,82.862845,64.602529,38.035863,70.603617,74.880547,20.200000,7.991305
60.055967,70.052588,119.016096,131.511709,48.124889,63.186361,59.383348,12.803300,114.563425,1.275017,70.235209,60.785797,130.352713,116.411679,128.392771,115.133074,57.950283,114.440878,0.001851,0.012335,32.000000,-237.204007,115.465672,0.370257,12.257515,0.586837,318375.751556,0.918146,20.118242,29.574613,1.982307,67.884048,53.607375,82.852433,64.602529,38.033485,70.603617,74.898936,20.200000,7.991084
60.046984,70.041488,119.013655,131.512989,47.987937,63.162754,59.321807,12.803807,114.562026,1.275007,70.219068,60.771200,130.355979,116.411576,128.397600,115.127957,57.950672,114.436219,0.001865,0.012321,32.000000,-237.203536,115.460250,0.370549,12.255921,0.586645,318253.524989,0.918162,20.125535,29.570349,1.981955,67.887143,53.608313,82.841288,64.602529,38.030894,70.603617,74.927434,20.200000,7.981185
60.041098,70.032784,118.999451,131.514075,47.942964,63.142212,59.355541,12.804287,114.557909,1.274887,70.207854,60.760617,130.357185,116.407726,128.400154,115.125322,57.950044,114.431348,0.001864,0.012396,32.000000,-237.203155,115.456599,0.370218,12.256597,0.586487,318193.553324,0.917311,20.122313,29.568544,1.981753,67.887422,53.608226,82.832204,64.602529,38.013223,70.603617,74.952248,20.200000,7.971213
60.026666,70.024968,119.063812,131.516168,48.024249,63.133625,59.378368,12.803527,114.552625,1.274948,70.194712,60.749197,130.358547,116.399753,128.403335,115.119240,57.949368,114.425211,0.001856,0.012374,32.000000,-237.204013,115.453300,0.370173,12.254625,0.586457,318067.442576,0.918045,20.119273,29.565590,1.982009,67.885622,53.606413,82.820729,64.602529,38.041224,70.603617,74.988228,20.200000,7.963342
60.018684,70.019141,119.009543,131.518370,48.010115,63.113191,59.348186,12.802965,114.542406,1.519390,70.196550,60.739894,130.359623,116.392973,128.405094,115.112461,57.948981,114.419391,0.001855,0.012405,32.000000,-237.204524,115.422969,0.453146,12.248786,0.586207,317958.830432,0.917304,20.115851,29.563535,1.981967,67.882621,53.604816,82.812338,64.602529,38.011745,70.603617,75.020975,20.200000,7.956033
60.012475,70.020066,118.934202,131.521952,48.162814,63.088954,59.377737,12.804428,114.544385,1.330077,70.195947,60.732944,130.360921,116.391537,128.407751,115.109456,57.947322,114.415559,0.001871,0.012445,32.000000,-237.203043,115.455039,0.379546,12.245112,0.586906,317914.042064,0.917053,20.120985,29.560832,1.983515,67.877006,53.601504,82.803559,64.602529,37.959400,70.603617,75.051571,20.200000,7.958854
60.008974,70.021004,118.936136,131.525242,48.406710,63.068543,59.329862,12.805108,114.538941,1.274768,70.194487,60.727436,130.363130,116.389387,128.410522,115.106648,57.946908,114.415156,0.001899,0.012435,32.000000,-237.202379,115.453380,0.370498,12.243015,0.586719,317808.980628,0.917344,20.122322,29.558013,1.982875,67.871066,53.599325,82.796802,64.602529,37.961095,70.603617,75.078898,20.200000,7.963240
60.000876,70.020867,118.907261,131.529907,48.651134,63.043542,59.357708,12.806157,114.531510,1.274527,70.189946,60.717910,130.366747,116.384484,128.412061,115.104581,57.946873,114.411415,0.001868,0.012493,32.000000,-237.201564,115.449329,0.370775,12.244768,0.586214,317691.304175,0.916643,20.128820,29.557563,1.981825,67.862092,53.595506,82.788802,64.602529,37.934759,70.603617,75.113913,20.200000,7.966146
59.996570,70.018846,118.915381,131.533767,48.564193,63.027284,59.347911,12.806752,114.529344,1.274727,70.180761,60.710628,130.369451,116.382273,128.413606,115.102917,57.944855,114.412256,0.001868,0.012511,32.000000,-237.200878,115.450833,0.370544,12.240853,0.586198,317590.758101,0.917148,20.132901,29.557755,1.981972,67.853706,53.592090,82.782802,64.602529,37.932351,70.603617,75.143471,20.200000,7.966358
59.994853,70.013336,118.933351,131.537595,48.532633,63.027321,59.329398,12.807362,114.520172,1.347832,70.166885,60.710177,130.373800,116.384772,128.418168,115.104015,57.944370,114.413848,0.001870,0.012551,32.000000,-237.200209,115.434734,0.395803,12.242813,0.585799,317467.498744,0.916492,20.140034,29.555729,1.981759,67.843580,53.590103,82.777446,64.602529,37.938360,70.603617,75.176597,20.200000,7.961903
59.992627,70.006675,118.941593,131.539771,48.379396,63.027271,59.293176,12.806988,114.518946,1.545248,70.157939,60.710041,130.377911,116.384471,128.421574,115.106559,57.944620,114.412093,0.001892,0.012565,32.000000,-237.200588,115.472431,0.452890,12.242477,0.585958,317387.449441,0.916475,20.141880,29.558210,1.982036,67.835647,53.588172,82.773361,64.602529,37.943786,70.603617,75.203181,20.200000,7.954590
59.985018,70.000042,118.883880,131.541397,48.370537,63.027460,59.349083,12.806669,114.519582,1.280626,70.150906,60.701975,130.381807,116.386155,128.426059,115.106717,57.944056,114.413502,0.001861,0.012550,32.000000,-237.200851,115.448742,0.370303,12.236792,0.586020,317383.967719,0.916777,20.137910,29.559573,1.982393,67.825679,53.585489,82.770216,64.602529,37.922232,70.603617,75.241821,20.200000,7.945893
59.979672,69.996216,118.936104,131.543086,48.439563,63.027415,59.352542,12.805861,114.514812,1.272755,70.142796,60.697208,130.384473,116.388518,128.429691,115.101995,57.943396,114.413286,0.001859,0.012565,32.000000,-237.201569,115.450999,0.369845,12.241696,0.586116,317378.774874,0.917358,20.133250,29.558355,1.982604,67.817057,53.583074,82.767636,64.602529,37.922167,70.603617,75.274688,20.200000,7.941477
59.978698,69.990626,118.963098,131.545383,48.543756,63.027255,59.333067,12.805504,114.517091,1.272757,70.126934,60.693551,130.389993,116.390107,128.435159,115.104070,57.942515,114.414275,0.001857,0.012567,32.000000,-237.201992,115.457731,0.370163,12.241933,0.586082,317376.783716,0.916609,20.133447,29.559695,1.981893,67.806236,53.581350,82.765354,64.602529,37.951673,70.603617,75.308548,20.200000,7.934593
59.974948,69.982449,118.933523,131.546741,48.645447,63.027045,59.355791,12.805328,114.519029,1.272496,70.113933,60.689714,130.393718,116.391620,128.439429,115.103707,57.943681,114.418772,0.001874,0.012600,32.000000,-237.202127,115.450308,0.370071,12.247252,0.586307,317375.789152,0.916637,20.134422,29.560235,1.982940,67.795656,53.580823,82.762712,64.602529,37.928794,70.603617,75.337539,20.200000,7.924535
59.971931,69.971764,118.947861,131.547843,48.515493,63.027056,59.367743,12.805672,114.522701,1.342887,70.107473,60.682443,130.397454,116.396427,128.444566,115.104699,57.943850,114.426439,0.001870,0.012626,32.000000,-237.201782,115.469278,0.387301,12.246190,0.586485,317371.502092,0.916938,20.129707,29.561662,1.983422,67.783785,53.580294,82.758972,64.602529,37.921572,70.603617,75.374681,20.200000,7.908530
59.967162,69.967487,118.971014,131.549263,48.519569,63.027423,59.320146,12.805362,114.524228,1.275299,70.105796,60.676944,130.400619,116.397283,128.448276,115.107103,57.943812,114.429518,0.001866,0.012654,32.000000,-237.202030,115.474853,0.369353,12.244787,0.586067,317363.284510,0.916628,20.124897,29.562973,1.983053,67.772795,53.579699,82.755593,64.602529,37.920758,70.603617,75.407816,20.200000,7.900529
