OSU 80 Ton Compressor Load Stand
60.089351,70.034207,119.120752,131.464633,48.922892,63.247706,59.383214,12.799143,114.509331,1.550010,70.243040,60.821637,130.292732,116.384360,128.365052,115.075498,57.983485,114.397885,0.001860,0.012685,32.000000,-237.208210,115.396446,0.365803,12.259759,0.587539,318602.198359,0.918547,20.054369,29.513734,1.982378,68.080224,53.577048,82.870850,64.602529,38.095221,70.603617,74.922766,20.200000,7.871300
60.080295,70.035892,119.085434,131.469468,48.854195,63.223495,59.337316,12.799380,114.500609,1.550696,70.241927,60.816973,130.297347,116.381455,128.369029,115.068634,57.982356,114.391166,0.001861,0.012701,32.000000,-237.207857,115.393872,0.366011,12.254528,0.587101,318490.195031,0.918415,20.068874,29.509920,1.982131,68.073736,53.579882,82.872092,64.602529,38.069967,70.603617,74.947911,20.200000,7.878134
60.072823,70.036395,119.038521,131.473894,48.821668,63.203250,59.353785,12.799867,114.495191,1.551293,70.240751,60.814125,130.300245,116.377657,128.371635,115.063081,57.979400,114.390686,0.001903,0.012698,32.000000,-237.207388,115.390763,0.366212,12.256013,0.587154,318436.502415,0.917589,20.073987,29.511665,1.982394,68.065623,53.581266,82.871791,64.602529,38.045732,70.603617,74.968548,20.200000,7.882054
60.066100,70.037909,119.062053,131.479249,48.816590,63.179036,59.382641,12.798603,114.484882,1.570729,70.239770,60.809460,130.304203,116.372092,128.373756,115.056618,57.977905,114.384021,0.001875,0.012673,32.000000,-237.208458,115.368357,0.378853,12.255186,0.587070,318319.507908,0.918106,20.083793,29.509094,1.982105,68.054674,53.583457,82.871615,64.602529,38.056342,70.603617,74.992651,20.200000,7.887605
60.064844,70.039740,119.035554,131.483989,48.874100,63.159195,59.355187,12.799559,114.479395,1.929687,70.236179,60.807535,130.308092,116.372156,128.377216,115.052266,57.976736,114.380405,0.001862,0.012691,32.000000,-237.207534,115.349960,0.494836,12.256632,0.586588,318223.804103,0.917686,20.091000,29.511785,1.981570,68.044250,53.584804,82.871957,64.602529,38.033411,70.603617,75.009342,20.200000,7.893938
60.058075,70.039599,119.006392,131.488793,48.853238,63.141472,59.360947,12.798869,114.475624,1.939744,70.234647,60.798737,130.312183,116.370198,128.381523,115.051367,57.974910,114.377330,0.001862,0.012684,32.000000,-237.208316,115.348084,0.497016,12.257177,0.586688,318106.907559,0.917007,20.098544,29.509609,1.982184,68.029588,53.586158,82.872502,64.602529,38.010715,70.603617,75.035841,20.200000,7.898292
60.052515,70.039935,119.007646,131.492481,48.934484,63.127640,59.342721,12.798326,114.469716,1.939950,70.235455,60.793020,130.316390,116.368282,128.384784,115.052042,57.974734,114.377521,0.001864,0.012653,32.000000,-237.208719,115.342633,0.496981,12.260053,0.586260,318010.278013,0.917169,20.101501,29.508786,1.981784,68.017346,53.587123,82.874407,64.602529,38.009559,70.603617,75.055942,20.200000,7.901986
60.045943,70.041174,119.033924,131.496985,48.966566,63.111572,59.335840,12.799402,114.464878,1.940870,70.234932,60.785188,130.321474,116.369899,128.387503,115.051849,57.973998,114.373749,0.001865,0.012654,32.000000,-237.207771,115.337114,0.497039,12.261673,0.585967,317925.146927,0.916937,20.107434,29.508918,1.981522,68.002611,53.588420,82.877739,64.602529,38.022513,70.603617,75.082883,20.200000,7.907871
60.039962,70.042830,119.025013,131.501118,48.873415,63.091227,59.366392,12.800193,114.462623,1.941987,70.241181,60.775640,130.325460,116.367544,128.389586,115.051312,57.973796,114.370489,0.001854,0.012664,32.000000,-237.206814,115.333765,0.496963,12.260368,0.585794,317857.811817,0.917113,20.112758,29.509199,1.981726,67.991300,53.589466,82.881341,64.602529,38.021863,70.603617,75.107602,20.200000,7.913069
60.034325,70.048842,119.001833,131.506880,48.728758,63.086971,59.359439,12.799923,114.453658,1.935717,70.245285,60.767872,130.330841,116.361295,128.390747,115.047555,57.973183,114.365011,0.001853,0.012639,32.000000,-237.207093,115.338380,0.491456,12.260705,0.585866,317780.266675,0.917101,20.119893,29.507858,1.982381,67.978281,53.589034,82.885417,64.602529,37.993324,70.603617,75.137522,20.200000,7.925430
60.029197,70.053540,118.988216,131.513064,48.549802,63.085127,59.368848,12.801277,114.453264,1.569627,70.242096,60.763234,130.337066,116.360803,128.393610,115.043889,57.973809,114.366230,0.001855,0.012651,32.000000,-237.205784,115.361713,0.370648,12.259452,0.585779,317681.365471,0.916440,20.126916,29.506263,1.982430,67.966920,53.588621,82.889071,64.602529,37.991796,70.603617,75.164768,20.200000,7.938830
60.022557,70.053119,118.955426,131.518690,48.380425,63.067226,59.353151,12.801164,114.445309,1.733252,70.236302,60.757013,130.342489,116.355718,128.396647,115.042191,57.973062,114.363167,0.001900,0.012660,32.000000,-237.205887,115.325152,0.437260,12.258070,0.585648,317667.478080,0.916596,20.137987,29.503860,1.982230,67.958689,53.587359,82.891058,64.602529,37.967705,70.603617,75.193405,20.200000,7.942958
60.020441,70.051765,118.928476,131.525487,48.201330,63.042918,59.349573,12.801833,114.443647,1.937616,70.225474,60.757490,130.349232,116.356096,128.401076,115.040114,57.971600,114.360346,0.001872,0.012682,32.000000,-237.205075,115.324672,0.496388,12.257190,0.585677,317662.657214,0.916523,20.147286,29.503903,1.982172,67.953184,53.584923,82.893567,64.602529,37.938620,70.603617,75.220246,20.200000,7.945946
60.016334,70.048481,118.973685,131.529367,47.957861,63.043372,59.342749,12.803313,114.445771,1.937747,70.221514,60.749227,130.354989,116.354834,128.404934,115.040245,57.971056,114.363017,0.001869,0.012708,32.000000,-237.203557,115.323694,0.496186,12.251556,0.585443,317574.962899,0.916617,20.152825,29.502963,1.981845,67.950917,53.581744,82.895198,64.602529,37.980172,70.603617,75.246087,20.200000,7.946002
60.009954,70.047028,118.963153,131.533291,47.875923,63.043362,59.371417,12.803527,114.447273,1.840249,70.219736,60.739593,130.361212,116.352929,128.408495,115.043042,57.968409,114.360045,0.001867,0.012669,32.000000,-237.203348,115.344708,0.456496,12.251248,0.585102,317453.864599,0.916352,20.153369,29.502872,1.981466,67.950204,53.576113,82.896189,64.602529,37.969985,70.603617,75.279392,20.200000,7.947397
59.999007,70.047086,118.905354,131.536710,47.774035,63.043275,59.351419,12.803637,114.447533,1.548159,70.221617,60.729766,130.368070,116.352576,128.412711,115.041521,57.968371,114.358252,0.001910,0.012690,32.000000,-237.203434,115.347031,0.365941,12.249480,0.585757,317455.020076,0.916526,20.153772,29.504886,1.982355,67.951743,53.572154,82.897625,64.602529,37.934376,70.603617,75.313037,20.200000,7.951668
59.995230,70.048269,118.935060,131.542059,47.716737,63.035333,59.343973,12.805080,114.445005,1.544871,70.217081,60.727041,130.376722,116.350426,128.417606,115.043857,57.968307,114.357448,0.001877,0.012695,32.000000,-237.201939,115.342870,0.365945,12.248713,0.585796,317458.774557,0.916188,20.158046,29.505895,1.982390,67.954150,53.567017,82.898957,64.602529,37.937008,70.603617,75.349611,20.200000,7.957601
59.992857,70.046896,118.956891,131.546271,47.720050,63.035262,59.330550,12.805202,114.443807,1.545533,70.205342,60.723036,130.383030,116.348301,128.421240,115.045774,57.967189,114.358652,0.001868,0.012689,32.000000,-237.201852,115.343483,0.365743,12.250040,0.585628,317461.478160,0.916682,20.167930,29.504947,1.981789,67.955237,53.562429,82.899584,64.602529,37.930297,70.603617,75.375290,20.200000,7.960924
59.984900,70.040207,119.009302,131.550281,47.599276,63.027195,59.348629,12.806012,114.441373,1.558923,70.201836,60.712846,130.390148,116.345852,128.426215,115.046232,57.966974,114.358485,0.001868,0.012658,32.000000,-237.201159,115.334071,0.373150,12.251392,0.585871,317423.543201,0.916749,20.172505,29.504569,1.982409,67.956458,53.558399,82.900522,64.602529,37.970080,70.603617,75.414593,20.200000,7.956036
59.980574,70.037733,119.032680,131.553633,47.485848,63.027029,59.320968,12.804971,114.436044,1.902588,70.205685,60.707245,130.394534,116.341532,128.429002,115.044423,57.966555,114.355910,0.001870,0.012650,32.000000,-237.202140,115.299231,0.488240,12.248996,0.586003,317424.086719,0.916992,20.173263,29.506349,1.982851,67.957517,53.555126,82.901295,64.602529,37.976360,70.603617,75.446281,20.200000,7.954853
59.978231,70.040612,118.995932,131.557719,47.457243,63.027250,59.342897,12.804965,114.433960,1.937703,70.206654,60.707652,130.399126,116.339823,128.431647,115.043580,57.965424,114.354304,0.001870,0.012633,32.000000,-237.202149,115.296550,0.496712,12.242470,0.586353,317380.572016,0.916714,20.173719,29.506472,1.983988,67.959137,53.551426,82.903337,64.602529,37.956464,70.603617,75.481414,20.200000,7.961885
59.977760,70.042542,118.992719,131.560744,47.511373,63.027525,59.335728,12.805218,114.436272,1.929245,70.201279,60.703199,130.402894,116.337146,128.435728,115.040591,57.964983,114.353422,0.001858,0.012627,32.000000,-237.201935,115.304709,0.490134,12.245467,0.586708,317379.351684,0.917207,20.175129,29.505473,1.984521,67.962245,53.548782,82.905524,64.602529,37.940681,70.603617,75.509189,20.200000,7.969734
59.969327,70.039949,119.044065,131.563041,47.447854,63.027499,59.307285,12.806052,114.441416,1.469083,70.207170,60.691644,130.406826,116.336090,128.440800,115.040568,57.964798,114.348666,0.001856,0.012638,32.000000,-237.201220,115.348604,0.329134,12.243899,0.586796,317384.912387,0.916919,20.180112,29.505718,1.983985,67.966155,53.546352,82.908388,64.602529,37.962942,70.603617,75.550339,20.200000,7.970645
59.963432,70.041911,119.023569,131.565735,47.554748,63.027250,59.331450,12.806879,114.439992,1.160725,70.214862,60.687208,130.410409,116.331003,128.444540,115.037224,57.965242,114.348915,0.001862,0.012655,32.000000,-237.200503,115.351552,0.234740,12.235519,0.586640,317388.505337,0.917046,20.182466,29.505673,1.983947,67.969681,53.545928,82.911062,64.602529,37.981770,70.603617,75.586160,20.200000,7.975260
59.960969,70.047025,118.988773,131.570411,47.441827,63.019077,59.336133,12.807435,114.434138,1.157000,70.213670,60.681896,130.413772,116.326098,128.448169,115.033764,57.964032,114.345161,0.001903,0.012625,32.000000,-237.199925,115.348845,0.234831,12.234305,0.587211,317389.044205,0.917623,20.187446,29.503237,1.985083,67.972275,53.548319,82.912900,64.602529,37.948935,70.603617,75.625469,20.200000,7.987481
59.958653,70.047887,118.974353,131.573999,47.279657,63.019046,59.340134,12.806919,114.429327,1.171650,70.216737,60.681754,130.416443,116.318447,128.450791,115.031107,57.963971,114.340187,0.001869,0.012629,32.000000,-237.200468,115.337301,0.242693,12.231082,0.587561,317390.177576,0.917351,20.194702,29.502932,1.984936,67.973752,53.550809,82.914000,64.602529,37.941907,70.603617,75.657171,20.200000,7.992992
59.961409,70.049849,118.975520,131.577729,47.160105,63.018996,59.366619,12.806957,114.420238,1.529190,70.218367,60.686643,130.420864,116.311124,128.455069,115.026121,57.963103,114.334584,0.001868,0.012625,32.000000,-237.200547,115.309303,0.360851,12.231661,0.587346,317355.833081,0.917214,20.202030,29.502074,1.984437,67.975356,53.554956,82.915869,64.602529,37.932261,70.603617,75.690998,20.200000,8.000302
59.962556,70.050829,118.991976,131.579658,47.148667,63.019229,59.280029,12.807859,114.417476,1.547620,70.222664,60.686281,130.423953,116.307945,128.458822,115.025074,57.962401,114.332572,0.001868,0.012638,32.000000,-237.199661,115.305405,0.364470,12.231021,0.587426,317357.050405,0.917194,20.204971,29.499393,1.984273,67.976507,53.559858,82.916874,64.602529,37.939977,70.603617,75.717832,20.200000,8.005980
59.960286,70.053526,118.976624,131.580866,47.251328,63.019182,59.338161,12.807788,114.417680,1.548779,70.231228,60.683022,130.426432,116.301831,128.462780,115.019491,57.959729,114.328919,0.001909,0.012648,32.000000,-237.199782,115.298031,0.364153,12.227636,0.587372,317358.581356,0.916742,20.204458,29.497174,1.984202,67.977092,53.565358,82.917601,64.602529,37.916486,70.603617,75.756598,20.200000,8.014083
59.959788,70.058718,119.008042,131.581748,47.168141,63.019067,59.322857,12.807718,114.416513,1.445350,70.242866,60.676442,130.428539,116.299019,128.464877,115.017226,57.958733,114.324905,0.001874,0.012688,32.000000,-237.199891,115.321397,0.321851,12.229351,0.587499,317361.171693,0.918067,20.204409,29.496767,1.984438,67.976940,53.570618,82.918678,64.602529,37.927403,70.603617,75.786059,20.200000,8.025083
59.956776,70.066983,119.010192,131.583326,47.173596,63.018954,59.343704,12.807898,114.404840,1.275999,70.263280,60.670399,130.431172,116.293175,128.466475,115.010471,57.958134,114.316675,0.001861,0.012678,32.000000,-237.199624,115.291101,0.279952,12.225549,0.587593,317367.051242,0.917212,20.209144,29.497425,1.984257,67.974448,53.577561,82.919992,64.602529,37.939961,70.603617,75.826436,20.200000,8.041992
59.958408,70.077792,118.948043,131.585909,47.210528,63.018757,59.374807,12.807074,114.396245,1.549370,70.281834,60.672614,130.432496,116.286896,128.466652,115.004275,57.956454,114.305925,0.001863,0.012696,32.000000,-237.200483,115.280332,0.363713,12.223947,0.587755,317371.871019,0.917469,20.214783,29.496211,1.984798,67.971979,53.582891,82.920204,64.602529,37.910249,70.603617,75.853355,20.200000,8.061668
59.963582,70.093139,118.966264,131.588871,47.321545,63.018689,59.360261,12.806555,114.389758,1.553809,70.301952,60.680051,130.434400,116.280426,128.468316,114.997071,57.957034,114.296474,0.001868,0.012756,32.000000,-237.200919,115.274791,0.363616,12.221793,0.588016,317379.986782,0.917217,20.225754,29.492273,1.984933,67.969568,53.589881,82.920619,64.602529,37.900754,70.603617,75.886328,20.200000,8.090493
59.968576,70.105195,118.993751,131.590505,47.442876,63.018878,59.340083,12.806232,114.381735,1.554422,70.308310,60.683018,130.435123,116.276666,128.469355,114.991637,57.956821,114.292126,0.001866,0.012782,32.000000,-237.201250,115.269409,0.364035,12.223938,0.587632,317389.412980,0.916732,20.235096,29.488030,1.983843,67.968354,53.594761,82.919615,64.602529,37.901178,70.603617,75.909279,20.200000,8.114866
59.973695,70.113199,118.954923,131.590666,47.609599,63.023077,59.372436,12.804732,114.373330,1.554526,70.316166,60.687470,130.435690,116.272919,128.472206,114.983744,57.955648,114.287288,0.001859,0.012821,32.000000,-237.202767,115.264099,0.363754,12.225873,0.587814,317399.986696,0.916906,20.245796,29.482241,1.983975,67.967300,53.601929,82.917325,64.602529,37.887961,70.603617,75.935626,20.200000,8.137190
59.975872,70.118286,118.964471,131.590201,47.620187,63.043438,59.361176,12.804398,114.366622,1.554544,70.325852,60.693606,130.435534,116.266730,128.473514,114.976768,57.955661,114.279515,0.001854,0.012856,32.000000,-237.202991,115.256864,0.363858,12.225520,0.587851,317409.610170,0.917165,20.253366,29.480056,1.984268,67.968445,53.607891,82.915717,64.602529,37.893389,70.603617,75.961901,20.200000,8.152151
59.978786,70.126675,118.880225,131.589650,47.759038,63.051731,59.370842,12.803371,114.354814,1.587177,70.336497,60.699437,130.436282,116.257171,128.474362,114.968616,57.955417,114.268491,0.001857,0.012870,32.000000,-237.203923,115.231745,0.381868,12.220860,0.587448,317437.390898,0.916659,20.256774,29.478563,1.983452,67.973247,53.616213,82.913709,64.602529,37.843461,70.603617,75.990453,20.200000,8.173270
59.987308,70.133713,118.888128,131.589149,47.910995,63.060019,59.370412,12.804527,114.352067,1.652022,70.346195,60.702702,130.437300,116.251290,128.475479,114.962537,57.955298,114.261982,0.001898,0.012876,32.000000,-237.202798,115.245736,0.392764,12.223318,0.587697,317543.586343,0.917105,20.259904,29.474266,1.983539,67.977925,53.624272,82.911842,64.602529,37.842754,70.603617,76.009777,20.200000,8.192097
59.991782,70.143390,118.912343,131.587705,47.999249,63.060202,59.358031,12.803788,114.339847,1.552480,70.362197,60.703650,130.438946,116.243538,128.476865,114.951811,57.956130,114.246944,0.001864,0.012874,32.000000,-237.203575,115.237691,0.362837,12.226510,0.587347,317591.557201,0.917047,20.265676,29.468431,1.982038,67.986009,53.634881,82.909426,64.602529,37.839445,70.603617,76.035136,20.200000,8.216485
59.998290,70.153109,118.874862,131.586533,47.921703,63.068171,59.374693,12.803890,114.332942,1.552889,70.372623,60.709302,130.440515,116.237514,128.478372,114.947093,57.956345,114.238026,0.001864,0.012871,32.000000,-237.203644,115.234955,0.362974,12.225934,0.587249,317637.248836,0.917047,20.265062,29.464963,1.981888,67.994109,53.644467,82.907502,64.602529,37.814855,70.603617,76.053888,20.200000,8.239700
60.003555,70.162759,118.879395,131.584985,47.804496,63.076076,59.340313,12.802791,114.321455,1.553579,70.384008,60.715130,130.442038,116.229617,128.477353,114.943459,57.956632,114.229079,0.001865,0.012874,32.000000,-237.204729,115.228058,0.363090,12.224611,0.587219,317643.628481,0.917188,20.270722,29.455841,1.982144,68.006029,53.655414,82.904390,64.602529,37.800745,70.603617,76.076196,20.200000,8.266259
60.016578,70.170037,118.887896,131.583507,47.665575,63.076023,59.362537,12.802630,114.309041,1.833353,70.388353,60.727978,130.442745,116.223912,128.476550,114.937419,57.956426,114.219391,0.001903,0.012883,32.000000,-237.204758,115.186273,0.461975,12.228356,0.586955,317689.602282,0.916960,20.274599,29.450707,1.981304,68.018482,53.664319,82.902580,64.602529,37.786213,70.603617,76.088674,20.200000,8.287920
60.034312,70.176002,118.945408,131.580560,47.746029,63.088293,59.376857,12.802080,114.303964,1.942765,70.387244,60.742697,130.442733,116.216829,128.475857,114.930568,57.955970,114.212153,0.001866,0.012904,32.000000,-237.205363,115.182057,0.492157,12.226564,0.587063,317736.016477,0.917541,20.279522,29.445489,1.981206,68.035153,53.671976,82.899582,64.602529,37.826829,70.603617,76.093236,20.200000,8.310932
60.046990,70.177551,118.928777,131.576501,47.799796,63.108803,59.294666,12.802168,114.304240,1.943907,70.383200,60.755669,130.442473,116.218185,128.476910,114.924553,57.955753,114.212243,0.001859,0.012891,32.000000,-237.205263,115.182332,0.492009,12.229167,0.586742,317738.168198,0.916993,20.275110,29.440352,1.980918,68.050174,53.678073,82.897487,64.602529,37.831731,70.603617,76.097893,20.200000,8.325425
60.058681,70.176736,118.928559,131.570400,47.791781,63.133247,59.371991,12.802300,114.311491,1.588034,70.376013,60.765917,130.440281,116.221830,128.476392,114.926506,57.955148,114.215202,0.001859,0.012894,32.000000,-237.204955,115.212729,0.369921,12.228550,0.587102,317800.422823,0.916663,20.265157,29.436816,1.981290,68.068027,53.683404,82.893551,64.602529,37.819774,70.603617,76.103750,20.200000,8.338148
60.070352,70.174435,118.891567,131.565162,47.797732,63.153561,59.366197,12.801980,114.316172,1.555552,70.361694,60.780299,130.437282,116.225138,128.476009,114.925065,57.954664,114.216823,0.001863,0.012883,32.000000,-237.205373,115.218428,0.362398,12.228236,0.586845,317901.919080,0.918019,20.255331,29.437083,1.980595,68.081623,53.687155,82.890045,64.602529,37.791202,70.603617,76.108766,20.200000,8.347512
60.088109,70.165204,118.913441,131.558665,47.735107,63.177969,59.368263,12.802297,114.312188,1.834583,70.338601,60.798539,130.434172,116.229785,128.476192,114.929136,57.954881,114.219850,0.001862,0.012904,32.000000,-237.205043,115.192122,0.462172,12.230001,0.586915,318021.529833,0.916978,20.244028,29.439319,1.980206,68.094200,53.692107,82.887037,64.602529,37.804928,70.603617,76.105828,20.200000,8.348937
60.105930,70.154574,118.923163,131.552230,47.763234,63.198565,59.361232,12.802163,114.320539,1.942211,70.314403,60.822376,130.429926,116.235725,128.475775,114.934525,57.954214,114.225039,0.001853,0.012887,32.000000,-237.204971,115.194961,0.491575,12.229257,0.586657,318119.551388,0.917158,20.231256,29.440698,1.979205,68.102834,53.694293,82.885062,64.602529,37.795418,70.603617,76.098300,20.200000,8.344468
60.126432,70.138621,118.936286,131.542616,47.792720,63.222931,59.353254,12.801071,114.331039,1.912286,70.278502,60.842678,130.424131,116.246379,128.476271,114.945680,57.953658,114.237980,0.001854,0.012912,32.000000,-237.206226,115.224096,0.474894,12.229955,0.586668,318229.274281,0.917155,20.206100,29.442150,1.978985,68.111877,53.696162,82.883080,64.602529,37.796934,70.603617,76.085187,20.200000,8.335111
60.140577,70.120167,118.929198,131.533389,47.867590,63.243019,59.384506,12.800643,114.342221,1.569757,70.244232,60.855134,130.418482,116.252308,128.476298,114.954329,57.954805,114.248278,0.001861,0.012914,32.000000,-237.206689,115.247869,0.365678,12.231132,0.586668,318319.987524,0.917233,20.179490,29.445678,1.978560,68.118013,53.698136,82.881287,64.602529,37.790001,70.603617,76.075803,20.200000,8.318340
60.155477,70.092720,118.900747,131.522061,47.687168,63.267432,59.299773,12.800726,114.353349,1.552007,70.196867,60.864539,130.411849,116.265729,128.475572,114.966024,57.953909,114.264231,0.001894,0.012902,32.000000,-237.206550,115.257939,0.361880,12.232435,0.586607,318424.444028,0.917322,20.145157,29.453369,1.978103,68.123501,53.698509,82.879898,64.602529,37.774274,70.603617,76.060390,20.200000,8.290165
60.161494,70.067824,118.891743,131.513123,47.477103,63.287735,59.354209,12.800491,114.363549,1.552063,70.177083,60.872665,130.406345,116.275302,128.474093,114.975968,57.953298,114.275853,0.001859,0.012866,32.000000,-237.206698,115.269478,0.361970,12.235769,0.586422,318504.732706,0.916844,20.114025,29.457901,1.977520,68.126139,53.698135,82.879587,64.602529,37.766285,70.603617,76.057250,20.200000,8.259232
60.176424,70.048343,118.920910,131.504422,47.330783,63.312221,59.388361,12.801668,114.373123,1.759385,70.151079,60.888644,130.399118,116.284913,128.469339,114.987057,57.953096,114.289276,0.001857,0.012840,32.000000,-237.205580,115.249533,0.440416,12.229244,0.586101,318601.330085,0.918186,20.073226,29.467592,1.976557,68.128753,53.695597,82.880299,64.602529,37.762703,70.603617,76.042796,20.200000,8.234323
60.190050,70.034782,118.921587,131.498004,47.348238,63.312195,59.355385,12.801294,114.383362,1.940676,70.126671,60.900057,130.393444,116.295721,128.466532,114.998502,57.952626,114.301098,0.001858,0.012804,32.000000,-237.206003,115.258614,0.491031,12.231665,0.585930,318681.869452,0.917474,20.042939,29.474610,1.976210,68.130302,53.692687,82.881078,64.602529,37.756104,70.603617,76.026056,20.200000,8.218979
60.207206,70.015997,118.934155,131.489812,47.371528,63.328218,59.371664,12.801674,114.400475,1.927147,70.094260,60.918085,130.385875,116.315821,128.463884,115.016270,57.952090,114.319592,0.001896,0.012798,32.000000,-237.205610,115.283883,0.481831,12.232496,0.586407,318785.020241,0.916999,20.010082,29.482212,1.976204,68.131096,53.688236,82.881888,64.602529,37.771249,70.603617,76.005129,20.200000,8.196053
60.223800,69.998250,118.942875,131.482656,47.428335,63.336435,59.360115,12.801316,114.417111,1.588420,70.053639,60.936687,130.378987,116.334695,128.461138,115.034552,57.951112,114.335689,0.001860,0.012811,32.000000,-237.206087,115.322800,0.368071,12.233212,0.586068,318770.086834,0.917242,19.984317,29.489198,1.975768,68.131157,53.683427,82.883054,64.602529,37.781972,70.603617,75.979621,20.200000,8.172747
60.245123,69.965535,118.979686,131.472652,47.520610,63.361000,59.360178,12.802180,114.446021,1.558570,69.988043,60.962752,130.370966,116.357255,128.458454,115.058614,57.950009,114.363305,0.001851,0.012821,32.000000,-237.205203,115.346380,0.360852,12.235567,0.585968,318831.021170,0.916885,19.950169,29.499925,1.975414,68.130927,53.680059,82.884043,64.602529,37.790860,70.603617,75.947263,20.200000,8.130573
60.257241,69.930074,119.034446,131.463025,47.531550,63.377107,59.362604,12.802133,114.459850,1.683633,69.941695,60.976364,130.363529,116.377275,128.454450,115.080809,57.948095,114.384286,0.001852,0.012831,32.000000,-237.205216,115.332278,0.410376,12.234386,0.585773,318854.143001,0.916856,19.917563,29.509773,1.975014,68.129093,53.677041,82.884922,64.602529,37.821726,70.603617,75.921929,20.200000,8.079688
60.280802,69.891090,119.068311,131.451410,47.712606,63.389297,59.363181,12.803425,114.485279,1.944379,69.888878,61.004646,130.353543,116.401009,128.450888,115.106861,57.946305,114.410894,0.001860,0.012837,32.000000,-237.203844,115.346317,0.489707,12.240294,0.585764,318945.616328,0.916767,19.865763,29.526092,1.974926,68.124945,53.673108,82.886653,64.602529,37.842393,70.603617,75.881771,20.200000,8.016747
60.296243,69.855552,119.056040,131.439344,47.981165,63.413981,59.352452,12.804161,114.519542,1.667346,69.834667,61.019537,130.342260,116.429285,128.446608,115.133047,57.945819,114.439440,0.001858,0.012809,32.000000,-237.203177,115.409678,0.390449,12.242360,0.586125,318996.178167,0.916668,19.819457,29.539566,1.975438,68.119538,53.669408,82.887417,64.602529,37.836297,70.603617,75.840840,20.200000,7.959579
60.299787,69.824115,119.054816,131.429104,48.148197,63.426350,59.361211,12.804104,114.544278,1.558688,69.796866,61.024320,130.334073,116.450981,128.442700,115.157272,57.945411,114.459615,0.001851,0.012823,32.000000,-237.203216,115.431371,0.360447,12.243709,0.585763,319020.332585,0.916339,19.759391,29.556011,1.975228,68.114563,53.666657,82.887750,64.602529,37.820870,70.603617,75.819413,20.200000,7.906914
60.303973,69.796055,119.089139,131.420375,48.377721,63.426232,59.349070,12.804558,114.563443,1.558448,69.764667,61.030271,130.326063,116.470519,128.438324,115.180408,57.945262,114.481225,0.001851,0.012837,32.000000,-237.202816,115.449588,0.360755,12.243814,0.585506,319111.155761,0.916511,19.710042,29.572217,1.974518,68.109397,53.663861,82.888335,64.602529,37.843965,70.603617,75.796626,20.200000,7.855373
60.310745,69.766388,119.093521,131.411841,48.636811,63.426337,59.356809,12.804355,114.577036,1.686587,69.729643,61.033509,130.316349,116.488379,128.432353,115.200117,57.945194,114.502563,0.001859,0.012839,32.000000,-237.203045,115.446920,0.411291,12.247681,0.585430,319146.367232,0.916416,19.675435,29.583732,1.974382,68.102112,53.660550,82.887537,64.602529,37.850725,70.603617,75.766993,20.200000,7.798977
60.314409,69.740420,119.115755,131.405016,48.760394,63.426284,59.367124,12.803527,114.588826,1.943135,69.715578,61.033164,130.308159,116.503193,128.425814,115.220265,57.946515,114.521838,0.001895,0.012816,32.000000,-237.203944,115.453736,0.489518,12.249228,0.585568,319121.399514,0.916461,19.643631,29.595779,1.974814,68.097291,53.658449,82.888388,64.602529,37.854998,70.603617,75.735641,20.200000,7.743476
60.311885,69.729088,119.113560,131.400635,48.942101,63.426801,59.354271,12.803184,114.603931,1.743566,69.715450,61.030729,130.302140,116.513775,128.419519,115.229742,57.947828,114.535956,0.001861,0.012827,32.000000,-237.204271,115.494778,0.412398,12.252233,0.585259,319095.003128,0.916154,19.607907,29.607594,1.974665,68.095554,53.656473,82.887960,64.602529,37.853293,70.603617,75.718533,20.200000,7.710881
60.306104,69.723864,119.074144,131.397919,49.107405,63.426476,59.374596,12.802767,114.610892,1.559591,69.730828,61.022437,130.296601,116.522229,128.410722,115.237835,57.950724,114.544116,0.001862,0.012829,32.000000,-237.204898,115.508031,0.360149,12.254782,0.585245,319070.425853,0.915867,19.578663,29.616881,1.974914,68.093555,53.656638,82.886042,64.602529,37.842178,70.603617,75.699844,20.200000,7.684800
60.302067,69.727206,119.074405,131.397824,49.284766,63.426557,59.338886,12.802730,114.617139,1.559932,69.744529,61.021174,130.293743,116.529128,128.404424,115.243177,57.954158,114.548867,0.001861,0.012830,32.000000,-237.204951,115.515972,0.359999,12.255721,0.585104,319062.803984,0.916087,19.569589,29.623338,1.974960,68.092839,53.659526,82.883236,64.602529,37.830630,70.603617,75.685204,20.200000,7.671875
60.302743,69.734348,119.139834,131.398826,49.349911,63.426858,59.356624,12.803210,114.620904,1.849435,69.758186,61.022578,130.291664,116.540785,128.397438,115.252917,57.955825,114.559618,0.001891,0.012824,32.000000,-237.204527,115.491854,0.462004,12.260428,0.584775,319054.707047,0.915854,19.569534,29.624931,1.974496,68.091651,53.664851,82.878333,64.602529,37.873575,70.603617,75.664022,20.200000,7.665342
60.304401,69.739927,119.172028,131.399689,49.500583,63.426748,59.349691,12.803761,114.628946,1.949677,69.771324,61.027639,130.290520,116.548073,128.392544,115.260372,57.958810,114.566550,0.001859,0.012848,32.000000,-237.204094,115.501125,0.489021,12.262388,0.584802,319054.913323,0.916483,19.576486,29.624113,1.974632,68.090705,53.671131,82.874106,64.602529,37.886482,70.603617,75.643221,20.200000,7.658958
60.309011,69.746929,119.213611,131.400023,49.517841,63.426633,59.347744,12.803421,114.635892,1.950662,69.781470,61.027549,130.288786,116.554712,128.387479,115.271698,57.962625,114.573102,0.001854,0.012875,32.000000,-237.204437,115.508469,0.488621,12.262678,0.585066,319060.404907,0.916220,19.583024,29.628361,1.975695,68.089028,53.679503,82.865941,64.602529,37.920677,70.603617,75.616827,20.200000,7.652953
60.304462,69.750515,119.232563,131.399836,49.506245,63.426465,59.345671,12.802091,114.642248,1.827611,69.799075,61.021953,130.287009,116.558930,128.383793,115.278568,57.966194,114.575323,0.001855,0.012892,32.000000,-237.205595,115.539709,0.439558,12.264039,0.585190,319060.377198,0.916311,19.587121,29.629190,1.976175,68.087485,53.687656,82.857463,64.602529,37.944876,70.603617,75.597949,20.200000,7.644935
60.303798,69.760850,119.271963,131.400527,49.579697,63.426276,59.363724,12.803171,114.646752,1.696110,69.830486,61.025044,130.285471,116.564524,128.379398,115.287047,57.969804,114.582715,0.001865,0.012935,32.000000,-237.204418,115.530453,0.412194,12.263412,0.585415,319059.752537,0.916279,19.589999,29.628980,1.976713,68.083133,53.698374,82.844717,64.602529,37.970931,70.603617,75.579500,20.200000,7.640670
60.308219,69.774788,119.320553,131.402428,49.757139,63.426350,59.369748,12.803300,114.650352,1.944356,69.845361,61.030868,130.285454,116.566854,128.376656,115.290358,57.974517,114.587104,0.001864,0.012926,32.000000,-237.204257,115.528191,0.487984,12.261373,0.585560,319059.056916,0.916395,19.597654,29.626632,1.977176,68.077407,53.707996,82.833062,64.602529,37.986882,70.603617,75.555999,20.200000,7.648821
60.304153,69.786298,119.277125,131.403730,49.724900,63.426224,59.323447,12.802993,114.653134,1.947345,69.868558,61.028010,130.284783,116.569820,128.373426,115.296300,57.980360,114.589269,0.001856,0.012931,32.000000,-237.204393,115.535256,0.488286,12.263414,0.585898,319062.375546,0.916150,19.608583,29.627089,1.977852,68.067116,53.718202,82.816636,64.602529,37.980205,70.603617,75.534281,20.200000,7.652693
60.297753,69.796509,119.252375,131.405036,49.716121,63.425954,59.361969,12.802067,114.649687,1.947550,69.892239,61.019642,130.284260,116.571108,128.371797,115.300304,57.985508,114.591306,0.001856,0.012940,32.000000,-237.205289,115.539556,0.487851,12.266437,0.586307,319067.213001,0.916018,19.618566,29.624790,1.978512,68.055384,53.725316,82.802656,64.602529,37.966799,70.603617,75.520824,20.200000,7.655258
60.292110,69.811685,119.239702,131.407566,49.618367,63.425925,59.320783,12.802143,114.652824,1.823515,69.925024,61.014765,130.283698,116.572704,128.370172,115.301110,57.992147,114.592343,0.001869,0.012955,32.000000,-237.205128,115.571389,0.438487,12.260873,0.585972,319070.488592,0.916829,19.633712,29.620139,1.977926,68.039429,53.733742,82.785423,64.602529,37.961437,70.603617,75.507113,20.200000,7.664023
60.280332,69.826382,119.205613,131.410110,49.532780,63.425967,59.292333,12.801253,114.647093,1.785932,69.955789,61.005823,130.285159,116.572119,128.368726,115.300812,57.997968,114.593478,0.001897,0.012975,32.000000,-237.206031,115.545766,0.441599,12.259720,0.585761,319073.072812,0.916364,19.649649,29.616110,1.977725,68.026893,53.741168,82.770706,64.602529,37.954295,70.603617,75.502530,20.200000,7.675225
60.268543,69.847393,119.228320,131.414469,49.360227,63.425757,59.333604,12.800133,114.639638,1.945620,70.000564,60.995278,130.287262,116.565006,128.367234,115.297658,58.003538,114.589279,0.001864,0.012998,32.000000,-237.207043,115.543288,0.488470,12.259880,0.586054,319078.984730,0.917133,19.669872,29.610042,1.977700,68.011058,53.748347,82.752153,64.602529,37.978078,70.603617,75.497491,20.200000,7.693542
60.263872,69.869849,119.244542,131.419053,49.138220,63.425542,59.316368,12.800004,114.630597,1.946658,70.040689,60.992736,130.288150,116.559450,128.364851,115.294958,58.007778,114.583470,0.001864,0.012997,32.000000,-237.207032,115.539561,0.488631,12.257860,0.586066,319087.984711,0.917811,19.695105,29.604845,1.977521,67.997460,53.752590,82.735452,64.602529,37.983041,70.603617,75.489365,20.200000,7.717495
60.261998,69.900736,119.246333,131.425112,48.870457,63.425636,59.326632,12.800550,114.622665,1.947341,70.082867,60.991904,130.290629,116.552932,128.362216,115.291406,58.013856,114.578746,0.001863,0.013000,32.000000,-237.206546,115.531981,0.488168,12.256892,0.586447,319101.039320,0.917422,19.726662,29.596966,1.978284,67.982542,53.757946,82.715398,64.602529,37.980628,70.603617,75.476807,20.200000,7.754445
60.258948,69.924656,119.289787,131.429916,48.654008,63.425605,59.321607,12.800316,114.619224,1.903888,70.116005,60.991969,130.292768,116.548595,128.361119,115.288160,58.019221,114.572903,0.001891,0.013031,32.000000,-237.206759,115.543246,0.466843,12.250712,0.586776,319115.112096,0.917821,19.753297,29.589529,1.978707,67.968790,53.761689,82.698694,64.602529,38.009801,70.603617,75.466053,20.200000,7.785465
60.253834,69.951315,119.322055,131.435138,48.580145,63.425510,59.339217,12.800304,114.617395,1.565433,70.145270,60.992766,130.296693,116.546170,128.361151,115.282076,58.025199,114.561366,0.001856,0.013031,32.000000,-237.206708,115.552610,0.359153,12.255582,0.586912,319134.271577,0.917772,19.785861,29.580854,1.978798,67.952105,53.766276,82.677506,64.602529,38.036327,70.603617,75.457680,20.200000,7.820408
60.256280,69.968010,119.338146,131.438965,48.567490,63.424883,59.353812,12.799783,114.612036,1.701290,70.157784,60.997308,130.297952,116.544195,128.361414,115.280554,58.028639,114.555443,0.001852,0.013045,32.000000,-237.207139,115.524882,0.413290,12.251391,0.587608,319148.653343,0.917961,19.812510,29.572275,1.979619,67.937851,53.768602,82.659193,64.602529,38.066840,70.603617,75.444900,20.200000,7.846159
60.260042,69.979950,119.338475,131.441712,48.604582,63.424771,59.353995,12.799000,114.608410,1.946656,70.166170,61.001252,130.300168,116.542242,128.363787,115.277993,58.031335,114.548435,0.001848,0.013063,32.000000,-237.207901,115.506969,0.486649,12.252474,0.587737,319164.681762,0.917841,19.843747,29.559948,1.980323,67.923643,53.770214,82.638473,64.602529,38.066432,70.603617,75.425147,20.200000,7.863498
60.261658,69.985807,119.374545,131.442842,48.549605,63.424771,59.346491,12.798870,114.605485,1.948845,70.171751,61.000877,130.301155,116.538067,128.365072,115.277532,58.033538,114.546834,0.001864,0.013053,32.000000,-237.207965,115.500260,0.486956,12.251990,0.588040,319170.268699,0.917606,19.858254,29.553250,1.980510,67.913737,53.769811,82.622781,64.602529,38.088328,70.603617,75.409422,20.200000,7.873007
60.252187,69.991857,119.268298,131.443755,48.518866,63.424855,59.327499,12.798653,114.604957,1.732712,70.187029,60.994604,130.301515,116.531798,128.365243,115.270075,58.034479,114.540201,0.001862,0.013065,32.000000,-237.207923,115.521319,0.405836,12.251749,0.587946,319175.447493,0.917568,19.866825,29.546696,1.980392,67.902234,53.766090,82.604697,64.602529,38.036103,70.603617,75.402837,20.200000,7.881862
60.245941,70.000508,119.299660,131.445300,48.510877,63.425064,59.315843,12.798376,114.598788,1.562641,70.203648,60.987445,130.302329,116.525439,128.365164,115.263089,58.034393,114.533238,0.001858,0.013032,32.000000,-237.208076,115.514258,0.358136,12.247624,0.588223,319177.146054,0.917671,19.871237,29.543613,1.980937,67.892206,53.761654,82.589453,64.602529,38.060278,70.603617,75.399640,20.200000,7.893993
60.243456,70.013628,119.302755,131.448286,48.754776,63.425272,59.354216,12.798826,114.591125,1.561583,70.215020,60.984543,130.303465,116.518100,128.365129,115.253804,58.034555,114.526686,0.001853,0.013034,32.000000,-237.207696,115.502603,0.358252,12.248287,0.587619,319184.429695,0.918142,19.885761,29.539021,1.979485,67.880487,53.756020,82.574567,64.602529,38.072858,70.603617,75.388058,20.200000,7.914711
60.242432,70.021698,119.268618,131.450764,48.876689,63.425232,59.363140,12.798922,114.585463,1.619534,70.216045,60.987482,130.306116,116.512439,128.366054,115.247328,58.034188,114.517711,0.001869,0.013046,32.000000,-237.207474,115.475737,0.383423,12.244650,0.588158,319194.549018,0.918453,19.900003,29.535277,1.980211,67.870585,53.751211,82.564248,64.602529,38.057226,70.603617,75.380931,20.200000,7.929475
60.243778,70.024869,119.200621,131.452662,48.892876,63.425280,59.337669,12.799030,114.579358,1.893548,70.207150,60.985856,130.308746,116.505089,128.365926,115.239633,58.033256,114.509253,0.001893,0.013063,32.000000,-237.207330,115.465472,0.461681,12.239800,0.588207,319206.886725,0.917937,19.915348,29.531510,1.980344,67.858345,53.744217,82.553138,64.602529,38.032109,70.603617,75.365577,20.200000,7.938394
60.237105,70.021249,119.188349,131.452506,48.770363,63.425022,59.356029,12.797499,114.574342,1.573678,70.208688,60.974692,130.310241,116.495296,128.364964,115.231976,58.030913,114.501902,0.001876,0.013107,32.000000,-237.208920,115.470144,0.359873,12.243500,0.588163,319214.241570,0.917836,19.924334,29.526935,1.979811,67.849651,53.737104,82.545611,64.602529,38.018752,70.603617,75.362506,20.200000,7.936483
60.231307,70.022405,119.211467,131.453358,48.645736,63.424960,59.334895,12.797722,114.565538,1.559547,70.215013,60.965297,130.312902,116.484135,128.364363,115.219113,58.027724,114.492093,0.001857,0.013103,32.000000,-237.208840,115.458978,0.356695,12.240231,0.587896,319217.693224,0.918216,19.926301,29.523213,1.978638,67.841024,53.727776,82.538018,64.602529,38.023943,70.603617,75.357773,20.200000,7.939527
60.227782,70.026674,119.205349,131.454866,48.500701,63.424907,59.312322,12.798159,114.559805,1.559658,70.224008,60.962298,130.315543,116.472601,128.364682,115.206795,58.025128,114.482253,0.001857,0.013092,32.000000,-237.208496,115.446163,0.357374,12.240068,0.587720,319218.488867,0.918033,19.928654,29.521510,1.978653,67.836338,53.719276,82.531794,64.602529,38.028219,70.603617,75.353358,20.200000,7.947903
60.228318,70.035487,119.188555,131.457026,48.499017,63.424823,59.272494,12.797872,114.550856,1.560361,70.228681,60.959477,130.320182,116.460454,128.365846,115.195660,58.022746,114.470679,0.001876,0.013094,32.000000,-237.208842,115.434067,0.356996,12.241970,0.588136,319224.497126,0.918460,19.934999,29.519301,1.979228,67.832984,53.709379,82.523901,64.602529,38.003839,70.603617,75.343234,20.200000,7.963284
60.228794,70.040125,119.210474,131.458365,48.615464,63.424561,59.359004,12.797677,114.541042,1.718715,70.227245,60.956377,130.321369,116.446933,128.365924,115.184556,58.018935,114.459192,0.001860,0.013103,32.000000,-237.209087,115.418120,0.407269,12.237602,0.588165,319232.070373,0.918880,19.942424,29.516478,1.979242,67.828780,53.700084,82.516426,64.602529,38.031073,70.603617,75.334841,20.200000,7.974357
60.224737,70.041942,119.153132,131.459153,48.727672,63.424419,59.363492,12.796763,114.533643,1.559323,70.218464,60.951239,130.324126,116.434555,128.366340,115.172962,58.014993,114.451066,0.001840,0.013097,32.000000,-237.210019,115.413329,0.355320,12.234069,0.587951,319241.697080,0.919509,19.950756,29.512490,1.978945,67.824099,53.690155,82.508536,64.602529,38.011283,70.603617,75.328964,20.200000,7.982475
60.220665,70.039396,119.149578,131.458980,48.890789,63.424482,59.373986,12.797139,114.529887,1.557816,70.211213,60.946204,130.326866,116.425595,128.368760,115.160940,58.012307,114.444259,0.001837,0.013105,32.000000,-237.209795,115.406485,0.355088,12.237274,0.588327,319248.779787,0.918168,19.954969,29.509976,1.979294,67.821330,53.683437,82.503542,64.602529,38.012343,70.603617,75.325619,20.200000,7.983254
60.216777,70.034216,119.093368,131.458373,49.071767,63.424047,59.326766,12.796652,114.520845,1.557697,70.212846,60.937683,130.328937,116.414567,128.370447,115.146290,58.007456,114.427598,0.001855,0.013117,32.000000,-237.210160,115.398208,0.355046,12.239525,0.588141,319255.377684,0.918170,19.960416,29.509443,1.978475,67.817069,53.674251,82.497168,64.602529,37.968136,70.603617,75.321250,20.200000,7.979814
60.213860,70.034695,119.035637,131.458487,49.281003,63.423994,59.226234,12.796712,114.512766,1.558624,70.212825,60.934353,130.331273,116.404681,128.372058,115.132792,58.003088,114.419351,0.001852,0.013107,32.000000,-237.210151,115.390280,0.355206,12.239511,0.588025,319257.947285,0.918072,19.961517,29.508381,1.978550,67.815228,53.668343,82.491847,64.602529,37.938227,70.603617,75.317713,20.200000,7.981776
60.208929,70.035281,119.054455,131.458479,49.449402,63.424026,59.361548,12.797696,114.503070,1.589474,70.210002,60.929981,130.332743,116.390964,128.372677,115.124063,57.996655,114.409022,0.001847,0.013134,32.000000,-237.209147,115.369550,0.368714,12.238712,0.587558,319258.515223,0.918850,19.959816,29.504058,1.977744,67.814654,53.661599,82.485327,64.602529,37.950754,70.603617,75.315322,20.200000,7.987463
60.205250,70.034271,119.061901,131.458596,49.477791,63.424110,59.378151,12.798100,114.492401,1.865926,70.213458,60.922345,130.333928,116.379795,128.373487,115.114266,57.992254,114.399719,0.001844,0.013140,32.000000,-237.208660,115.351496,0.451892,12.237431,0.587184,319265.038795,0.920459,19.962909,29.503885,1.976881,67.815142,53.657247,82.480938,64.602529,37.950872,70.603617,75.314738,20.200000,7.989111
60.196417,70.037926,119.058459,131.459659,49.485365,63.424173,59.377664,12.797602,114.480047,1.560368,70.221561,60.913656,130.336393,116.366021,128.374502,115.106388,57.988736,114.391012,0.001864,0.013154,32.000000,-237.209217,115.359122,0.354207,12.236108,0.587430,319274.961791,0.918447,19.967909,29.504629,1.977355,67.816530,53.652425,82.475975,64.602529,37.951451,70.603617,75.317552,20.200000,7.996678
60.190163,70.042721,119.046598,131.461157,49.465784,63.424422,59.354632,12.799062,114.472243,1.558210,70.227911,60.912131,130.339205,116.357516,128.375280,115.096337,57.984702,114.383848,0.001870,0.013166,32.000000,-237.207724,115.351928,0.354017,12.237784,0.587607,319280.671187,0.918252,19.970192,29.503906,1.977600,67.817862,53.648935,82.470695,64.602529,37.943759,70.603617,75.322120,20.200000,8.006775
60.190624,70.048242,119.099421,131.463303,49.464118,63.424616,59.216748,12.800086,114.462225,1.558113,70.230353,60.912650,130.342183,116.350201,128.375840,115.091542,57.980586,114.374797,0.001862,0.013165,32.000000,-237.206846,115.346872,0.354267,12.235340,0.587792,319290.741210,0.918419,19.981759,29.502629,1.977833,67.819771,53.644811,82.463494,64.602529,37.965086,70.603617,75.319319,20.200000,8.019558
60.189106,70.049899,119.063405,131.464630,49.516251,63.424556,59.359618,12.800096,114.455325,1.557866,70.224894,60.911436,130.344949,116.341342,128.377970,115.086968,57.977819,114.366519,0.001847,0.013160,32.000000,-237.206966,115.341943,0.353999,12.234765,0.587729,319302.904542,0.918898,19.992155,29.502715,1.977841,67.822634,53.642688,82.458128,64.602529,37.947593,70.603617,75.317064,20.200000,8.027482
60.185359,70.047240,119.017874,131.465866,49.435606,63.424262,59.331271,12.800244,114.444958,1.558251,70.224277,60.908755,130.346102,116.330019,128.379072,115.079117,57.973969,114.354644,0.001848,0.013133,32.000000,-237.206788,115.339308,0.354126,12.236529,0.588237,319313.492633,0.921046,19.997262,29.501847,1.978704,67.827649,53.639369,82.451153,64.602529,37.933868,70.603617,75.318060,20.200000,8.028759
60.181003,70.047064,119.101711,131.466790,49.406776,63.424275,59.380830,12.799974,114.434442,1.561640,70.226778,60.899821,130.347715,116.323120,128.380912,115.072247,57.970784,114.347875,0.001855,0.013088,32.000000,-237.207284,115.333118,0.355383,12.235825,0.588033,319318.256800,0.918858,20.000280,29.500053,1.978155,67.831954,53.637161,82.445849,64.602529,37.966641,70.603617,75.320986,20.200000,8.031092
60.176039,70.049541,119.116626,131.468243,49.168036,63.424265,59.345932,12.799996,114.421897,1.555304,70.237426,60.889364,130.348526,116.316967,128.382331,115.066773,57.966836,114.340391,0.001848,0.013031,32.000000,-237.207277,115.330102,0.354124,12.232047,0.587669,319320.232179,0.919350,20.000976,29.497360,1.977522,67.838367,53.635260,82.440692,64.602529,37.982924,70.603617,75.324077,20.200000,8.039315
60.172553,70.055464,119.094436,131.470175,49.005473,63.424472,59.389204,12.800210,114.412220,1.554416,70.248543,60.885473,130.350553,116.314468,128.385785,115.057870,57.965038,114.329908,0.001832,0.013024,32.000000,-237.207022,115.328025,0.353514,12.228181,0.588379,319325.554054,0.918657,20.004703,29.496815,1.979058,67.844055,53.635402,82.436888,64.602529,37.961771,70.603617,75.327751,20.200000,8.050570
60.166134,70.065274,119.109883,131.471990,48.948228,63.424466,59.381272,12.799954,114.401168,1.554816,70.262427,60.881108,130.352189,116.306408,128.387970,115.050153,57.961526,114.316847,0.001828,0.012979,32.000000,-237.207182,115.318496,0.353728,12.230115,0.588751,319333.624506,0.919288,20.011626,29.496640,1.979469,67.848928,53.634837,82.432000,64.602529,37.976209,70.603617,75.335103,20.200000,8.069902
60.155665,70.073377,119.075897,131.473727,48.933404,63.420543,59.198686,12.799612,114.390827,1.555650,70.279891,60.870351,130.354175,116.298479,128.389272,115.040573,57.958866,114.309711,0.001841,0.012935,32.000000,-237.207486,115.310509,0.353586,12.234365,0.588848,319342.961053,0.918695,20.020672,29.492661,1.979215,67.852001,53.635192,82.428473,64.602529,37.949969,70.603617,75.345267,20.200000,8.086368
60.146595,70.087362,119.067152,131.476939,48.995868,63.396253,59.385958,12.799324,114.376007,1.589521,70.309877,60.860231,130.354097,116.287544,128.390112,115.024723,57.955198,114.296542,0.001851,0.012939,32.000000,-237.207696,115.290950,0.367826,12.236560,0.588979,319357.186786,0.918952,20.036231,29.488977,1.979683,67.855687,53.634399,82.423950,64.602529,37.956049,70.603617,75.358858,20.200000,8.110972
60.143091,70.104045,119.069939,131.481036,49.022248,63.376307,59.362154,12.799267,114.364495,1.683447,70.330677,60.856370,130.356514,116.280907,128.389569,115.014549,57.951758,114.286780,0.001850,0.012911,32.000000,-237.207692,115.288786,0.390199,12.231981,0.588674,319350.466723,0.921928,20.053714,29.487704,1.979463,67.859311,53.633218,82.420284,64.602529,37.939616,70.603617,75.367252,20.200000,8.141050
60.136724,70.122414,118.985954,131.486274,48.882973,63.352313,59.374735,12.799389,114.349472,1.551936,70.354762,60.847359,130.359665,116.269443,128.390431,115.005058,57.949173,114.280212,0.001844,0.012904,32.000000,-237.207604,115.278090,0.353212,12.234453,0.588440,319246.668138,0.918858,20.075828,29.484115,1.979616,67.863386,53.632079,82.417860,64.602529,37.897919,70.603617,75.378874,20.200000,8.177370
60.133358,70.135865,118.955765,131.491206,48.739768,63.331801,59.367234,12.799970,114.341816,1.552521,70.374097,60.842596,130.363566,116.265121,128.390840,114.998141,57.946506,114.274473,0.001854,0.012926,32.000000,-237.206926,115.268706,0.353038,12.235834,0.588586,319165.417928,0.919039,20.095649,29.482172,1.979778,67.865194,53.630741,82.416257,64.602529,37.868460,70.603617,75.388326,20.200000,8.205335
60.128784,70.151827,118.993055,131.497811,48.582582,63.315888,59.313921,12.799516,114.335567,1.553486,70.390010,60.837911,130.369152,116.258622,128.393443,114.990723,57.944532,114.272768,0.001872,0.012953,32.000000,-237.207154,115.262521,0.353257,12.232956,0.587758,319065.081704,0.918650,20.119725,29.481138,1.978591,67.865949,53.630699,82.415880,64.602529,37.893987,70.603617,75.398894,20.200000,8.239595
60.126231,70.162259,118.971495,131.502796,48.449871,63.311970,59.189784,12.799477,114.322724,1.793078,70.398426,60.835772,130.373132,116.252230,128.395679,114.988181,57.942478,114.267793,0.001877,0.012926,32.000000,-237.207210,115.221298,0.441604,12.236964,0.587363,318977.272861,0.918560,20.136193,29.480641,1.978199,67.865155,53.630745,82.417556,64.602529,37.881488,70.603617,75.407098,20.200000,8.265628
