OSU 80 Ton Compressor Load Stand
60.125998,70.170246,118.946343,131.507740,48.271259,63.311980,59.350320,12.799699,114.316997,1.933512,70.410712,60.832689,130.377893,116.249864,128.399496,114.986336,57.940568,114.264224,0.001850,0.012908,32.000000,-237.207002,115.215584,0.479952,12.232556,0.587725,318914.613167,0.919272,20.156255,29.481675,1.978970,67.862612,53.631267,82.420720,64.602529,37.858790,70.603617,75.415427,20.200000,8.290586
60.123962,70.178008,118.893458,131.511464,48.227180,63.299779,59.357646,12.799883,114.317562,1.637870,70.425439,60.830599,130.381182,116.248116,128.402479,114.982939,57.937819,114.261868,0.001849,0.012878,32.000000,-237.206887,115.245925,0.376615,12.222760,0.587387,318906.678254,0.921213,20.168974,29.480987,1.978695,67.859548,53.631511,82.422577,64.602529,37.818346,70.603617,75.423425,20.200000,8.312731
60.123989,70.188845,118.887795,131.515723,48.268848,63.288362,59.372600,12.799673,114.317141,1.551936,70.428629,60.831954,130.385721,116.246364,128.406563,114.980707,57.936550,114.261655,0.001851,0.012864,32.000000,-237.207138,115.246260,0.354035,12.221936,0.587440,318915.822390,0.918745,20.177171,29.480930,1.978285,67.856171,53.632608,82.425928,64.602529,37.814040,70.603617,75.432845,20.200000,8.342939
60.130102,70.192337,118.914685,131.519096,48.321010,63.288071,59.307380,12.798972,114.317803,1.551697,70.418024,60.833632,130.388803,116.246667,128.410500,114.982893,57.934460,114.263321,0.001839,0.012842,32.000000,-237.207813,115.244325,0.353711,12.222327,0.587454,318864.695005,0.918509,20.186758,29.482379,1.977472,67.850794,53.632250,82.428545,64.602529,37.818556,70.603617,75.433069,20.200000,8.364205
60.133511,70.188924,118.880018,131.521167,48.328745,63.287887,59.275067,12.798593,114.313184,1.794569,70.412480,60.837552,130.391259,116.247646,128.415054,114.983310,57.933686,114.265766,0.001828,0.012862,32.000000,-237.208160,115.208193,0.442179,12.222039,0.587365,318818.129145,0.918138,20.197571,29.483532,1.977377,67.846032,53.632758,82.433312,64.602529,37.798356,70.603617,75.435778,20.200000,8.372829
60.139996,70.186040,118.898963,131.523060,48.341589,63.287911,59.350286,12.798493,114.313843,1.930268,70.407083,60.843145,130.393697,116.251841,128.418333,114.982935,57.932633,114.266953,0.001822,0.012875,32.000000,-237.208218,115.210306,0.479848,12.220418,0.587445,318820.176340,0.919048,20.195585,29.486539,1.977623,67.840515,53.632714,82.438592,64.602529,37.809244,70.603617,75.435429,20.200000,8.379807
60.148931,70.183282,118.870313,131.524529,48.284186,63.287856,59.326224,12.798654,114.320082,1.931647,70.392258,60.852062,130.398544,116.261537,128.423263,114.991149,57.931145,114.274724,0.001835,0.012869,32.000000,-237.207991,115.215406,0.479351,12.219938,0.587144,318816.342896,0.919480,20.189115,29.488661,1.976935,67.833350,53.632818,82.445096,64.602529,37.765958,70.603617,75.429236,20.200000,8.390852
60.157881,70.175168,118.839950,131.524780,48.251045,63.287743,59.374678,12.799206,114.332370,1.900296,70.369781,60.860820,130.400375,116.273593,128.427457,115.000190,57.929689,114.283062,0.001845,0.012912,32.000000,-237.207206,115.235166,0.465578,12.220766,0.587259,318813.589132,0.918197,20.180418,29.490368,1.977036,67.826038,53.631551,82.449631,64.602529,37.755323,70.603617,75.422604,20.200000,8.394875
60.160903,70.164709,118.818354,131.524273,48.498261,63.287814,59.304423,12.799167,114.345989,1.575704,70.341724,60.868732,130.402239,116.284496,128.431138,115.008696,57.928174,114.291894,0.001843,0.012925,32.000000,-237.207265,115.267984,0.357944,12.227108,0.586921,318810.313391,0.918410,20.169654,29.496140,1.976266,67.820149,53.629569,82.452367,64.602529,37.733542,70.603617,75.419268,20.200000,8.391745
60.170501,70.145888,118.855930,131.523271,48.694084,63.287787,59.293620,12.799089,114.356504,1.800524,70.302853,60.879777,130.403362,116.293765,128.434149,115.021519,57.925988,114.303030,0.001840,0.012864,32.000000,-237.207530,115.238456,0.442869,12.230057,0.586503,318802.241418,0.917486,20.153519,29.502193,1.975468,67.814336,53.625771,82.453974,64.602529,37.750998,70.603617,75.412816,20.200000,8.378794
60.181831,70.126035,118.820317,131.522717,48.783026,63.287905,59.353423,12.798729,114.368673,1.934030,70.267175,60.889833,130.404868,116.303041,128.437330,115.030866,57.925595,114.315953,0.001854,0.012898,32.000000,-237.207972,115.247484,0.479485,12.232172,0.585972,318795.262305,0.918497,20.140353,29.508575,1.975009,67.811613,53.622959,82.454993,64.602529,37.718161,70.603617,75.398183,20.200000,8.360903
60.200042,70.099960,118.863722,131.520914,49.012992,63.292026,59.308175,12.798559,114.386524,1.935012,70.220609,60.908881,130.404434,116.317699,128.440043,115.049840,57.924052,114.334345,0.001867,0.012951,32.000000,-237.207947,115.262865,0.479407,12.231105,0.585933,318779.368837,0.918453,20.112934,29.516899,1.975319,67.809169,53.619481,82.454466,64.602529,37.738056,70.603617,75.378652,20.200000,8.332845
60.213243,70.076077,118.915428,131.518673,49.236735,63.312321,59.352013,12.798943,114.406007,1.935022,70.169885,60.923373,130.405158,116.334026,128.442168,115.070189,57.922843,114.352591,0.001867,0.012951,32.000000,-237.207653,115.279393,0.479327,12.229624,0.585358,318760.533210,0.917288,20.082933,29.524415,1.974355,67.808297,53.616610,82.454857,64.602529,37.749684,70.603617,75.358337,20.200000,8.306042
60.229226,70.037902,118.915519,131.513540,49.535387,63.336540,59.352019,12.799584,114.434397,1.579589,70.103321,60.939858,130.404126,116.355003,128.445693,115.094025,57.921655,114.374395,0.001840,0.013003,32.000000,-237.207061,115.339160,0.357643,12.233693,0.585430,318756.061939,0.917673,20.040547,29.536093,1.974479,67.807492,53.613560,82.455062,64.602529,37.756104,70.603617,75.332799,20.200000,8.259851
60.247960,70.002389,118.995690,131.508466,49.821067,63.356969,59.345670,12.800043,114.452528,1.722383,70.042971,60.959040,130.402391,116.378663,128.447798,115.113063,57.920597,114.390340,0.001840,0.012980,32.000000,-237.206648,115.335651,0.413646,12.238150,0.585819,318836.302049,0.917005,20.004842,29.547356,1.974905,67.807655,53.610615,82.453666,64.602529,37.792619,70.603617,75.306030,20.200000,8.212369
60.269090,69.956163,119.039600,131.500971,50.257159,63.381539,59.371062,12.799934,114.475621,1.936561,69.972392,60.980482,130.399014,116.401891,128.450006,115.136363,57.918555,114.412903,0.001842,0.012951,32.000000,-237.206778,115.351739,0.477623,12.240824,0.585533,318923.012082,0.916989,19.952359,29.560557,1.974382,67.810478,53.607896,82.451818,64.602529,37.825976,70.603617,75.267188,20.200000,8.147420
60.286893,69.917455,119.049292,131.493416,50.603703,63.393502,59.284789,12.800970,114.496304,1.937257,69.916488,60.998672,130.394724,116.423417,128.450646,115.162476,57.917547,114.435086,0.001844,0.012928,32.000000,-237.205868,115.371458,0.477559,12.244972,0.585742,318992.070213,0.916976,19.900077,29.570397,1.975099,67.814658,53.606145,82.449214,64.602529,37.823599,70.603617,75.233548,20.200000,8.089342
60.302748,69.872878,119.149900,131.484215,50.823362,63.401339,59.360131,12.801317,114.528946,1.698212,69.856014,61.017846,130.389905,116.448396,128.451695,115.189559,57.916635,114.460393,0.001819,0.012899,32.000000,-237.205577,115.433681,0.389616,12.243779,0.585754,319073.640084,0.916466,19.834944,29.584866,1.975135,67.820344,53.606173,82.446213,64.602529,37.863102,70.603617,75.195434,20.200000,8.019814
60.315876,69.839126,119.151741,131.477042,51.025732,63.401370,59.349447,12.800189,114.550007,1.559914,69.808364,61.031639,130.385143,116.468559,128.451007,115.211347,57.915513,114.480791,0.001814,0.012950,32.000000,-237.206683,115.459363,0.350734,12.247756,0.585381,319097.600013,0.917574,19.780307,29.598091,1.974713,67.823833,53.605715,82.443334,64.602529,37.884872,70.603617,75.161555,20.200000,7.963220
60.328050,69.799303,119.183886,131.468625,51.148232,63.413577,59.345471,12.800219,114.578923,1.558963,69.745166,61.046368,130.380876,116.495234,128.448999,115.236635,57.916291,114.508484,0.001828,0.012952,32.000000,-237.206556,115.490201,0.351120,12.256326,0.585920,319096.387361,0.916142,19.721548,29.612937,1.975862,67.827828,53.605037,82.442361,64.602529,37.910818,70.603617,75.120585,20.200000,7.896085
60.334547,69.763192,119.246297,131.461268,51.076199,63.425127,59.335247,12.801244,114.593414,1.808189,69.710406,61.053447,130.375942,116.515117,128.446618,115.254964,57.915674,114.526289,0.001844,0.012908,32.000000,-237.205489,115.475074,0.441706,12.266152,0.585484,319065.777050,0.916001,19.676059,29.625289,1.975462,67.829668,53.605156,82.442840,64.602529,37.934068,70.603617,75.090580,20.200000,7.833846
60.333339,69.732333,119.196415,131.454126,51.027038,63.425038,59.340138,12.801947,114.612455,1.931368,69.694277,61.052890,130.370422,116.531385,128.443020,115.272603,57.916096,114.543394,0.001841,0.012936,32.000000,-237.204731,115.495806,0.476405,12.266699,0.585166,319089.731328,0.915933,19.625349,29.639755,1.975597,67.832105,53.606133,82.443847,64.602529,37.940058,70.603617,75.062225,20.200000,7.768731
60.333541,69.719226,119.213406,131.449305,51.112848,63.424873,59.357569,12.801368,114.627936,1.774670,69.687144,61.054421,130.365182,116.545790,128.438128,115.285785,57.916216,114.554259,0.001835,0.012911,32.000000,-237.205119,115.539538,0.416930,12.271164,0.585092,319116.501081,0.916058,19.583430,29.650171,1.976418,67.833429,53.605785,82.441752,64.602529,37.932876,70.603617,75.038983,20.200000,7.732438
60.328861,69.710457,119.241917,131.445200,51.198159,63.424868,59.359231,12.800630,114.644790,1.553734,69.682853,61.053106,130.359585,116.555255,128.432397,115.298903,57.916622,114.568073,0.001850,0.012914,32.000000,-237.205858,115.565052,0.350570,12.272790,0.584670,319089.928143,0.915924,19.553650,29.659164,1.975631,67.835894,53.604077,82.438947,64.602529,37.944649,70.603617,75.015055,20.200000,7.700626
60.325506,69.705337,119.296955,131.443232,51.263399,63.425169,59.336830,12.800303,114.654001,1.552936,69.686385,61.050931,130.355418,116.565068,128.428290,115.303760,57.918130,114.579060,0.001864,0.012910,32.000000,-237.206322,115.574165,0.350789,12.271308,0.584558,319077.994879,0.915617,19.540364,29.665021,1.975906,67.839597,53.602716,82.436432,64.602529,37.988989,70.603617,74.998422,20.200000,7.676938
60.328941,69.703367,119.286464,131.442308,51.419151,63.425033,59.334287,12.800041,114.660388,1.632983,69.689738,61.057147,130.351806,116.574154,128.422441,115.310416,57.920061,114.590412,0.001861,0.012892,32.000000,-237.206807,115.565295,0.383480,12.271264,0.584748,319071.445616,0.915649,19.535778,29.672216,1.976532,67.844084,53.601651,82.434454,64.602529,37.995760,70.603617,74.968562,20.200000,7.654020
60.333357,69.701721,119.313577,131.441612,51.431774,63.424933,59.339227,12.799567,114.665310,1.920626,69.691999,61.063307,130.349769,116.577539,128.418098,115.313266,57.922303,114.598844,0.001836,0.012884,32.000000,-237.207243,115.552016,0.473432,12.276579,0.585266,319067.752831,0.916043,19.533659,29.676752,1.977554,67.850514,53.601449,82.433873,64.602529,38.007763,70.603617,74.941724,20.200000,7.636054
60.331814,69.699665,119.332102,131.440201,51.309639,63.425083,59.341327,12.799229,114.675355,1.771445,69.705799,61.062665,130.346872,116.583280,128.414463,115.319849,57.925613,114.611661,0.001834,0.012924,32.000000,-237.207608,115.590539,0.415734,12.272447,0.585127,319062.113255,0.916017,19.528616,29.681066,1.977268,67.857064,53.600555,82.433182,64.602529,38.033249,70.603617,74.913127,20.200000,7.613474
60.328145,69.702662,119.351036,131.439357,51.313368,63.424939,59.359979,12.800457,114.683293,1.554279,69.723061,61.065106,130.343952,116.589234,128.411470,115.323153,57.929011,114.621908,0.001834,0.012915,32.000000,-237.206329,115.604876,0.349879,12.275930,0.585005,319056.187590,0.915860,19.523022,29.683463,1.977572,67.862629,53.600720,82.432848,64.602529,38.044756,70.603617,74.894534,20.200000,7.600023
60.329925,69.711745,119.347122,131.439875,51.363930,63.424813,59.356047,12.800627,114.689281,1.552635,69.737715,61.062226,130.342456,116.596422,128.408407,115.325891,57.933316,114.628393,0.001828,0.012885,32.000000,-237.206192,115.613050,0.349350,12.277033,0.585357,319051.481005,0.915851,19.522347,29.687203,1.977930,67.869725,53.601026,82.433384,64.602529,38.060730,70.603617,74.866356,20.200000,7.593699
60.323213,69.716762,119.382368,131.440201,51.200766,63.424721,59.354511,12.800227,114.688237,1.595025,69.754708,61.056764,130.341291,116.603358,128.405891,115.325680,57.938009,114.630004,0.001805,0.012857,32.000000,-237.206503,115.609072,0.366869,12.274976,0.585381,319050.619667,0.915631,19.528624,29.689441,1.978364,67.875799,53.601212,82.433757,64.602529,38.104067,70.603617,74.850681,20.200000,7.585519
60.318243,69.726288,119.369927,131.441350,50.904160,63.424868,59.332045,12.799742,114.685842,1.916859,69.784340,61.050086,130.340670,116.607140,128.404432,115.321834,57.944713,114.633658,0.001802,0.012806,32.000000,-237.206944,115.582670,0.472886,12.272922,0.585289,319051.577038,0.915682,19.536115,29.688702,1.978241,67.884078,53.601319,82.435071,64.602529,38.091652,70.603617,74.829579,20.200000,7.579228
60.310313,69.739174,119.324140,131.442636,50.648684,63.424797,59.364551,12.801116,114.689322,1.849064,69.814384,61.041701,130.340443,116.609524,128.403284,115.320780,57.949197,114.635838,0.001800,0.012824,32.000000,-237.205605,115.599024,0.442792,12.274736,0.585760,319051.697249,0.915831,19.547134,29.684894,1.979045,67.892627,53.601783,82.435605,64.602529,38.074073,70.603617,74.815707,20.200000,7.582103
60.297752,69.758434,119.310681,131.445102,50.292441,63.424923,59.384777,12.800923,114.688181,1.549855,69.853365,61.028868,130.339227,116.611102,128.401206,115.319736,57.955714,114.635571,0.001833,0.012846,32.000000,-237.205752,115.611332,0.349880,12.272517,0.585858,319053.541225,0.916288,19.561102,29.680201,1.979002,67.901850,53.601907,82.435602,64.602529,38.062444,70.603617,74.807193,20.200000,7.593055
60.288810,69.777022,119.299568,131.448751,50.089471,63.424868,59.348348,12.800716,114.686552,1.548665,69.879161,61.017535,130.339392,116.611130,128.400037,115.314213,57.961810,114.632115,0.001827,0.012857,32.000000,-237.205962,115.607668,0.349841,12.272971,0.585590,319060.744326,0.915952,19.581080,29.676916,1.978503,67.907971,53.601223,82.435186,64.602529,38.070337,70.603617,74.798326,20.200000,7.607353
60.274105,69.795567,119.256751,131.453436,49.988346,63.425272,59.345745,12.800007,114.678948,1.548746,69.913973,60.999090,130.340022,116.606037,128.397882,115.304892,57.968333,114.625768,0.001821,0.012857,32.000000,-237.206692,115.601195,0.349632,12.270153,0.585830,319072.845812,0.915902,19.611574,29.670251,1.978692,67.914340,53.598170,82.433548,64.602529,38.049328,70.603617,74.794059,20.200000,7.620584
60.261340,69.812334,119.263867,131.457895,49.799093,63.425531,59.365816,12.800760,114.670125,1.633737,69.948288,60.985185,130.341521,116.601726,128.396314,115.291867,57.974634,114.620938,0.001821,0.012853,32.000000,-237.205885,115.572145,0.384193,12.269279,0.585895,319083.368253,0.916662,19.638161,29.662254,1.978801,67.920776,53.595038,82.430940,64.602529,38.044313,70.603617,74.794895,20.200000,7.633565
60.254274,69.837451,119.249259,131.464352,49.715862,63.425636,59.371184,12.800783,114.651879,2.093961,69.990868,60.975029,130.343255,116.589048,128.395355,115.279523,57.981561,114.607980,0.001855,0.012840,32.000000,-237.206052,115.527221,0.533633,12.266275,0.585979,319097.337705,0.917004,19.669860,29.652241,1.978574,67.927927,53.591953,82.426271,64.602529,38.044412,70.603617,74.789166,20.200000,7.656851
60.247384,69.859846,119.188059,131.469596,49.674269,63.425573,59.362126,12.799806,114.646744,1.946991,70.019089,60.970098,130.345923,116.582174,128.394679,115.269452,57.987026,114.600230,0.001843,0.012891,32.000000,-237.207120,115.544151,0.475561,12.269240,0.586306,319108.529830,0.916956,19.698048,29.643284,1.979111,67.934036,53.588134,82.419322,64.602529,38.023669,70.603617,74.784230,20.200000,7.681364
60.241141,69.882129,119.196347,131.475544,49.711487,63.425476,59.358867,12.799247,114.637391,1.738490,70.042896,60.965115,130.348017,116.576001,128.394239,115.260228,57.992732,114.592920,0.001825,0.012872,32.000000,-237.207714,115.546746,0.411689,12.263529,0.586504,319123.432684,0.917057,19.729489,29.629230,1.979100,67.938898,53.582672,82.409385,64.602529,38.017884,70.603617,74.779965,20.200000,7.707512
60.240693,69.894577,119.150559,131.480412,49.701305,63.425731,59.384190,12.799157,114.633707,1.738030,70.049250,60.958323,130.351288,116.567815,128.395556,115.252372,57.998019,114.587340,0.001825,0.012891,32.000000,-237.208035,115.540166,0.411819,12.265525,0.586058,319136.998893,0.917369,19.758051,29.619503,1.978311,67.941969,53.578207,82.402754,64.602529,37.999514,70.603617,74.770731,20.200000,7.721827
60.236920,69.901001,119.182937,131.485194,49.734546,63.425689,59.370884,12.798974,114.627781,1.738488,70.048441,60.954024,130.355638,116.567671,128.398370,115.245966,58.004065,114.584304,0.001824,0.012891,32.000000,-237.208189,115.531848,0.411363,12.263541,0.586525,319150.113949,0.917580,19.785920,29.609776,1.978654,67.945329,53.573765,82.395365,64.602529,38.006770,70.603617,74.761618,20.200000,7.726651
60.234267,69.899942,119.141206,131.488047,49.722146,63.425584,59.355712,12.799600,114.621276,1.738838,70.047477,60.946378,130.357934,116.562231,128.399579,115.247275,58.007449,114.579866,0.001812,0.012900,32.000000,-237.207589,115.525818,0.411612,12.264949,0.586132,319155.526962,0.917231,19.798769,29.601418,1.977908,67.945946,53.570159,82.388751,64.602529,37.996413,70.603617,74.754650,20.200000,7.722189
60.224458,69.899083,119.118233,131.491546,49.686423,63.413577,59.383016,12.800001,114.612064,2.006420,70.053936,60.933655,130.361783,116.554431,128.402117,115.242516,58.011471,114.572396,0.001791,0.012913,32.000000,-237.207193,115.493472,0.502380,12.258644,0.586533,319154.392121,0.917516,19.808570,29.593702,1.978570,67.946532,53.565856,82.382329,64.602529,37.973676,70.603617,74.755366,20.200000,7.714615
60.213430,69.902102,119.136332,131.495059,49.711230,63.409779,59.321575,12.800414,114.608833,1.749045,70.066229,60.919542,130.364193,116.549741,128.404769,115.239316,58.014824,114.564137,0.001787,0.012926,32.000000,-237.206785,115.517608,0.415214,12.257762,0.586204,319149.097064,0.917791,19.809886,29.587877,1.977964,67.944514,53.562289,82.376636,64.602529,37.978892,70.603617,74.758488,20.200000,7.713419
60.200874,69.911383,119.093240,131.499874,49.751553,63.409795,59.364228,12.800323,114.598736,1.731858,70.083507,60.903642,130.368539,116.541803,128.406340,115.226753,58.017692,114.552727,0.001786,0.012948,32.000000,-237.206886,115.508948,0.410846,12.253042,0.586370,319086.114148,0.917360,19.817808,29.579745,1.977905,67.939688,53.558699,82.370977,64.602529,37.972414,70.603617,74.766108,20.200000,7.719623
60.194178,69.920370,119.112535,131.504375,49.775336,63.409758,59.374703,12.800079,114.588330,1.732238,70.089348,60.890224,130.371763,116.536275,128.407582,115.224932,58.018541,114.544475,0.001823,0.012962,32.000000,-237.207020,115.503366,0.410712,12.255093,0.586691,319068.053551,0.918450,19.830700,29.571848,1.978567,67.935431,53.555085,82.365921,64.602529,37.979247,70.603617,74.768645,20.200000,7.729275
60.183477,69.927220,119.089421,131.509095,49.599399,63.409839,59.362754,12.800690,114.578872,1.731980,70.098105,60.880113,130.375065,116.530053,128.410826,115.218473,58.020019,114.533360,0.001818,0.012953,32.000000,-237.206566,115.494834,0.411053,12.255667,0.586812,319076.278670,0.918028,19.851226,29.562700,1.978264,67.931518,53.551025,82.361567,64.602529,37.955525,70.603617,74.777049,20.200000,7.735550
60.179745,69.932940,119.046012,131.512945,49.570989,63.409999,59.375301,12.799889,114.569269,1.732240,70.100932,60.874307,130.376730,116.520632,128.412262,115.211227,58.019683,114.525319,0.001816,0.012988,32.000000,-237.207461,115.484072,0.410530,12.251855,0.586981,319084.176088,0.918001,19.866208,29.557312,1.978805,67.927107,53.547335,82.357583,64.602529,37.936885,70.603617,74.781495,20.200000,7.741503
60.169692,69.936903,119.073965,131.517304,49.683612,63.410508,59.371360,12.800571,114.562081,1.640029,70.107623,60.864708,130.378431,116.512650,128.413679,115.203768,58.017490,114.518571,0.001815,0.013022,32.000000,-237.206959,115.475122,0.384007,12.253866,0.586967,319091.546218,0.918387,19.882643,29.549718,1.978773,67.920512,53.542563,82.352789,64.602529,37.956901,70.603617,74.789759,20.200000,7.744433
60.160672,69.941370,119.067618,131.521540,49.813862,63.396274,59.351701,12.799380,114.553636,1.730014,70.114216,60.854863,130.381655,116.506971,128.415092,115.194235,58.017308,114.510306,0.001852,0.013024,32.000000,-237.208004,115.465471,0.409438,12.246579,0.586896,319098.691248,0.918273,19.891705,29.545628,1.978174,67.913755,53.538653,82.350247,64.602529,37.944115,70.603617,74.800407,20.200000,7.748165
60.154664,69.946877,119.110488,131.526667,50.035197,63.392390,59.374887,12.800503,114.546947,1.730951,70.119917,60.847442,130.385356,116.498086,128.416688,115.187023,58.016339,114.503151,0.001836,0.012975,32.000000,-237.206931,115.459204,0.408822,12.243142,0.587178,319110.224847,0.918522,19.904674,29.544108,1.978969,67.902424,53.532557,82.345183,64.602529,37.980560,70.603617,74.807127,20.200000,7.752996
60.142392,69.950455,119.141209,131.530875,50.144075,63.392458,59.370723,12.799353,114.539187,1.730770,70.129537,60.837610,130.389099,116.489034,128.418139,115.180717,58.014411,114.493326,0.001817,0.012947,32.000000,-237.208046,115.452017,0.408693,12.240192,0.587502,319044.918944,0.918785,19.917221,29.539740,1.979160,67.892285,53.527509,82.342299,64.602529,38.006200,70.603617,74.822819,20.200000,7.756949
60.134505,69.958195,119.187788,131.536058,50.201293,63.377088,59.374823,12.799783,114.529804,1.730924,70.142592,60.832017,130.394182,116.482430,128.420907,115.169350,58.011948,114.482610,0.001819,0.013002,32.000000,-237.207534,115.444055,0.408869,12.243058,0.588044,319032.636984,0.918486,19.928112,29.536771,1.980071,67.880008,53.520876,82.339484,64.602529,38.021172,70.603617,74.837280,20.200000,7.764703
60.128211,69.965602,119.170021,131.540548,50.249188,63.356520,59.311302,12.799757,114.520054,1.866808,70.149980,60.823445,130.398568,116.474716,128.424348,115.163417,58.009896,114.475852,0.001819,0.013009,32.000000,-237.207606,115.421208,0.456754,12.241429,0.588612,319041.793809,0.918769,19.942687,29.533292,1.980986,67.868719,53.514908,82.338629,64.602529,38.022101,70.603617,74.850355,20.200000,7.774564
60.116788,69.972243,119.164888,131.545992,50.181027,63.332139,59.371342,12.798514,114.518990,1.608470,70.160000,60.810832,130.405039,116.466542,128.428705,115.151986,58.007706,114.468996,0.001823,0.013000,32.000000,-237.208786,115.445984,0.362650,12.237467,0.588815,318976.433863,0.918637,19.957495,29.529856,1.982020,67.854044,53.507119,82.338408,64.602529,38.017414,70.603617,74.867371,20.200000,7.783791
60.109821,69.977605,119.198094,131.550894,50.136589,63.312069,59.371790,12.800199,114.514785,1.542118,70.164727,60.806562,130.410355,116.463320,128.433105,115.147014,58.005234,114.466506,0.001806,0.012966,32.000000,-237.207155,115.441788,0.344692,12.236165,0.588684,318883.246188,0.919448,19.970543,29.528188,1.981932,67.841110,53.500206,82.339761,64.602529,38.040777,70.603617,74.885344,20.200000,7.790866
60.105159,69.982691,119.147625,131.556728,49.998074,63.296028,59.357001,12.798577,114.506577,1.542443,70.161668,60.796654,130.416332,116.454488,128.437547,115.131543,58.000521,114.458845,0.001803,0.012972,32.000000,-237.208773,115.429868,0.344934,12.233813,0.588792,318772.131954,0.918376,19.987424,29.526604,1.982223,67.825912,53.491982,82.341928,64.602529,38.017062,70.603617,74.901508,20.200000,7.798842
60.097290,69.982851,119.175437,131.560639,49.763880,63.275851,59.370800,12.799706,114.500358,1.542347,70.164632,60.787649,130.421531,116.448940,128.441741,115.124901,57.997814,114.450304,0.001803,0.012983,32.000000,-237.207511,115.422922,0.344639,12.230896,0.589033,318680.832743,0.918210,19.999032,29.527704,1.983005,67.815315,53.486079,82.344413,64.602529,38.019100,70.603617,74.917308,20.200000,7.800293
60.084906,69.984733,119.154073,131.565114,49.402842,63.251551,59.343837,12.799672,114.487897,1.853400,70.178351,60.775336,130.426482,116.437248,128.446144,115.114640,57.994477,114.437689,0.001841,0.012989,32.000000,-237.207514,115.376314,0.452707,12.233878,0.588710,318611.230254,0.918298,20.008298,29.528199,1.982319,67.803514,53.478681,82.347084,64.602529,38.039987,70.603617,74.944166,20.200000,7.802127
60.076950,69.994788,119.143260,131.570183,49.228678,63.227196,59.348411,12.799522,114.483267,1.910268,70.192199,60.770472,130.430949,116.430407,128.450564,115.098208,57.990928,114.429273,0.001840,0.013010,32.000000,-237.207651,115.368644,0.468276,12.223533,0.588988,318515.264285,0.917926,20.015514,29.526205,1.983042,67.793320,53.470677,82.349497,64.602529,38.010569,70.603617,74.969233,20.200000,7.814937
60.069149,70.003896,119.142161,131.574252,49.140264,63.215105,59.332106,12.799540,114.481982,1.651079,70.197191,60.761471,130.434338,116.426271,128.454381,115.091038,57.987880,114.425749,0.001839,0.013021,32.000000,-237.207603,115.397370,0.374661,12.233322,0.588672,318402.188743,0.918206,20.028500,29.522596,1.983095,67.784489,53.464684,82.351476,64.602529,38.006672,70.603617,74.990438,20.200000,7.830313
60.056642,70.010182,119.103468,131.578695,48.936163,63.198471,59.346167,12.798624,114.473741,1.541726,70.209376,60.749915,130.438202,116.417515,128.457972,115.077533,57.984597,114.416453,0.001840,0.013026,32.000000,-237.208450,115.382886,0.343698,12.227560,0.588999,318294.433402,0.917943,20.045690,29.521510,1.983178,67.773239,53.458035,82.353306,64.602529,37.999969,70.603617,75.020610,20.200000,7.841667
60.051686,70.017421,119.092930,131.583686,48.916343,63.178063,59.367619,12.799800,114.470074,1.542250,70.215076,60.743534,130.441426,116.411624,128.461604,115.072234,57.982813,114.412318,0.001881,0.013021,32.000000,-237.207260,115.374579,0.343696,12.226784,0.588549,318247.110449,0.918175,20.061796,29.522617,1.983417,67.765264,53.453793,82.355819,64.602529,37.982419,70.603617,75.044010,20.200000,7.853307
60.040694,70.023564,119.077818,131.589664,48.798776,63.153535,59.328842,12.799759,114.464878,1.542558,70.222718,60.732070,130.446051,116.400506,128.465619,115.061526,57.979556,114.402709,0.001860,0.013043,32.000000,-237.207326,115.365001,0.343683,12.226413,0.588597,318176.336876,0.917945,20.079302,29.520779,1.983186,67.754967,53.448944,82.358832,64.602529,37.968902,70.603617,75.075528,20.200000,7.865854
60.030147,70.028458,119.092622,131.594861,48.750894,63.133137,59.340869,12.799112,114.456766,1.543393,70.231928,60.722138,130.451604,116.391237,128.469386,115.053179,57.978257,114.393188,0.001844,0.013070,32.000000,-237.207891,115.352243,0.343480,12.228259,0.588453,318083.370671,0.917419,20.090987,29.520286,1.983174,67.746011,53.446028,82.361242,64.602529,37.976330,70.603617,75.105140,20.200000,7.874953
60.017752,70.036032,119.036750,131.601781,48.640438,63.108556,59.371203,12.800191,114.446808,1.812774,70.247280,60.712380,130.458251,116.378904,128.473435,115.042007,57.975515,114.385306,0.001844,0.013080,32.000000,-237.206765,115.300224,0.439987,12.230778,0.588326,317971.827200,0.917865,20.106992,29.518251,1.983285,67.733880,53.442352,82.363488,64.602529,37.951240,70.603617,75.143222,20.200000,7.888723
60.011720,70.044843,119.004161,131.607615,48.603750,63.087899,59.343938,12.800496,114.442972,1.730247,70.253998,60.703023,130.464364,116.371621,128.477332,115.032697,57.974853,114.375143,0.001844,0.013055,32.000000,-237.206498,115.320005,0.402321,12.227507,0.588328,317877.593133,0.917574,20.121350,29.514307,1.983880,67.723768,53.440046,82.363789,64.602529,37.938895,70.603617,75.171691,20.200000,7.904083
60.000665,70.051982,119.019292,131.613992,48.565743,63.077565,59.331089,12.800893,114.435826,1.539967,70.265075,60.689670,130.471224,116.358071,128.483163,115.021689,57.973556,114.362935,0.001847,0.013030,32.000000,-237.206103,115.321428,0.344152,12.227856,0.587778,317767.363223,0.916979,20.140051,29.512707,1.983359,67.712781,53.437975,82.363815,64.602529,37.938099,70.603617,75.213027,20.200000,7.919989
59.986609,70.058420,119.003379,131.619712,48.486705,63.061026,59.351921,12.800441,114.424117,1.539854,70.278877,60.675972,130.476111,116.350460,128.488250,115.009798,57.972409,114.347067,0.001832,0.013031,32.000000,-237.206538,115.309278,0.344093,12.227524,0.587614,317672.891541,0.917224,20.154276,29.507771,1.983015,67.704419,53.436965,82.365017,64.602529,37.914830,70.603617,75.249276,20.200000,7.933414
59.977431,70.069589,118.921135,131.627116,48.339467,63.036576,59.321085,12.800964,114.410800,1.540533,70.300106,60.664536,130.481787,116.338279,128.493797,114.994759,57.971741,114.333019,0.001827,0.013029,32.000000,-237.206323,115.292242,0.344446,12.229275,0.587798,317631.340192,0.917479,20.171339,29.502341,1.983633,67.694753,53.435809,82.365877,64.602529,37.862823,70.603617,75.293667,20.200000,7.953952
59.968748,70.081942,118.915867,131.633891,48.242746,63.027816,59.376115,12.800321,114.403117,1.540625,70.312796,60.654631,130.486895,116.329556,128.497697,114.985537,57.969502,114.322992,0.001827,0.013012,32.000000,-237.207004,115.281635,0.344123,12.227637,0.587775,317558.794463,0.917172,20.190398,29.494745,1.983832,67.686894,53.436142,82.365895,64.602529,37.852023,70.603617,75.330527,20.200000,7.976912
59.962258,70.094411,118.899426,131.641698,48.185614,63.027022,59.333918,12.801054,114.394728,1.548184,70.326961,60.648400,130.492436,116.318896,128.501542,114.976102,57.967230,114.311527,0.001868,0.012991,32.000000,-237.206063,115.220948,0.346141,12.225521,0.587032,317448.527697,0.917477,20.209809,29.487674,1.982765,67.679723,53.438425,82.365445,64.602529,37.834030,70.603617,75.373056,20.200000,8.002664
59.955498,70.103510,118.881768,131.647658,48.160388,63.026715,59.357253,12.802204,114.385462,1.540283,70.332673,60.641771,130.496451,116.311011,128.505509,114.972765,57.964696,114.300925,0.001844,0.012966,32.000000,-237.204798,115.214206,0.343239,12.225265,0.587148,317419.956098,0.916678,20.229960,29.484387,1.982964,67.674624,53.440263,82.365008,64.602529,37.831228,70.603617,75.408733,20.200000,8.022663
59.945152,70.109362,118.831318,131.653820,48.078788,63.026646,59.371187,12.800429,114.374701,1.539828,70.336592,60.626490,130.501158,116.299855,128.510573,114.962371,57.962535,114.284569,0.001843,0.012963,32.000000,-237.206518,115.198549,0.343176,12.221877,0.587243,317430.976030,0.917460,20.248257,29.480341,1.982904,67.669565,53.443466,82.363981,64.602529,37.787490,70.603617,75.457778,20.200000,8.041458
59.939292,70.112640,118.869118,131.658889,48.107135,63.018511,59.366689,12.802066,114.368733,1.540163,70.341376,60.621321,130.505819,116.293678,128.515013,114.959241,57.961532,114.279518,0.001842,0.012963,32.000000,-237.204906,115.191111,0.343196,12.229652,0.587247,317441.708813,0.917233,20.263430,29.477032,1.982833,67.667615,53.446553,82.363415,64.602529,37.790335,70.603617,75.495593,20.200000,8.053661
59.933358,70.116937,118.876372,131.665452,48.176426,63.018369,59.300472,12.801174,114.361260,1.541101,70.342603,60.616908,130.511109,116.286016,128.519244,114.949979,57.959413,114.274263,0.001881,0.012968,32.000000,-237.205758,115.109962,0.343200,12.228491,0.587221,317451.939492,0.917208,20.278575,29.470177,1.982334,67.665531,53.450904,82.361124,64.602529,37.801794,70.603617,75.542772,20.200000,8.069098
59.931105,70.119485,118.857122,131.670922,48.253702,63.018038,59.364238,12.801717,114.355403,1.546858,70.338006,60.615456,130.516373,116.282586,128.523939,114.942365,57.957562,114.268965,0.001857,0.012936,32.000000,-237.205289,115.176917,0.345119,12.218632,0.587144,317416.273846,0.917267,20.287118,29.468397,1.983159,67.664568,53.454769,82.359054,64.602529,37.779484,70.603617,75.578975,20.200000,8.081422
59.923906,70.117460,118.914476,131.676773,48.230952,63.017970,59.329179,12.802407,114.343413,1.539319,70.330483,60.611084,130.522075,116.274330,128.528147,114.937008,57.955961,114.260876,0.001842,0.012885,32.000000,-237.204510,115.165983,0.342376,12.223014,0.587352,317423.587898,0.918401,20.296746,29.467618,1.983476,67.661698,53.460597,82.356939,64.602529,37.797845,70.603617,75.624809,20.200000,8.089412
59.915391,70.114771,118.857099,131.681129,48.210717,63.017629,59.357310,12.801616,114.330727,1.538726,70.336702,60.602134,130.526899,116.262611,128.531293,114.925433,57.955333,114.246828,0.001841,0.012842,32.000000,-237.205287,115.154954,0.342343,12.220301,0.587717,317426.989563,0.917454,20.301320,29.466549,1.983229,67.660081,53.465648,82.355133,64.602529,37.776734,70.603617,75.670190,20.200000,8.092094
59.907050,70.119246,118.824815,131.687075,48.174129,63.017805,59.355978,12.801416,114.319091,1.539170,70.339889,60.600168,130.533223,116.249870,128.535705,114.917424,57.954175,114.234137,0.001840,0.012826,32.000000,-237.205446,115.146250,0.342021,12.222956,0.588031,317428.822656,0.918113,20.305763,29.463690,1.984425,67.659248,53.470948,82.352462,64.602529,37.739943,70.603617,75.724206,20.200000,8.106745
59.907763,70.122954,118.847514,131.691637,48.149409,63.017781,59.349820,12.801568,114.309459,1.538775,70.336688,60.600363,130.537916,116.241653,128.540146,114.908776,57.952441,114.224066,0.001842,0.012821,32.000000,-237.205178,115.064923,0.342408,12.221477,0.587879,317427.719175,0.917812,20.310726,29.456574,1.983749,67.658482,53.474605,82.349487,64.602529,37.747866,70.603617,75.761868,20.200000,8.120959
59.908088,70.122640,118.843097,131.695483,48.117804,63.017850,59.331515,12.801239,114.294586,1.890277,70.330244,60.603217,130.543315,116.235656,128.544707,114.898202,57.951387,114.214950,0.001827,0.012778,32.000000,-237.205443,115.224799,0.461603,12.214835,0.587650,317436.079424,0.917989,20.322698,29.450734,1.983486,67.657008,53.478332,82.345829,64.602529,37.739716,70.603617,75.806459,20.200000,8.131718
59.909806,70.120999,118.835501,131.697710,48.118148,63.017897,59.345089,12.801751,114.287442,1.900824,70.328756,60.605188,130.546554,116.227647,128.547924,114.888877,57.949879,114.205396,0.001826,0.012710,32.000000,-237.205007,115.218522,0.464204,12.216003,0.587879,317441.158320,0.918081,20.325765,29.446915,1.983842,67.656324,53.482314,82.342825,64.602529,37.734444,70.603617,75.841647,20.200000,8.137789
59.911607,70.120928,118.839634,131.699553,48.025726,63.017855,59.361853,12.800334,114.281635,1.718134,70.325934,60.606187,130.550060,116.220198,128.551594,114.883389,57.947143,114.193484,0.001824,0.012650,32.000000,-237.206524,115.240669,0.397522,12.216301,0.588162,317442.068714,0.918359,20.325160,29.442942,1.983757,67.654959,53.486911,82.339328,64.602529,37.717098,70.603617,75.883550,20.200000,8.146724
59.912172,70.121225,118.827221,131.701045,47.855037,63.017739,59.314126,12.800780,114.275770,1.536918,70.326630,60.609558,130.553360,116.215681,128.554973,114.878114,57.945711,114.188399,0.001866,0.012635,32.000000,-237.205940,115.244647,0.340587,12.211883,0.588020,317442.288661,0.918116,20.321975,29.439181,1.983573,67.654430,53.491448,82.338336,64.602529,37.699437,70.603617,75.919775,20.200000,8.155625
59.914435,70.122161,118.835625,131.702760,47.624085,63.017708,59.336175,12.800447,114.269819,1.535689,70.327809,60.614176,130.555033,116.206989,128.558721,114.872970,57.942627,114.182513,0.001841,0.012615,32.000000,-237.206368,115.236248,0.340048,12.209717,0.588011,317444.726528,0.917825,20.320285,29.435347,1.983583,67.651059,53.497234,82.336976,64.602529,37.704317,70.603617,75.960675,20.200000,8.166314
59.918727,70.123746,118.789916,131.704107,47.465560,63.017821,59.341245,12.800084,114.264901,1.587280,70.332027,60.618587,130.557853,116.196069,128.561559,114.867376,57.940212,114.176652,0.001843,0.012574,32.000000,-237.206705,115.216358,0.360208,12.213943,0.588130,317446.073258,0.918553,20.320075,29.433975,1.983357,67.648553,53.502107,82.336467,64.602529,37.676387,70.603617,75.993925,20.200000,8.175989
59.928649,70.128626,118.814081,131.705576,47.352305,63.017808,59.350543,12.799677,114.255897,1.894359,70.333418,60.627733,130.561113,116.188435,128.564047,114.860694,57.935993,114.171768,0.001845,0.012578,32.000000,-237.206889,115.168445,0.460634,12.205792,0.588253,317449.738341,0.918175,20.318975,29.433811,1.983422,67.646807,53.508782,82.334883,64.602529,37.673829,70.603617,76.024414,20.200000,8.193227
59.935051,70.131057,118.793878,131.705955,47.137242,63.017813,59.350045,12.800404,114.254246,1.900859,70.334542,60.636322,130.561952,116.186628,128.565949,114.855984,57.933712,114.168128,0.001888,0.012548,32.000000,-237.206024,115.166582,0.461448,12.208765,0.587650,317453.639559,0.918029,20.316703,29.432994,1.982517,67.645873,53.512522,82.333040,64.602529,37.653913,70.603617,76.052563,20.200000,8.205875
59.944253,70.133484,118.748364,131.705270,46.961945,63.017944,59.377823,12.799434,114.251576,1.802009,70.328583,60.643023,130.563081,116.182255,128.568270,114.850014,57.931271,114.165007,0.001860,0.012550,32.000000,-237.207184,115.231352,0.423956,12.208503,0.588069,317459.911568,0.917727,20.312667,29.434518,1.982592,67.644423,53.515555,82.330471,64.602529,37.620530,70.603617,76.082079,20.200000,8.220160
59.947184,70.132895,118.694232,131.704107,46.864277,63.018282,59.373197,12.798863,114.250783,1.537922,70.325769,60.649043,130.562953,116.180803,128.569832,114.846501,57.928437,114.164775,0.001846,0.012546,32.000000,-237.207843,115.246107,0.340456,12.200044,0.587682,317462.923481,0.917632,20.309345,29.434792,1.982044,67.642869,53.517405,82.327465,64.602529,37.577157,70.603617,76.109804,20.200000,8.229094
59.955735,70.132370,118.768158,131.702857,46.758487,63.018191,59.387007,12.799586,114.247642,1.531132,70.328298,60.653577,130.562843,116.177622,128.570581,114.842245,57.925016,114.167809,0.001845,0.012579,32.000000,-237.207153,115.247491,0.339432,12.201944,0.587223,317465.776947,0.917054,20.303505,29.435510,1.980980,67.641249,53.519490,82.322418,64.602529,37.603602,70.603617,76.137829,20.200000,8.237989
59.963322,70.135290,118.755577,131.701986,46.676690,63.018012,59.355239,12.800173,114.246709,1.531513,70.332780,60.664313,130.563536,116.174853,128.571528,114.841870,57.923308,114.164325,0.001846,0.012575,32.000000,-237.206544,115.248736,0.339229,12.201324,0.587193,317469.839927,0.917079,20.300283,29.438216,1.979980,67.638662,53.521077,82.317940,64.602529,37.583962,70.603617,76.160823,20.200000,8.250015
59.976557,70.139700,118.748480,131.700388,46.660339,63.017928,59.373907,12.800109,114.239738,1.809009,70.329129,60.677088,130.563526,116.172753,128.573462,114.841682,57.920659,114.160431,0.001851,0.012537,32.000000,-237.206595,115.196457,0.437481,12.206035,0.587505,317470.663937,0.916717,20.292075,29.443312,1.980931,67.635359,53.522371,82.314004,64.602529,37.572445,70.603617,76.181737,20.200000,8.267844
59.989161,70.139193,118.767896,131.697546,46.782593,63.030232,59.333370,12.799957,114.244941,1.704586,70.327354,60.688162,130.562033,116.173044,128.573368,114.842414,57.918088,114.161767,0.001839,0.012521,32.000000,-237.206830,115.290187,0.392897,12.201849,0.587330,317471.906305,0.917083,20.288180,29.443099,1.980470,67.631011,53.522646,82.310737,64.602529,37.579202,70.603617,76.195561,20.200000,8.277017
60.007023,70.140242,118.729349,131.693396,46.912568,63.054739,59.353246,12.799680,114.252048,1.527276,70.324067,60.703801,130.560898,116.175023,128.575596,114.845628,57.915761,114.165218,0.001838,0.012542,32.000000,-237.207186,115.234470,0.337918,12.203338,0.586844,317475.117082,0.916579,20.280703,29.443599,1.979915,67.626291,53.523316,82.305863,64.602529,37.554842,70.603617,76.207661,20.200000,8.289485
60.027577,70.139479,118.724324,131.689477,47.023649,63.075252,59.372156,12.800899,114.261918,1.527560,70.310767,60.723610,130.559774,116.180946,128.577283,114.851644,57.914356,114.171871,0.001838,0.012578,32.000000,-237.205953,115.245790,0.337851,12.199936,0.587104,317535.880329,0.917168,20.268878,29.446908,1.979823,67.621304,53.522996,82.301180,64.602529,37.531121,70.603617,76.206740,20.200000,8.298332
60.054837,70.130094,118.742696,131.682585,47.211220,63.099581,59.348836,12.800811,114.275534,1.528336,70.288824,60.744932,130.557300,116.191495,128.580666,114.861352,57.911992,114.181467,0.001880,0.012567,32.000000,-237.206053,115.256563,0.338332,12.207156,0.586694,317658.401792,0.916915,20.253890,29.451137,1.978591,67.613928,53.522377,82.295086,64.602529,37.535119,70.603617,76.200999,20.200000,8.298312
60.072042,70.119343,118.766044,131.676169,47.331546,63.120162,59.377319,12.800020,114.274963,1.582720,70.273310,60.762227,130.554594,116.199470,128.582198,114.869358,57.908916,114.189096,0.001851,0.012551,32.000000,-237.206884,115.285049,0.358154,12.213050,0.586694,317757.144156,0.916570,20.234680,29.456212,1.977830,67.607111,53.521446,82.289049,64.602529,37.530170,70.603617,76.194908,20.200000,8.291712
60.088989,70.107194,118.763953,131.667913,47.454959,63.144730,59.376776,12.800000,114.299196,1.714252,70.261489,60.779173,130.550834,116.210417,128.583072,114.880294,57.906133,114.199352,0.001851,0.012547,32.000000,-237.206970,115.176892,0.399209,12.216235,0.586255,317866.912583,0.916796,20.200832,29.463870,1.977238,67.599762,53.521776,82.282051,64.602529,37.530657,70.603617,76.193810,20.200000,8.282516
60.107237,70.101320,118.760867,131.661074,47.637665,63.164973,59.335800,12.800383,114.309725,1.710776,70.250935,60.793654,130.547292,116.221010,128.582689,114.892492,57.903513,114.213128,0.001850,0.012555,32.000000,-237.206524,115.189882,0.397956,12.215930,0.586046,317960.407471,0.916336,20.174648,29.471153,1.977060,67.593906,53.520994,82.276462,64.602529,37.515831,70.603617,76.184617,20.200000,8.280440
60.124316,70.094395,118.802562,131.653158,47.890812,63.189506,59.291031,12.801527,114.324235,1.710253,70.237702,60.808823,130.543223,116.237318,128.582862,114.904452,57.901572,114.232732,0.001895,0.012599,32.000000,-237.205206,115.207195,0.397906,12.223331,0.585820,318072.878714,0.916382,20.147299,29.479593,1.976468,67.589170,53.520944,82.270215,64.602529,37.525177,70.603617,76.174890,20.200000,8.279570
60.140078,70.087608,118.832296,131.646539,48.098430,63.210142,59.359624,12.801541,114.336540,1.710278,70.226457,60.821893,130.538600,116.247146,128.582125,114.916311,57.900038,114.244364,0.001865,0.012653,32.000000,-237.205140,115.219969,0.397621,12.227449,0.585696,318167.989448,0.916984,20.125064,29.489812,1.975816,67.585837,53.519684,82.264893,64.602529,37.541574,70.603617,76.164864,20.200000,8.275935
60.161596,70.080143,118.795735,131.639349,48.444442,63.234600,59.377929,12.801514,114.352162,1.710761,70.205180,60.842536,130.534580,116.265430,128.580867,114.932129,57.898943,114.261471,0.001853,0.012663,32.000000,-237.205190,115.220599,0.398162,12.229918,0.585595,318283.695865,0.917725,20.102828,29.502563,1.975949,67.584788,53.518080,82.259474,64.602529,37.503307,70.603617,76.145328,20.200000,8.273109
60.177561,70.070394,118.848792,131.633139,48.676596,63.254835,59.367673,12.799994,114.364460,1.993294,70.175573,60.858585,130.530522,116.281885,128.580774,114.948068,57.898079,114.277409,0.001851,0.012696,32.000000,-237.206598,115.130805,0.497618,12.231706,0.585542,318379.330195,0.916679,20.081913,29.510511,1.975925,67.584924,53.516870,82.256011,64.602529,37.524032,70.603617,76.128170,20.200000,8.265691
60.196353,70.049256,118.916058,131.624210,48.855533,63.279148,59.350796,12.800281,114.391332,1.717722,70.139773,60.876156,130.524301,116.304507,128.579760,114.969128,57.896508,114.297168,0.001852,0.012723,32.000000,-237.206311,115.205574,0.400890,12.242543,0.585032,318491.546423,0.916366,20.055167,29.521035,1.974611,67.585186,53.515321,82.251930,64.602529,37.548789,70.603617,76.105485,20.200000,8.243747
60.215452,70.029794,118.918889,131.616650,49.098766,63.299330,59.388812,12.800227,114.408655,1.706727,70.104286,60.894148,130.519658,116.320567,128.579537,114.987267,57.896309,114.315013,0.001853,0.012757,32.000000,-237.206447,115.220865,0.399070,12.240672,0.585255,318582.140935,0.916522,20.031115,29.530687,1.974969,67.586781,53.514210,82.248689,64.602529,37.566055,70.603617,76.080165,20.200000,8.219579
60.235868,70.002435,118.940973,131.607593,49.410141,63.323825,59.361163,12.800637,114.428729,1.706881,70.065874,60.916779,130.513867,116.343005,128.579479,115.009436,57.895496,114.335555,0.001842,0.012761,32.000000,-237.206108,115.241791,0.398551,12.240128,0.585123,318683.358241,0.916763,19.993147,29.543149,1.975469,67.589355,53.513316,82.245516,64.602529,37.567166,70.603617,76.049826,20.200000,8.183823
60.259293,69.975715,118.980598,131.598499,49.611587,63.348510,59.320768,12.800830,114.450599,1.707126,70.023874,60.936907,130.508538,116.366166,128.578606,115.034583,57.896073,114.357761,0.001842,0.012767,32.000000,-237.205953,115.266368,0.398906,12.254658,0.585083,318763.689888,0.916096,19.956583,29.553182,1.974890,67.593189,53.512772,82.242281,64.602529,37.587748,70.603617,76.012354,20.200000,8.146731
60.279090,69.951657,118.950060,131.590408,49.781830,63.368879,59.364973,12.800984,114.473394,1.707812,69.990222,60.958503,130.502608,116.389468,128.577990,115.056874,57.896468,114.375674,0.001845,0.012765,32.000000,-237.205871,115.287331,0.398734,12.249769,0.585128,318859.168625,0.916463,19.910947,29.565316,1.974587,67.597234,53.512003,82.238975,64.602529,37.567727,70.603617,75.977367,20.200000,8.112040
60.294659,69.928468,118.980897,131.582208,49.912196,63.389497,59.360531,12.800886,114.494260,1.708384,69.955263,60.975429,130.496562,116.409648,128.576939,115.077262,57.896617,114.397297,0.001887,0.012747,32.000000,-237.206008,115.298822,0.398486,12.255494,0.584538,318953.881862,0.916980,19.863262,29.576973,1.974477,67.601497,53.511331,82.235569,64.602529,37.584162,70.603617,75.943161,20.200000,8.076721
60.307798,69.900526,118.984427,131.572070,49.988241,63.413834,59.363235,12.800923,114.518106,1.836693,69.931368,60.990927,130.488372,116.430699,128.575739,115.099811,57.896320,114.420434,0.001855,0.012738,32.000000,-237.206098,115.418058,0.438919,12.259243,0.584386,319030.570003,0.916196,19.821490,29.586448,1.973322,67.606047,53.510965,82.230728,64.602529,37.572825,70.603617,75.906463,20.200000,8.031827
60.321262,69.884950,118.970281,131.564544,50.130032,63.426239,59.331933,12.801263,114.539976,1.710651,69.910585,61.004368,130.482483,116.449836,128.575130,115.118306,57.897655,114.438566,0.001855,0.012755,32.000000,-237.205887,115.438512,0.396171,12.270286,0.584245,319109.963073,0.916241,19.784374,29.598209,1.973324,67.611151,53.511449,82.227536,64.602529,37.567580,70.603617,75.873173,20.200000,8.002184
60.335462,69.867214,118.960461,131.555993,50.113745,63.426135,59.358255,12.800981,114.564534,1.709545,69.887711,61.015957,130.474725,116.474810,128.572626,115.142826,57.896943,114.462705,0.001854,0.012747,32.000000,-237.206165,115.464600,0.395705,12.265403,0.584064,319206.130942,0.916258,19.744680,29.611248,1.972953,67.616987,53.510444,82.224077,64.602529,37.564614,70.603617,75.829392,20.200000,7.969966
60.340272,69.850821,119.001427,131.548188,50.149299,63.426024,59.336953,12.800154,114.582943,1.709047,69.872136,61.025526,130.466519,116.496077,128.567867,115.160921,57.895762,114.488822,0.001897,0.012722,32.000000,-237.207107,115.480797,0.396458,12.270170,0.583312,319249.779020,0.916654,19.717066,29.619900,1.972278,67.622764,53.509792,82.220478,64.602529,37.566675,70.603617,75.794612,20.200000,7.937768
60.343614,69.841039,119.078221,131.543582,50.052017,63.426276,59.347269,12.800333,114.597498,1.708654,69.860423,61.029754,130.461312,116.510637,128.563564,115.175407,57.896820,114.505377,0.001864,0.012766,32.000000,-237.206935,115.486484,0.396133,12.265807,0.583220,319231.660098,0.915961,19.686635,29.633903,1.971651,67.629235,53.510936,82.219488,64.602529,37.602905,70.603617,75.765680,20.200000,7.915353
