OSU 80 Ton Compressor Load Stand
60.222963,70.125523,118.932725,131.695626,49.909358,63.276318,59.349888,12.801054,114.286099,1.645191,70.236594,60.936374,130.622922,116.143317,128.708865,114.918201,57.907962,114.212384,0.001825,0.012762,32.000000,-237.206014,115.209062,0.365995,12.227515,0.586416,318534.383113,0.917546,20.134508,29.462764,1.975724,67.798679,53.587063,82.148091,64.602529,37.632225,70.603617,76.234693,20.200000,8.448181
60.247261,70.094952,118.943196,131.683748,50.204813,63.300888,59.369183,12.800694,114.311174,1.517732,70.185951,60.960017,130.612269,116.170287,128.704979,114.946782,57.906382,114.232134,0.001819,0.012780,32.000000,-237.206261,115.237638,0.328484,12.235438,0.585776,318633.766461,0.916805,20.089337,29.474612,1.975622,67.799875,53.576982,82.144511,64.602529,37.617659,70.603617,76.195983,20.200000,8.416047
60.264880,70.067670,118.950306,131.673372,50.407015,63.321044,59.349823,12.800143,114.330571,1.517889,70.149485,60.977248,130.603758,116.191815,128.701995,114.965977,57.906146,114.253597,0.001819,0.012750,32.000000,-237.206640,115.261184,0.328511,12.233374,0.585636,318710.883431,0.916474,20.045586,29.484951,1.974873,67.801241,53.568195,82.142913,64.602529,37.626378,70.603617,76.166457,20.200000,8.382710
60.284828,70.038269,118.995433,131.661364,50.667395,63.345300,59.322349,12.799944,114.351698,1.838648,70.112726,60.997458,130.593896,116.218535,128.699617,114.990627,57.907503,114.281277,0.001851,0.012778,32.000000,-237.206894,115.247887,0.438250,12.233284,0.585131,318804.368267,0.916044,19.993264,29.497422,1.974251,67.804858,53.559157,82.144725,64.602529,37.643602,70.603617,76.125415,20.200000,8.345092
60.300649,70.017238,119.024796,131.652289,50.971545,63.365553,59.372627,12.799524,114.373478,1.876317,70.084208,61.011234,130.585227,116.240163,128.696134,115.009635,57.907456,114.303303,0.001846,0.012803,32.000000,-237.207296,115.270347,0.447510,12.228124,0.585143,318878.407793,0.916268,19.950216,29.509492,1.973791,67.808084,53.552047,82.148614,64.602529,37.669703,70.603617,76.092979,20.200000,8.316786
60.316056,69.993878,119.003902,131.642436,51.103815,63.381104,59.343106,12.801117,114.405094,1.802349,70.054525,61.021923,130.575186,116.266405,128.690987,115.039105,57.907834,114.332539,0.001841,0.012842,32.000000,-237.205616,115.327719,0.416871,12.242263,0.585345,318968.778198,0.916631,19.902970,29.523394,1.973887,67.810958,53.543971,82.154637,64.602529,37.658080,70.603617,76.051555,20.200000,8.285314
60.328523,69.976582,119.009227,131.634698,51.256894,63.393229,59.211333,12.800910,114.425910,1.527694,70.034374,61.031717,130.567959,116.287890,128.688406,115.060676,57.910197,114.353380,0.001842,0.012833,32.000000,-237.205938,115.359138,0.329578,12.233131,0.585705,319048.573090,0.915828,19.867785,29.535582,1.973856,67.814486,53.538079,82.160748,64.602529,37.649403,70.603617,76.016671,20.200000,8.260240
60.344131,69.958191,119.052523,131.626464,51.470127,63.401076,59.375202,12.801144,114.454350,1.524214,70.003456,61.048377,130.560031,116.314619,128.682289,115.088561,57.912703,114.378678,0.001875,0.012839,32.000000,-237.205832,115.384662,0.329529,12.246444,0.584739,319102.832866,0.916189,19.830649,29.551316,1.973005,67.817914,53.529077,82.168823,64.602529,37.673355,70.603617,75.971078,20.200000,8.232914
60.356189,69.940636,119.122726,131.619659,51.515517,63.421322,59.329165,12.801067,114.473621,1.524046,69.974729,61.059896,130.553268,116.336721,128.677092,115.111030,57.915507,114.400389,0.001870,0.012862,32.000000,-237.205847,115.408086,0.329606,12.237992,0.585104,319142.998327,0.918148,19.802205,29.560435,1.972686,67.821944,53.520489,82.175718,64.602529,37.711811,70.603617,75.933901,20.200000,8.207061
60.368006,69.915512,119.116731,131.611581,51.338159,63.425319,59.337873,12.800270,114.496452,1.524555,69.950305,61.069945,130.545247,116.359435,128.671872,115.133518,57.919046,114.426474,0.001846,0.012845,32.000000,-237.206745,115.436268,0.329702,12.246506,0.584576,319159.343373,0.915417,19.769862,29.571867,1.972893,67.827289,53.511477,82.184682,64.602529,37.707461,70.603617,75.888901,20.200000,8.167137
60.379364,69.899494,119.120780,131.605678,51.244976,63.425138,59.308993,12.799304,114.514793,1.531855,69.932474,61.080984,130.539793,116.376748,128.667979,115.154592,57.923371,114.446356,0.001844,0.012888,32.000000,-237.207682,115.458469,0.332679,12.260117,0.585459,319239.800619,0.916172,19.741529,29.581022,1.973662,67.831755,53.504502,82.192514,64.602529,37.717446,70.603617,75.847834,20.200000,8.139588
60.390756,69.882715,119.195634,131.599281,51.098331,63.425175,59.344139,12.798513,114.538955,1.525998,69.923629,61.095085,130.532045,116.400344,128.662952,115.179662,57.928580,114.469920,0.001843,0.012899,32.000000,-237.208319,115.491452,0.328754,12.253156,0.584815,319231.226435,0.915833,19.705845,29.591848,1.973176,67.837067,53.495037,82.199084,64.602529,37.757274,70.603617,75.797945,20.200000,8.109153
60.405651,69.876302,119.233691,131.594800,50.984782,63.440277,59.252286,12.798973,114.561128,1.525429,69.914634,61.115467,130.526335,116.420187,128.658918,115.203752,57.933176,114.490204,0.001850,0.012874,32.000000,-237.207939,115.510544,0.328800,12.271085,0.583989,319208.494088,0.916044,19.679678,29.598473,1.972872,67.841304,53.487752,82.203058,64.602529,37.792028,70.603617,75.752193,20.200000,8.091500
60.421218,69.867765,119.246644,131.589581,50.770067,63.448452,59.205636,12.798924,114.584824,1.525198,69.890748,61.136102,130.519970,116.446827,128.654010,115.226672,57.937813,114.512346,0.001829,0.012850,32.000000,-237.208093,115.536245,0.328962,12.267632,0.584665,319184.820422,0.915267,19.652720,29.606239,1.973740,67.847262,53.480968,82.205895,64.602529,37.792305,70.603617,75.694118,20.200000,8.073635
60.433636,69.854641,119.262971,131.584262,50.647667,63.465010,59.367717,12.798647,114.608050,1.525303,69.873681,61.147329,130.513801,116.467432,128.648751,115.247012,57.942580,114.531038,0.001827,0.012846,32.000000,-237.208345,115.552261,0.328941,12.282468,0.583975,319245.621675,0.916636,19.633002,29.612808,1.973883,67.852995,53.476196,82.205943,64.602529,37.818294,70.603617,75.644158,20.200000,8.049173
60.444294,69.838959,119.237164,131.577498,50.436684,63.481239,59.374260,12.797705,114.624001,1.686566,69.861416,61.158458,130.506698,116.488805,128.642234,115.268205,57.947291,114.553736,0.001824,0.012852,32.000000,-237.209245,115.527856,0.390334,12.277399,0.584054,319269.579682,0.917191,19.610561,29.620359,1.973589,67.860275,53.472719,82.205197,64.602529,37.820767,70.603617,75.585426,20.200000,8.017151
60.449779,69.829912,119.253000,131.572134,50.357672,63.481279,59.331806,12.797083,114.647882,1.645177,69.856879,61.170912,130.501557,116.504713,128.638296,115.281053,57.952236,114.575870,0.001859,0.012841,32.000000,-237.209798,115.577041,0.364793,12.284353,0.583401,319332.737104,0.914684,19.586350,29.625879,1.973454,67.866627,53.469958,82.204350,64.602529,37.820147,70.603617,75.539866,20.200000,7.994256
60.457198,69.822866,119.318689,131.566567,50.115394,63.501781,59.328087,12.796265,114.669448,1.527476,69.846432,61.178990,130.492871,116.523863,128.631673,115.299144,57.957328,114.595582,0.001850,0.012815,32.000000,-237.210644,115.589845,0.330060,12.280606,0.583413,319392.575328,0.914598,19.561152,29.633658,1.972679,67.871971,53.466125,82.201362,64.602529,37.861433,70.603617,75.484309,20.200000,7.973339
60.462506,69.815938,119.377527,131.561905,49.848738,63.522554,59.337737,12.796165,114.683786,1.527248,69.842609,61.181115,130.486957,116.537714,128.626750,115.314160,57.962869,114.610917,0.001850,0.012777,32.000000,-237.210923,115.603765,0.329915,12.283914,0.583091,319377.552782,0.915137,19.547207,29.640892,1.972762,67.877245,53.464501,82.200905,64.602529,37.894228,70.603617,75.437889,20.200000,7.954770
60.470032,69.808898,119.412347,131.556861,49.614108,63.522627,59.332264,12.796490,114.701027,1.527083,69.839562,61.185200,130.479507,116.557406,128.620130,115.330409,57.969455,114.631628,0.001850,0.012771,32.000000,-237.210499,115.613681,0.330049,12.274410,0.583811,319466.615069,0.915347,19.533539,29.646643,1.973606,67.882090,53.462568,82.201191,64.602529,37.924793,70.603617,75.378948,20.200000,7.932104
60.468990,69.805256,119.438549,131.553833,49.483529,63.537126,59.352814,12.796750,114.708946,1.771690,69.846924,61.184552,130.473972,116.567388,128.613940,115.341112,57.974953,114.645778,0.001884,0.012753,32.000000,-237.210377,115.580019,0.416374,12.281638,0.584170,319556.801317,0.915391,19.521874,29.649537,1.974406,67.885147,53.460591,82.201592,64.602529,37.964352,70.603617,75.336418,20.200000,7.915675
60.468846,69.807238,119.458599,131.551804,49.408942,63.537420,59.359667,12.797085,114.722116,1.647435,69.864718,61.183211,130.469397,116.575202,128.606405,115.353481,57.981903,114.653417,0.001870,0.012725,32.000000,-237.210049,115.631342,0.363504,12.275463,0.584753,319541.198646,0.915331,19.508116,29.654341,1.974736,67.888114,53.459725,82.201772,64.602529,37.975734,70.603617,75.285705,20.200000,7.905153
60.467392,69.814094,119.441368,131.551194,49.277273,63.537341,59.373676,12.797319,114.727675,1.526789,69.882545,61.179989,130.465727,116.584798,128.601035,115.362897,57.988430,114.659440,0.001850,0.012707,32.000000,-237.209818,115.639799,0.329273,12.289685,0.584737,319604.394960,0.915232,19.505405,29.656627,1.975203,67.889771,53.459270,82.201320,64.602529,37.987743,70.603617,75.244888,20.200000,7.903982
60.460949,69.825836,119.463485,131.551300,49.080716,63.537540,59.362804,12.796475,114.728289,1.527204,69.912287,61.178816,130.461506,116.591777,128.594045,115.368377,57.994963,114.667597,0.001851,0.012659,32.000000,-237.210656,115.641738,0.328909,12.271956,0.585189,319599.233333,0.915138,19.507517,29.653876,1.975540,67.891821,53.459431,82.200199,64.602529,38.002086,70.603617,75.199872,20.200000,7.908389
60.455425,69.839339,119.466993,131.552475,49.058784,63.537567,59.226198,12.795609,114.731251,1.527459,69.933809,61.178216,130.459431,116.595603,128.588965,115.371890,58.000357,114.669056,0.001849,0.012623,32.000000,-237.211534,115.644930,0.329147,12.277115,0.584425,319596.690515,0.914962,19.515669,29.650661,1.975302,67.892295,53.460646,82.199132,64.602529,38.016564,70.603617,75.166066,20.200000,7.918143
60.450137,69.854378,119.432213,131.554198,48.842351,63.537873,59.344108,12.795272,114.732918,1.527859,69.960024,61.171639,130.457096,116.598727,128.583849,115.371548,58.005856,114.669101,0.001853,0.012615,32.000000,-237.211894,115.646758,0.328997,12.286852,0.585554,319601.556526,0.915271,19.533161,29.648613,1.975878,67.891475,53.465507,82.194540,64.602529,38.009901,70.603617,75.123709,20.200000,7.931371
60.442865,69.865690,119.391677,131.555798,48.831089,63.538102,59.247155,12.795185,114.730716,1.547672,69.981903,61.164808,130.454988,116.598604,128.581356,115.370604,58.009843,114.670111,0.001833,0.012562,32.000000,-237.212060,115.620602,0.341116,12.278981,0.585438,319608.167238,0.917510,19.551594,29.644021,1.976117,67.890333,53.471052,82.188120,64.602529,38.000125,70.603617,75.090027,20.200000,7.940291
60.431869,69.881351,119.410771,131.558309,49.016258,63.538374,59.376326,12.794371,114.727895,1.878785,70.011539,61.158204,130.452308,116.593777,128.577736,115.367951,58.014338,114.666306,0.001831,0.012550,32.000000,-237.212753,115.589887,0.447171,12.281488,0.584837,319616.956112,0.915818,19.571355,29.638547,1.975715,67.887956,53.478265,82.178494,64.602529,38.004560,70.603617,75.057361,20.200000,7.954598
60.427465,69.896018,119.419112,131.561268,49.217513,63.538784,59.351976,12.794228,114.725746,1.875152,70.036471,61.149269,130.451320,116.592886,128.575198,115.367883,58.017715,114.664854,0.001831,0.012509,32.000000,-237.212724,115.597122,0.442229,12.278376,0.585045,319624.623730,0.917472,19.589159,29.635116,1.975282,67.886180,53.485263,82.168643,64.602529,38.029611,70.603617,75.024959,20.200000,7.969753
60.416098,69.914216,119.388173,131.565226,49.378539,63.538731,59.319300,12.794216,114.724096,1.543606,70.058069,61.135789,130.452339,116.590882,128.573430,115.366532,58.021580,114.664113,0.001868,0.012469,32.000000,-237.212739,115.616922,0.333348,12.284536,0.585268,319636.783621,0.915705,19.614637,29.628527,1.975957,67.884189,53.495171,82.158988,64.602529,38.019920,70.603617,74.994894,20.200000,7.990426
60.407518,69.925058,119.393774,131.568686,49.372176,63.523750,59.357365,12.794321,114.721974,1.524197,70.073667,61.121512,130.452727,116.589039,128.572004,115.362461,58.023733,114.657741,0.001850,0.012471,32.000000,-237.212400,115.612529,0.329129,12.273839,0.585569,319648.304796,0.916197,19.633236,29.624353,1.976239,67.882634,53.503485,82.151140,64.602529,38.019172,70.603617,74.968829,20.200000,8.003924
60.392523,69.936067,119.433762,131.572866,49.437457,63.515734,59.350298,12.793903,114.714558,1.524398,70.099411,61.102115,130.454537,116.581519,128.570228,115.355554,58.026440,114.652551,0.001850,0.012503,32.000000,-237.212683,115.604953,0.328945,12.270331,0.585260,319662.004279,0.916939,19.661586,29.620082,1.976099,67.879389,53.510654,82.140776,64.602529,38.058342,70.603617,74.945810,20.200000,8.015856
60.381554,69.948260,119.406922,131.577292,49.527028,63.503507,59.371490,12.793248,114.701356,1.621519,70.122528,61.089728,130.456908,116.573254,128.570350,115.346689,58.029458,114.645687,0.001849,0.012502,32.000000,-237.213489,115.568944,0.368232,12.265260,0.585824,319595.443809,0.916307,19.680091,29.614424,1.976472,67.875397,53.515670,82.134350,64.602529,38.051307,70.603617,74.926459,20.200000,8.030283
60.365418,69.965374,119.379188,131.583741,49.649358,63.487191,59.368452,12.793736,114.691589,1.788332,70.153204,61.072032,130.460662,116.560800,128.571537,115.332655,58.033176,114.636357,0.001887,0.012494,32.000000,-237.212907,115.582851,0.411812,12.263200,0.586467,319565.432148,0.916582,19.704494,29.608863,1.977625,67.870680,53.521042,82.127313,64.602529,38.031783,70.603617,74.908439,20.200000,8.052253
60.350584,69.981201,119.357012,131.590113,49.671893,63.482908,59.354046,12.793841,114.679053,1.524907,70.179614,61.051216,130.463856,116.552645,128.571443,115.324268,58.035525,114.624110,0.001870,0.012482,32.000000,-237.212922,115.589824,0.328506,12.260672,0.586598,319513.612239,0.916295,19.726486,29.602071,1.977540,67.865886,53.524971,82.121134,64.602529,38.051355,70.603617,74.897076,20.200000,8.074356
60.330581,70.001409,119.317220,131.598702,49.703592,63.466798,59.379924,12.793773,114.665015,1.521237,70.220365,61.026302,130.470231,116.536725,128.572952,115.309683,58.037653,114.609270,0.001853,0.012528,32.000000,-237.212963,115.571558,0.328505,12.243889,0.586622,319445.908003,0.916422,19.758018,29.593222,1.977609,67.860829,53.530952,82.115554,64.602529,38.029192,70.603617,74.888551,20.200000,8.103457
60.313073,70.023673,119.285874,131.607108,49.866313,63.446236,59.329004,12.792516,114.650049,1.521253,70.254484,61.009999,130.476601,116.524014,128.575307,115.297643,58.039502,114.597846,0.001847,0.012527,32.000000,-237.214204,115.554262,0.328545,12.246330,0.586804,319438.679848,0.916874,19.787103,29.584138,1.977728,67.856494,53.536212,82.110393,64.602529,38.011845,70.603617,74.883852,20.200000,8.135186
60.292539,70.050690,119.274719,131.617404,49.935424,63.442113,59.374147,12.792988,114.630376,1.533514,70.291062,60.993183,130.485575,116.506123,128.579586,115.282705,58.041566,114.582539,0.001846,0.012553,32.000000,-237.213792,115.527803,0.335469,12.249114,0.587524,319377.566598,0.916631,19.825192,29.573847,1.977724,67.852204,53.540474,82.102818,64.602529,38.010414,70.603617,74.886352,20.200000,8.178284
60.285958,70.071275,119.226406,131.625691,49.897878,63.427577,59.361323,12.793556,114.617002,1.705311,70.311497,60.981928,130.493895,116.496679,128.583821,115.270859,58.043531,114.569411,0.001850,0.012581,32.000000,-237.213164,115.505033,0.390383,12.249640,0.587291,319295.515814,0.917473,19.863111,29.565715,1.977778,67.849971,53.544161,82.096356,64.602529,37.989502,70.603617,74.876767,20.200000,8.212531
60.271875,70.088317,119.172439,131.634086,49.818696,63.427325,59.346312,12.792189,114.603312,1.693804,70.323520,60.966442,130.501643,116.485117,128.588057,115.258501,58.044333,114.559951,0.001836,0.012608,32.000000,-237.214511,115.489308,0.386565,12.248267,0.587414,319300.592014,0.917132,19.908493,29.555231,1.978267,67.847108,53.546354,82.086372,64.602529,37.966552,70.603617,74.871556,20.200000,8.246535
60.263503,70.096329,119.188866,131.640128,49.782019,63.427270,59.390083,12.791851,114.596338,1.694006,70.331156,60.956159,130.507486,116.474257,128.592530,115.250129,58.044378,114.552985,0.001833,0.012630,32.000000,-237.214991,115.478686,0.386619,12.250509,0.587045,319244.333635,0.917282,19.934964,29.546044,1.977681,67.845663,53.547225,82.078414,64.602529,37.972724,70.603617,74.866923,20.200000,8.265739
60.251685,70.103684,119.174088,131.647346,49.900047,63.427307,59.368922,12.791247,114.585932,1.693119,70.342370,60.945354,130.516389,116.461806,128.600367,115.238421,58.043873,114.541705,0.001833,0.012625,32.000000,-237.215631,115.470977,0.386621,12.257150,0.586958,319260.497305,0.917792,19.964605,29.540036,1.977248,67.845334,53.547952,82.070616,64.602529,37.953795,70.603617,74.865797,20.200000,8.283956
60.249232,70.111047,119.222124,131.653731,49.930637,63.427357,59.370967,12.792154,114.580248,1.692765,70.348185,60.936846,130.522858,116.455790,128.605962,115.229846,58.042268,114.536170,0.001871,0.012661,32.000000,-237.214672,115.463803,0.386569,12.255899,0.587118,319268.884865,0.917277,19.980109,29.536157,1.977795,67.845079,53.547947,82.063158,64.602529,37.983040,70.603617,74.857169,20.200000,8.302452
60.247022,70.118318,119.260603,131.660807,50.055802,63.427362,59.343874,12.792022,114.573817,1.719360,70.342586,60.936672,130.530016,116.453897,128.611381,115.226100,58.039310,114.533104,0.001851,0.012669,32.000000,-237.214898,115.436415,0.401717,12.252380,0.586895,319279.547567,0.917824,19.998038,29.530456,1.977938,67.844205,53.544468,82.055707,64.602529,38.019410,70.603617,74.847066,20.200000,8.322149
60.244910,70.118175,119.260562,131.666379,49.865607,63.427483,59.355432,12.791468,114.570292,2.025699,70.335322,60.930053,130.537618,116.450990,128.618306,115.221393,58.036862,114.530610,0.001851,0.012704,32.000000,-237.215469,115.441891,0.491566,12.252900,0.587353,319288.548239,0.917853,20.007597,29.529015,1.978816,67.843879,53.539947,82.050770,64.602529,38.012864,70.603617,74.836271,20.200000,8.334071
60.247290,70.115833,119.259400,131.670260,49.780241,63.427477,59.347852,12.792311,114.569605,1.710885,70.326170,60.930143,130.544051,116.451815,128.623720,115.220099,58.033235,114.528518,0.001849,0.012725,32.000000,-237.214729,115.461123,0.389422,12.254540,0.587841,319299.032908,0.918328,20.016845,29.530287,1.979527,67.841909,53.534446,82.046944,64.602529,38.032645,70.603617,74.823958,20.200000,8.338542
60.243270,70.112208,119.209462,131.673511,49.672612,63.427304,59.354087,12.791772,114.568285,1.694016,70.316778,60.927352,130.549445,116.450949,128.629272,115.216146,58.029987,114.525273,0.001889,0.012780,32.000000,-237.215335,115.458605,0.385745,12.249610,0.587857,319302.896930,0.918186,20.018594,29.531361,1.979596,67.840049,53.528586,82.044212,64.602529,38.010976,70.603617,74.815555,20.200000,8.341681
60.240261,70.106632,119.203911,131.676856,49.593325,63.427462,59.312429,12.791692,114.567267,1.694982,70.305386,60.926902,130.554683,116.451818,128.635747,115.214120,58.025735,114.523668,0.001866,0.012840,32.000000,-237.215464,115.457765,0.385770,12.243223,0.587732,319304.851989,0.918257,20.014120,29.533838,1.979498,67.835920,53.521530,82.042003,64.602529,37.999560,70.603617,74.807473,20.200000,8.343251
60.233069,70.100989,119.183250,131.680247,49.541593,63.427331,59.349433,12.791411,114.561399,1.696534,70.300534,60.924190,130.560097,116.447194,128.641624,115.213347,58.022680,114.525907,0.001849,0.012867,32.000000,-237.215706,115.457660,0.385577,12.249781,0.587651,319305.772368,0.918218,20.014094,29.535299,1.978801,67.829471,53.513754,82.041318,64.602529,37.995726,70.603617,74.802796,20.200000,8.343385
60.233677,70.098776,119.201235,131.683437,49.513791,63.427664,59.254163,12.791934,114.561002,1.696641,70.294059,60.924903,130.563720,116.445807,128.644996,115.213038,58.018561,114.524784,0.001847,0.012820,32.000000,-237.215339,115.458095,0.385847,12.248660,0.587963,319308.276299,0.918902,20.011210,29.538669,1.978808,67.823944,53.507442,82.041600,64.602529,38.000515,70.603617,74.793250,20.200000,8.346419
60.233049,70.095754,119.175507,131.687161,49.422253,63.423918,59.361371,12.793095,114.558563,1.856358,70.283976,60.926865,130.567546,116.443649,128.648299,115.215221,58.012256,114.526914,0.001847,0.012807,32.000000,-237.214040,115.442816,0.437030,12.259368,0.587603,319308.610112,0.918436,20.012006,29.542955,1.978701,67.818066,53.499751,82.042631,64.602529,37.988901,70.603617,74.784370,20.200000,8.350850
60.234670,70.092160,119.221514,131.689677,49.413941,63.420454,59.346023,12.792921,114.560670,1.704017,70.271824,60.927380,130.571295,116.445174,128.651086,115.219638,58.007559,114.526490,0.001850,0.012808,32.000000,-237.214468,115.451550,0.384901,12.265889,0.587777,319313.344213,0.919901,20.009250,29.546457,1.978980,67.813448,53.493234,82.044061,64.602529,38.008602,70.603617,74.774015,20.200000,8.352374
60.236414,70.084282,119.215582,131.691681,49.324001,63.420637,59.362801,12.791899,114.562908,1.701465,70.253041,60.930393,130.574875,116.449402,128.654500,115.221707,58.001544,114.529589,0.001831,0.012817,32.000000,-237.215555,115.449893,0.385243,12.253607,0.587049,319299.991711,0.918189,20.006789,29.553933,1.978573,67.808392,53.485649,82.047535,64.602529,38.013578,70.603617,74.760242,20.200000,8.349937
60.238974,70.075692,119.225691,131.692639,49.328189,63.421017,59.377055,12.792048,114.564612,1.701164,70.230951,60.936284,130.576973,116.454185,128.657478,115.225886,57.997424,114.534889,0.001828,0.012791,32.000000,-237.215505,115.457360,0.385054,12.265318,0.586997,319284.615303,0.918339,20.001742,29.558396,1.979284,67.804619,53.478666,82.051739,64.602529,38.027424,70.603617,74.748770,20.200000,8.343839
60.240489,70.059805,119.187822,131.692605,49.321097,63.421167,59.340822,12.792485,114.567563,1.718177,70.204250,60.940113,130.578476,116.457369,128.659715,115.231706,57.990384,114.540434,0.001831,0.012812,32.000000,-237.215004,115.453128,0.393580,12.267099,0.587514,319285.817497,0.918033,19.992304,29.566117,1.979128,67.798919,53.469489,82.056815,64.602529,38.028638,70.603617,74.736092,20.200000,8.329033
60.245293,70.045715,119.173262,131.692160,49.333805,63.421303,59.329611,12.791997,114.567673,2.030175,70.186475,60.943190,130.579764,116.461581,128.660986,115.233630,57.985028,114.547897,0.001873,0.012790,32.000000,-237.215586,115.426733,0.496527,12.271822,0.586970,319284.861566,0.917754,19.981422,29.573153,1.979212,67.794253,53.463801,82.062358,64.602529,38.006507,70.603617,74.720435,20.200000,8.312651
60.241951,70.034816,119.157206,131.691809,49.364748,63.421629,59.369031,12.790580,114.575970,1.783346,70.170376,60.944398,130.579689,116.463015,128.661261,115.238758,57.978224,114.551766,0.001846,0.012772,32.000000,-237.217056,115.482170,0.404393,12.263343,0.586567,319280.598909,0.918251,19.964180,29.583246,1.978533,67.789195,53.457654,82.067063,64.602529,37.995230,70.603617,74.712679,20.200000,8.299548
60.248092,70.023063,119.197621,131.691843,49.358362,63.421689,59.375131,12.791849,114.584409,1.516061,70.146545,60.948855,130.579667,116.468591,128.662032,115.244185,57.970773,114.560750,0.001845,0.012763,32.000000,-237.215892,115.498621,0.323566,12.271102,0.586126,319274.996768,0.918309,19.945790,29.592708,1.978134,67.783118,53.451234,82.075392,64.602529,38.018781,70.603617,74.694521,20.200000,8.286514
60.251591,70.010747,119.198981,131.691815,49.398388,63.421909,59.338938,12.791977,114.587791,1.514824,70.121548,60.955169,130.580681,116.475472,128.663799,115.246643,57.966299,114.568194,0.001845,0.012786,32.000000,-237.215704,115.505375,0.323279,12.269590,0.586455,319276.735373,0.917734,19.937882,29.601642,1.977977,67.778167,53.447656,82.084363,64.602529,38.020587,70.603617,74.679363,20.200000,8.271914
60.256283,69.989991,119.218476,131.690774,49.378119,63.421886,59.329726,12.792782,114.593814,1.515118,70.079989,60.958677,130.581175,116.484871,128.663773,115.253148,57.960812,114.577413,0.001874,0.012790,32.000000,-237.214961,115.512077,0.323552,12.271786,0.586267,319274.653995,0.917507,19.920633,29.614035,1.978446,67.771108,53.443550,82.093504,64.602529,38.046094,70.603617,74.659319,20.200000,8.245583
60.257636,69.967111,119.204592,131.688561,49.246248,63.421862,59.358566,12.792751,114.597022,1.515096,70.050862,60.956104,130.580276,116.487401,128.662503,115.254771,57.955910,114.584585,0.001841,0.012772,32.000000,-237.215020,115.515632,0.323242,12.274520,0.586273,319269.949995,0.917979,19.905186,29.622605,1.978354,67.765530,53.438832,82.101565,64.602529,38.037444,70.603617,74.646107,20.200000,8.214000
60.253553,69.943278,119.178716,131.686412,49.068142,63.421875,59.329600,12.792498,114.601414,1.501762,70.025914,60.951743,130.580368,116.488890,128.662999,115.258444,57.952898,114.589081,0.001826,0.012774,32.000000,-237.215034,115.530313,0.315594,12.261683,0.586196,319257.958131,0.917990,19.880231,29.633164,1.978524,67.760466,53.434323,82.114359,64.602529,38.023656,70.603617,74.633820,20.200000,8.177550
60.252102,69.926954,119.197872,131.684931,49.032294,63.421600,59.423570,12.791934,114.604991,1.303150,70.005101,60.948477,130.579820,116.492045,128.662181,115.259648,57.950550,114.585920,0.001824,0.012756,32.000000,-237.215554,115.526045,0.258373,12.270618,0.585911,319244.199134,0.917464,19.856139,29.642011,1.978249,67.754237,53.430196,82.125022,64.602529,38.036535,70.603617,74.624983,20.200000,8.150697
60.252991,69.912754,119.182076,131.683821,48.980152,63.421762,59.348219,12.792131,114.605487,1.510614,69.985113,60.946100,130.579696,116.495107,128.661952,115.260563,57.950121,114.591602,0.001867,0.012747,32.000000,-237.215342,115.520279,0.324410,12.262350,0.586355,319229.052363,0.917922,19.835960,29.647496,1.977953,67.747994,53.426063,82.137747,64.602529,38.023499,70.603617,74.611814,20.200000,8.126475
60.248864,69.896199,119.237222,131.682649,48.889768,63.421996,59.329066,12.792801,114.606842,1.513043,69.965091,60.941039,130.580239,116.503571,128.661925,115.263667,57.950087,114.595013,0.001828,0.012724,32.000000,-237.214703,115.526656,0.324088,12.263099,0.586061,319217.102623,0.916450,19.820935,29.648106,1.978319,67.741174,53.424011,82.154257,64.602529,38.064286,70.603617,74.602952,20.200000,8.097396
