OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, January 18, 2019
1:38:34 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,F,F,F,,Hz,,,,
60.127740,70.216604,119.233997,131.956208,48.748471,63.086903,59.312609,12.788388,114.428019,1.660201,70.396549,60.843954,130.830397,116.397260,128.884281,115.100118,58.012454,114.473965,0.001838,0.012886,32.000000,-237.218962,115.368209,0.376162,12.281377,0.585939,317664.974301,0.915463,20.224400,29.523453,1.982663,67.683175,53.486493,82.172528,64.602529,37.815635,70.603617,75.831869,20.200000,8.226493
60.133973,70.216430,119.224996,131.953305,48.803636,63.094661,59.362215,12.788923,114.431449,1.661147,70.398808,60.850021,130.830538,116.398053,128.884985,115.100906,58.011770,114.475610,0.001837,0.012874,32.000000,-237.218426,115.365888,0.376078,12.279093,0.585480,317730.660721,0.916300,20.222895,29.523488,1.982982,67.688597,53.489106,82.169930,64.602529,37.824303,70.603617,75.831868,20.200000,8.226897
60.135084,70.218511,119.190728,131.950607,48.815139,63.094530,59.372533,12.789577,114.435513,1.661381,70.408122,60.848827,130.829439,116.397067,128.885046,115.098264,58.011070,114.476059,0.001835,0.012833,32.000000,-237.217776,115.364635,0.376345,12.268578,0.585155,317733.375284,0.916147,20.221968,29.524591,1.983011,67.694577,53.492463,82.169011,64.602529,37.804200,70.603617,75.834095,20.200000,8.227616
60.131360,70.223507,119.148963,131.949627,48.814334,63.094488,59.336192,12.788604,114.434949,1.661233,70.425928,60.843075,130.829522,116.395250,128.886484,115.087755,58.010428,114.470974,0.001858,0.012815,32.000000,-237.218716,115.359904,0.375981,12.268092,0.585164,317771.465192,0.915387,20.216207,29.526180,1.982656,67.700561,53.495724,82.169357,64.602529,37.777539,70.603617,75.843537,20.200000,8.228947
60.131231,70.236956,119.094324,131.950763,48.651176,63.078132,59.330898,12.788000,114.428409,1.829242,70.445903,60.840372,130.829611,116.386725,128.886399,115.081492,58.008664,114.462453,0.001870,0.012809,32.000000,-237.219370,115.333798,0.432558,12.268842,0.585406,317773.156333,0.915213,20.217293,29.527127,1.982050,67.706862,53.500363,82.170304,64.602529,37.742908,70.603617,75.850830,20.200000,8.231968
60.134437,70.248601,119.096881,131.952389,48.703634,63.069999,59.369061,12.788410,114.432649,1.555587,70.457403,60.839238,130.828666,116.382755,128.885091,115.080678,58.006403,114.458183,0.001839,0.012807,32.000000,-237.218991,115.376083,0.335841,12.281956,0.585189,317779.102113,0.915848,20.225626,29.524970,1.981478,67.710914,53.502786,82.171355,64.602529,37.754185,70.603617,75.852373,20.200000,8.234852
60.129845,70.259702,119.063190,131.954599,48.703663,63.070715,59.349419,12.787731,114.427594,1.494239,70.469784,60.833481,130.829825,116.380892,128.885390,115.077617,58.004622,114.454690,0.001834,0.012789,32.000000,-237.219563,115.369909,0.318350,12.298716,0.584633,317709.867373,0.915728,20.239189,29.522043,1.980574,67.717186,53.506279,82.173260,64.602529,37.720155,70.603617,75.863014,20.200000,8.237876
60.130402,70.267535,119.050897,131.956670,48.691105,63.071040,59.331475,12.787735,114.422725,1.493939,70.478330,60.834536,130.830155,116.379873,128.884719,115.071694,58.003321,114.452822,0.001836,0.012793,32.000000,-237.219690,115.367096,0.318390,12.305255,0.583924,317680.509131,0.914996,20.247962,29.521952,1.980510,67.721709,53.509436,82.174398,64.602529,37.727533,70.603617,75.868922,20.200000,8.239889
60.134136,70.276134,119.015819,131.959181,48.597566,63.079354,59.287207,12.786913,114.414260,1.494069,70.480147,60.838135,130.829880,116.374898,128.883502,115.066897,58.001254,114.447340,0.001845,0.012824,32.000000,-237.220647,115.363438,0.318318,12.319379,0.582976,317697.008947,0.915415,20.263178,29.521811,1.980101,67.727119,53.513679,82.176803,64.602529,37.693199,70.603617,75.872187,20.200000,8.242337
60.139752,70.279156,118.997580,131.960511,48.705058,63.091545,59.368994,12.787411,114.411089,1.493692,70.474972,60.841124,130.830542,116.372505,128.883556,115.064837,58.000428,114.448523,0.001816,0.012884,32.000000,-237.220181,115.360333,0.318298,12.315396,0.582588,317706.430945,0.915706,20.270513,29.522084,1.979879,67.731601,53.516463,82.181453,64.602529,37.678007,70.603617,75.872111,20.200000,8.243689
60.142746,70.277554,119.009026,131.960896,48.753866,63.115735,59.385374,12.786886,114.410598,1.493793,70.466339,60.845237,130.830744,116.370443,128.884302,115.065729,57.999762,114.451712,0.001813,0.012891,32.000000,-237.220804,115.359705,0.318218,12.295654,0.581706,317757.222093,0.916469,20.275765,29.521132,1.979172,67.734774,53.520289,82.189194,64.602529,37.686578,70.603617,75.873474,20.200000,8.243987
60.147866,70.274141,119.017165,131.960717,48.835364,63.119798,59.321799,12.786451,114.415671,1.343402,70.455541,60.849064,130.830971,116.371167,128.885684,115.070344,57.998714,114.449138,0.001813,0.012885,32.000000,-237.221312,115.379922,0.266677,12.274534,0.581787,317820.500505,0.915295,20.273754,29.522610,1.978684,67.736348,53.523025,82.194966,64.602529,37.687356,70.603617,75.870319,20.200000,8.243737
60.147466,70.267398,119.009694,131.960055,48.738053,63.119834,59.383585,12.786391,114.413699,1.492631,70.444478,60.848306,130.830602,116.372344,128.886076,115.070747,57.995997,114.450541,0.001839,0.012886,32.000000,-237.221214,115.358511,0.316652,12.270410,0.582979,317941.089215,0.915339,20.269469,29.525030,1.978776,67.737227,53.524940,82.202012,64.602529,37.668437,70.603617,75.873665,20.200000,8.242904
60.148753,70.262625,119.031663,131.959726,48.743312,63.119512,59.332887,12.785847,114.413813,1.494434,70.441064,60.847016,130.831430,116.373093,128.886440,115.072591,57.993715,114.453271,0.001846,0.012890,32.000000,-237.221765,115.358202,0.316791,12.279018,0.583992,317958.631198,0.916283,20.261467,29.524662,1.978743,67.738028,53.526403,82.207548,64.602529,37.685360,70.603617,75.875977,20.200000,8.242246
60.153090,70.259605,119.052233,131.959699,48.796468,63.119394,59.343806,12.787630,114.418641,1.494751,70.432087,60.852471,130.832347,116.376913,128.886111,115.076769,57.992082,114.457476,0.001846,0.012912,32.000000,-237.219895,115.360466,0.316616,12.295510,0.584131,317956.504280,0.915321,20.255082,29.528151,1.978632,67.738705,53.527943,82.213096,64.602529,37.695550,70.603617,75.876577,20.200000,8.242014
60.158901,70.256129,119.104862,131.959220,48.877774,63.135477,59.355126,12.787803,114.419010,1.494990,70.420584,60.850727,130.832735,116.376835,128.885564,115.077628,57.990531,114.460920,0.001845,0.012885,32.000000,-237.219711,115.362963,0.316960,12.297001,0.583845,317953.279937,0.916064,20.249155,29.531936,1.978955,67.737358,53.527625,82.215809,64.602529,37.717943,70.603617,75.872336,20.200000,8.241824
60.159798,70.249413,119.022836,131.958045,48.926663,63.151817,59.352220,12.787561,114.411577,1.912154,70.415771,60.850219,130.833657,116.374952,128.885700,115.079515,57.988344,114.457463,0.001846,0.012913,32.000000,-237.219989,115.298754,0.462019,12.298358,0.583136,317951.232554,0.915813,20.242250,29.535884,1.979154,67.734769,53.525954,82.218606,64.602529,37.687043,70.603617,75.871831,20.200000,8.240887
60.159430,70.247951,118.971961,131.957455,48.979728,63.135479,59.354027,12.787241,114.413707,1.851259,70.423642,60.845572,130.833347,116.376797,128.886834,115.079076,57.986398,114.458041,0.001850,0.012929,32.000000,-237.220179,115.331758,0.429167,12.295992,0.583501,318029.537728,0.915764,20.233568,29.539332,1.979838,67.730681,53.523924,82.219561,64.602529,37.641929,70.603617,75.871838,20.200000,8.240624
60.155564,70.253517,118.979371,131.957981,48.985812,63.135469,59.348656,12.788027,114.414418,1.668668,70.436981,60.844342,130.833821,116.379419,128.886637,115.076676,57.984012,114.461636,0.001823,0.012919,32.000000,-237.219334,115.343707,0.374042,12.291518,0.582974,318108.265400,0.916014,20.226047,29.539615,1.978445,67.724233,53.519257,82.219178,64.602529,37.646443,70.603617,75.878767,20.200000,8.242100
60.154948,70.261722,118.951346,131.959626,49.001145,63.135613,59.347802,12.787668,114.413407,1.667765,70.444766,60.849394,130.833797,116.379836,128.885836,115.074824,57.981648,114.461772,0.001820,0.012889,32.000000,-237.219675,115.342950,0.373957,12.296759,0.582569,318027.612770,0.915752,20.224915,29.541880,1.977611,67.720323,53.514608,82.219289,64.602529,37.638766,70.603617,75.882517,20.200000,8.244177
60.161651,70.268983,118.948452,131.961402,48.984800,63.152021,59.346913,12.787263,114.410837,1.667155,70.441047,60.852952,130.834741,116.381264,128.886351,115.075067,57.979661,114.464057,0.001820,0.012883,32.000000,-237.219946,115.344531,0.373725,12.295090,0.582897,318036.083963,0.915914,20.233945,29.546246,1.977861,67.716977,53.509280,82.219136,64.602529,37.615699,70.603617,75.878835,20.200000,8.246488
60.167083,70.268581,119.008084,131.961625,48.934689,63.156008,59.370794,12.787553,114.412291,1.667036,70.429454,60.859538,130.835538,116.383580,128.886995,115.081177,57.978049,114.466348,0.001824,0.012902,32.000000,-237.219755,115.349640,0.374195,12.295051,0.582477,318046.628422,0.915960,20.242703,29.548683,1.977416,67.713808,53.504354,82.218231,64.602529,37.646786,70.603617,75.873713,20.200000,8.247025
60.172053,70.261956,119.050715,131.960678,48.878304,63.180371,59.378569,12.788994,114.417253,1.674418,70.411481,60.863577,130.834831,116.390853,128.886038,115.082191,57.975049,114.474453,0.001799,0.012895,32.000000,-237.218253,115.355143,0.376483,12.291499,0.582595,318136.245306,0.916116,20.243958,29.551929,1.977147,67.709219,53.496303,82.216106,64.602529,37.679098,70.603617,75.868609,20.200000,8.246371
60.171269,70.254224,119.005070,131.959437,48.646559,63.192507,59.341447,12.788175,114.416970,1.823355,70.405561,60.865330,130.835157,116.393886,128.886947,115.082183,57.974049,114.478371,0.001795,0.012884,32.000000,-237.218968,115.334816,0.429128,12.275183,0.582971,318156.300860,0.915712,20.238689,29.554803,1.977960,67.707394,53.491321,82.215433,64.602529,37.642005,70.603617,75.866944,20.200000,8.245094
60.174346,70.249567,119.000077,131.958702,48.443010,63.192533,59.377205,12.787557,114.419823,1.832807,70.401717,60.872722,130.834012,116.396895,128.886662,115.083699,57.972175,114.475628,0.001795,0.012855,32.000000,-237.219727,115.336469,0.431858,12.249993,0.583589,318275.761488,0.915845,20.227610,29.562265,1.978505,67.705634,53.485172,82.215347,64.602529,37.638454,70.603617,75.864979,20.200000,8.244375
60.176252,70.248879,118.987189,131.958830,48.258664,63.192596,59.348625,12.787073,114.421549,1.833189,70.399313,60.874174,130.833199,116.399373,128.886126,115.085728,57.970712,114.475352,0.001821,0.012860,32.000000,-237.220169,115.336529,0.431919,12.235859,0.584147,318332.014221,0.916588,20.220582,29.565420,1.977772,67.704881,53.479845,82.215985,64.602529,37.620148,70.603617,75.861349,20.200000,8.244626
60.175113,70.247533,119.005102,131.959022,48.138580,63.208773,59.346648,12.787723,114.426536,1.832928,70.404969,60.874282,130.833341,116.404994,128.887158,115.090438,57.969678,114.480225,0.001816,0.012839,32.000000,-237.219376,115.338948,0.431927,12.230144,0.585250,318329.673800,0.915972,20.213169,29.565785,1.977588,67.702153,53.473610,82.216484,64.602529,37.624599,70.603617,75.860887,20.200000,8.244714
60.172583,70.250261,119.053500,131.959749,47.954515,63.208569,59.379307,12.787178,114.427979,1.832655,70.413780,60.872607,130.833025,116.409074,128.888186,115.091737,57.968610,114.481331,0.001815,0.012802,32.000000,-237.219945,115.342809,0.431966,12.220884,0.585809,318330.720604,0.916380,20.210773,29.567097,1.977311,67.698364,53.469393,82.216813,64.602529,37.654915,70.603617,75.863687,20.200000,8.245546
60.173461,70.257709,119.041991,131.961441,47.833504,63.192444,59.331990,12.788195,114.426751,2.086199,70.422227,60.875557,130.832910,116.414407,128.888642,115.093784,57.967634,114.484157,0.001813,0.012760,32.000000,-237.218823,115.270405,0.522430,12.229942,0.586371,318412.790435,0.916661,20.210447,29.570813,1.977647,67.696814,53.463868,82.217704,64.602529,37.661227,70.603617,75.861907,20.200000,8.247557
60.171155,70.263057,119.103725,131.962833,47.719245,63.188386,59.360167,12.787444,114.425125,2.132307,70.431802,60.873807,130.832799,116.415845,128.888826,115.092335,57.966371,114.489855,0.001812,0.012776,32.000000,-237.219437,115.280711,0.530275,12.239260,0.587220,318416.149025,0.916204,20.215441,29.572490,1.978534,67.696997,53.459156,82.218994,64.602529,37.693200,70.603617,75.864798,20.200000,8.249061
60.177340,70.270398,119.120655,131.965040,47.751728,63.203866,59.380226,12.787361,114.436167,1.838865,70.429633,60.877272,130.833507,116.419307,128.888684,115.098077,57.964576,114.491810,0.001811,0.012774,32.000000,-237.219543,115.316683,0.435025,12.232645,0.586544,318341.841384,0.916704,20.222103,29.575022,1.978314,67.698154,53.455060,82.220880,64.602529,37.717777,70.603617,75.858801,20.200000,8.251268
60.183382,70.270750,119.059157,131.966229,47.789037,63.224368,59.352660,12.788227,114.440665,1.831796,70.422653,60.881530,130.835388,116.426207,128.890555,115.100736,57.964008,114.494358,0.001787,0.012772,32.000000,-237.218716,115.320232,0.433133,12.219441,0.586549,318328.385198,0.916263,20.229517,29.579420,1.979416,67.698907,53.453056,82.223580,64.602529,37.676404,70.603617,75.850370,20.200000,8.251997
60.184071,70.265763,119.075540,131.966886,47.918755,63.248718,59.382627,12.788558,114.446458,1.832207,70.416295,60.878863,130.835585,116.428812,128.892870,115.104881,57.963293,114.497047,0.001782,0.012718,32.000000,-237.218356,115.324385,0.433505,12.209942,0.587049,318413.086894,0.916091,20.231316,29.582292,1.979494,67.698439,53.451870,82.227536,64.602529,37.672867,70.603617,75.846044,20.200000,8.251530
60.176861,70.262259,119.069672,131.968113,47.898172,63.236633,59.365154,12.789108,114.446936,1.832295,70.421630,60.877916,130.835327,116.431696,128.894150,115.107821,57.962651,114.499411,0.001783,0.012759,32.000000,-237.217778,115.328234,0.433716,12.228655,0.587331,318515.426809,0.916712,20.226258,29.584263,1.978273,67.697951,53.451136,82.231039,64.602529,37.676792,70.603617,75.850303,20.200000,8.251036
60.170004,70.264885,119.081442,131.970736,47.921441,63.216639,59.339424,12.789757,114.454513,1.501327,70.440945,60.875171,130.836661,116.435448,128.896159,115.112538,57.962987,114.505613,0.001816,0.012745,32.000000,-237.216792,115.328182,0.316804,12.252670,0.588114,318634.637665,0.916578,20.220653,29.586458,1.978523,67.697634,53.450620,82.236556,64.602529,37.681203,70.603617,75.858514,20.200000,8.251830
60.168230,70.275699,119.088415,131.974972,47.973475,63.216767,59.324646,12.789238,114.451003,1.611580,70.451745,60.879059,130.838212,116.436655,128.896498,115.118380,57.963766,114.505713,0.001794,0.012741,32.000000,-237.217484,115.426399,0.363713,12.268865,0.587172,318573.769552,0.916787,20.223607,29.588400,1.978662,67.698369,53.450204,82.241703,64.602529,37.681268,70.603617,75.861869,20.200000,8.254527
60.170436,70.281705,119.066307,131.978243,47.934618,63.225040,59.332392,12.788261,114.449655,1.658835,70.453150,60.881727,130.839457,116.437471,128.896770,115.121905,57.963936,114.503172,0.001789,0.012744,32.000000,-237.218492,115.426525,0.376563,12.277063,0.586038,318476.726858,0.917017,20.232375,29.591478,1.979083,67.699710,53.450712,82.245941,64.602529,37.666934,70.603617,75.859801,20.200000,8.256451
60.170755,70.283583,119.032111,131.980470,47.813699,63.221022,59.380753,12.788310,114.449782,1.658438,70.456395,60.881032,130.840658,116.438162,128.897295,115.124561,57.963287,114.503028,0.001788,0.012796,32.000000,-237.218404,115.431126,0.376794,12.279868,0.585361,318486.031532,0.917304,20.244779,29.590755,1.979257,67.699163,53.449996,82.249267,64.602529,37.631784,70.603617,75.858189,20.200000,8.257380
60.169265,70.286423,119.055098,131.983098,47.669485,63.212865,59.353978,12.788838,114.453156,1.658753,70.463825,60.882161,130.843639,116.436839,128.899459,115.128866,57.963402,114.501824,0.001820,0.012806,32.000000,-237.218008,115.428298,0.376710,12.301211,0.584854,318531.664121,0.917282,20.248810,29.589187,1.978817,67.698321,53.448736,82.254282,64.602529,37.656188,70.603617,75.859820,20.200000,8.258431
60.166759,70.291262,119.019538,131.985820,47.530152,63.221056,59.329673,12.788838,114.453797,1.659010,70.475046,60.881580,130.846270,116.436459,128.900249,115.128118,57.964091,114.502014,0.001816,0.012847,32.000000,-237.217910,115.427641,0.376544,12.285494,0.584437,318513.829066,0.916476,20.250401,29.589757,1.978239,67.694872,53.447759,82.260296,64.602529,37.644479,70.603617,75.862358,20.200000,8.259935
60.163824,70.296833,119.034354,131.988186,47.407468,63.209030,59.371827,12.788157,114.452990,1.668605,70.491561,60.877546,130.849161,116.435947,128.902051,115.130341,57.964394,114.500312,0.001815,0.012854,32.000000,-237.218639,115.408989,0.378990,12.269844,0.583547,318475.539583,0.916804,20.254576,29.588979,1.978670,67.691975,53.447341,82.266512,64.602529,37.643832,70.603617,75.866911,20.200000,8.261542
60.158849,70.309071,119.030999,131.991794,47.389759,63.192643,59.372788,12.788141,114.453981,1.500248,70.516692,60.873368,130.852040,116.437034,128.903705,115.133014,57.964343,114.498896,0.001814,0.012901,32.000000,-237.218864,115.482385,0.319811,12.284896,0.584160,318520.654309,0.917353,20.261659,29.588393,1.978161,67.687888,53.445660,82.274192,64.602529,37.644004,70.603617,75.872549,20.200000,8.264415
60.159872,70.322495,118.996881,131.995538,47.446980,63.193328,59.304904,12.788811,114.453588,1.489844,70.533785,60.874243,130.855810,116.437548,128.906502,115.133114,57.964501,114.503438,0.001813,0.012933,32.000000,-237.218008,115.483303,0.316648,12.304843,0.584958,318465.109846,0.916591,20.269860,29.587154,1.978504,67.683826,53.444240,82.280650,64.602529,37.631304,70.603617,75.873813,20.200000,8.267713
60.162681,70.336780,118.985770,132.000005,47.436340,63.194259,59.388188,12.789425,114.455303,1.490419,70.544804,60.877279,130.859634,116.440225,128.910028,115.138345,57.964764,114.507358,0.001805,0.012965,32.000000,-237.217411,115.482617,0.316566,12.322449,0.584162,318394.218530,0.916453,20.286556,29.586426,1.978612,67.678822,53.442978,82.288666,64.602529,37.617708,70.603617,75.873447,20.200000,8.271547
60.166289,70.343995,119.028236,132.002784,47.441244,63.194537,59.323191,12.789334,114.457648,1.491066,70.543047,60.878619,130.863451,116.442749,128.913249,115.141860,57.964387,114.509377,0.001786,0.012982,32.000000,-237.217573,115.485121,0.316729,12.321077,0.582971,318408.642717,0.917528,20.299063,29.588768,1.978011,67.675602,53.441229,82.296445,64.602529,37.608934,70.603617,75.870133,20.200000,8.273870
60.169610,70.343692,118.928580,132.004966,47.325532,63.194484,59.371693,12.789782,114.463461,1.492323,70.537183,60.878379,130.867346,116.445324,128.915755,115.146393,57.964022,114.512199,0.001784,0.012995,32.000000,-237.217145,115.490239,0.316365,12.316655,0.582046,318424.066723,0.916243,20.310832,29.590663,1.977734,67.672529,53.438671,82.304560,64.602529,37.577439,70.603617,75.866342,20.200000,8.274693
60.170667,70.340439,118.947460,132.006480,47.222317,63.186028,59.359397,12.788303,114.457115,1.500761,70.537106,60.875365,130.869911,116.446890,128.917977,115.148729,57.962975,114.512737,0.001784,0.013016,32.000000,-237.218734,115.499035,0.318768,12.300462,0.582385,318430.963397,0.917207,20.314815,29.592150,1.978321,67.669020,53.436228,82.310322,64.602529,37.569449,70.603617,75.865388,20.200000,8.274403
60.174726,70.341669,118.874716,132.009153,47.218572,63.185913,59.320273,12.788771,114.463235,1.492406,70.532132,60.879479,130.873418,116.450827,128.921500,115.156156,57.964011,114.513086,0.001817,0.013004,32.000000,-237.218256,115.509486,0.314846,12.288395,0.581812,318429.967716,0.916400,20.311537,29.594069,1.976556,67.665149,53.434203,82.316779,64.602529,37.524943,70.603617,75.860621,20.200000,8.275291
60.174313,70.340411,118.907887,132.011335,47.301324,63.194579,59.328697,12.788193,114.463270,1.492207,70.529768,60.877114,130.876118,116.453672,128.924180,115.158340,57.964797,114.515516,0.001813,0.013004,32.000000,-237.218744,115.514060,0.314887,12.293157,0.582622,318385.716148,0.916441,20.307337,29.595411,1.976835,67.661974,53.431355,82.321903,64.602529,37.532597,70.603617,75.859948,20.200000,8.275683
60.169846,70.339756,118.965762,132.014336,47.302960,63.194568,59.318302,12.787338,114.465596,1.492117,70.540136,60.872972,130.877768,116.449415,128.926288,115.160765,57.965693,114.515632,0.001809,0.013014,32.000000,-237.219589,115.517608,0.314593,12.317685,0.582603,318383.637922,0.916978,20.304929,29.594568,1.975492,67.658840,53.427877,82.327713,64.602529,37.552600,70.603617,75.864094,20.200000,8.275990
60.169947,70.345258,118.992267,132.017837,47.243077,63.174354,59.360708,12.787017,114.463786,1.491655,70.553017,60.873880,130.879557,116.450032,128.926982,115.163387,57.964742,114.517991,0.001808,0.013023,32.000000,-237.219953,115.520595,0.314538,12.329757,0.582696,318425.441232,0.916977,20.304042,29.595119,1.976057,67.656690,53.424164,82.331825,64.602529,37.573739,70.603617,75.864668,20.200000,8.277482
60.172427,70.357144,118.991396,132.022642,47.230823,63.170305,59.385538,12.785350,114.467896,1.491552,70.567343,60.872923,130.881871,116.451138,128.927849,115.170270,57.964457,114.518067,0.001843,0.013043,32.000000,-237.221587,115.517905,0.314543,12.326445,0.582027,318425.178245,0.917212,20.307388,29.594288,1.977166,67.656153,53.418939,82.338509,64.602529,37.581289,70.603617,75.863609,20.200000,8.280506
60.177381,70.366890,118.985259,132.026634,47.255446,63.169987,59.318380,12.784656,114.470683,1.491320,70.567206,60.874587,130.883013,116.453323,128.929017,115.173888,57.963206,114.521424,0.001829,0.013070,32.000000,-237.222455,115.518564,0.314492,12.321729,0.581464,318328.831567,0.916276,20.312801,29.596537,1.977603,67.656156,53.414347,82.343319,64.602529,37.583508,70.603617,75.856791,20.200000,8.283291
60.182209,70.370777,119.012730,132.030152,47.142398,63.194463,59.370026,12.785479,114.482231,1.235129,70.564559,60.882700,130.885580,116.457131,128.931397,115.180102,57.962258,114.527686,0.001829,0.013050,32.000000,-237.221612,115.488575,0.223383,12.299882,0.581565,318318.156490,0.915821,20.322463,29.596863,1.977507,67.657209,53.410270,82.349893,64.602529,37.587750,70.603617,75.849353,20.200000,8.285084
60.186719,70.371215,119.075886,132.032257,47.089250,63.210567,59.351774,12.787351,114.490131,1.150716,70.564754,60.886711,130.886231,116.463446,128.932865,115.186206,57.962028,114.533962,0.001829,0.013029,32.000000,-237.219800,115.495857,0.199775,12.287564,0.581675,318325.178817,0.916794,20.327773,29.599962,1.977242,67.658120,53.406868,82.355412,64.602529,37.614533,70.603617,75.843202,20.200000,8.285760
60.185691,70.373246,119.117974,132.035180,47.101978,63.227062,59.364896,12.787548,114.496348,1.150542,70.574698,60.883974,130.889353,116.464416,128.935918,115.189899,57.963377,114.536230,0.001828,0.013000,32.000000,-237.219592,115.496423,0.199538,12.290574,0.583060,318451.338597,0.916279,20.327334,29.604355,1.977540,67.661199,53.405326,82.360948,64.602529,37.653474,70.603617,75.840373,20.200000,8.286813
60.189066,70.378352,119.142943,132.038225,47.249266,63.218750,59.334588,12.787750,114.492488,1.254741,70.583721,60.888171,130.890972,116.468890,128.937226,115.192599,57.962739,114.540712,0.001817,0.012997,32.000000,-237.219413,115.449182,0.238524,12.276037,0.584183,318532.046912,0.916719,20.323733,29.608040,1.978441,67.662593,53.402694,82.364290,64.602529,37.662206,70.603617,75.835933,20.200000,8.288342
60.202026,70.386731,119.165761,132.042701,47.501826,63.218514,59.316493,12.787958,114.499060,1.494340,70.579229,60.901057,130.892315,116.473209,128.939291,115.197253,57.962181,114.544825,0.001795,0.012993,32.000000,-237.219123,115.386500,0.311917,12.286038,0.584525,318615.315890,0.916778,20.326686,29.607939,1.979174,67.665538,53.400347,82.367922,64.602529,37.679915,70.603617,75.818588,20.200000,8.290913
60.208757,70.386792,119.196810,132.045039,47.664250,63.230469,59.381583,12.788984,114.505012,1.445586,70.572202,60.907324,130.893505,116.478572,128.942336,115.205812,57.963151,114.546402,0.001793,0.013008,32.000000,-237.217894,115.419235,0.292958,12.300988,0.585277,318577.687956,0.917081,20.328768,29.611044,1.979478,67.668892,53.399282,82.369883,64.602529,37.701044,70.603617,75.805355,20.200000,8.291798
60.215627,70.382275,119.226347,132.046506,47.876728,63.254690,59.217091,12.788363,114.516039,1.157345,70.560078,60.912758,130.894580,116.481650,128.945562,115.212547,57.963410,114.553607,0.001792,0.013010,32.000000,-237.218477,115.403673,0.199211,12.290586,0.584764,318580.795381,0.917158,20.325540,29.613865,1.979431,67.672297,53.397388,82.370939,64.602529,37.716289,70.603617,75.791548,20.200000,8.291660
60.219754,70.376156,119.264452,132.047116,47.853574,63.274705,59.319162,12.788680,114.514429,1.152714,70.551697,60.912307,130.894472,116.486256,128.947035,115.217379,57.963569,114.556794,0.001832,0.013034,32.000000,-237.218277,115.391042,0.199130,12.289660,0.584292,318637.807477,0.916211,20.319574,29.613762,1.979725,67.674457,53.395339,82.370704,64.602529,37.744242,70.603617,75.780331,20.200000,8.291061
60.218202,70.369907,119.324779,132.047767,47.926241,63.273724,59.370773,12.788324,114.505640,1.590952,70.557176,60.910438,130.894008,116.488582,128.947856,115.213985,57.963087,114.557858,0.001829,0.013005,32.000000,-237.218741,115.405456,0.351043,12.286114,0.585109,318754.131229,0.918980,20.308907,29.617469,1.979990,67.676618,53.391848,82.369237,64.602529,37.782785,70.603617,75.772485,20.200000,8.290265
60.218571,70.373811,119.311872,132.049591,48.036272,63.273808,59.356303,12.787184,114.505508,1.666591,70.568086,60.911913,130.894117,116.484681,128.948183,115.213356,57.963602,114.556668,0.001826,0.012996,32.000000,-237.219805,115.406620,0.369868,12.286067,0.585539,318848.220432,0.917604,20.299092,29.619063,1.980487,67.677852,53.389797,82.366965,64.602529,37.792807,70.603617,75.766513,20.200000,8.291168
60.222478,70.384199,119.355040,132.052831,48.273790,63.277789,59.304129,12.786604,114.505442,1.666638,70.581253,60.919036,130.895177,116.484747,128.948407,115.213696,57.964698,114.560774,0.001824,0.012983,32.000000,-237.220347,115.404969,0.370095,12.273246,0.586153,318839.389356,0.916803,20.294234,29.620130,1.981540,67.679388,53.388319,82.364596,64.602529,37.814149,70.603617,75.754644,20.200000,8.294011
60.228362,70.392643,119.369018,132.055272,48.448066,63.298405,59.348211,12.787911,114.519708,1.566455,70.583660,60.925235,130.896997,116.485403,128.949633,115.215678,57.965803,114.564432,0.001862,0.013000,32.000000,-237.219006,115.460700,0.332254,12.278654,0.586061,318842.064570,0.917031,20.297806,29.618960,1.981314,67.679068,53.387164,82.362575,64.602529,37.833576,70.603617,75.739317,20.200000,8.296461
60.230094,70.393844,119.394253,132.056892,48.552784,63.323038,59.367819,12.788438,114.525667,1.325032,70.587494,60.926870,130.899381,116.486870,128.949971,115.215524,57.965719,114.570953,0.001847,0.013009,32.000000,-237.218387,115.473000,0.256975,12.294400,0.586975,318868.365811,0.917855,20.304696,29.620125,1.981902,67.678383,53.385982,82.360366,64.602529,37.850440,70.603617,75.725996,20.200000,8.297806
60.229210,70.395154,119.381115,132.058067,48.408231,63.315982,59.338682,12.788398,114.526721,1.324174,70.593976,60.929413,130.901036,116.488250,128.951220,115.216439,57.965432,114.567449,0.001838,0.012997,32.000000,-237.218414,115.468043,0.256517,12.309783,0.586925,318976.298839,0.917393,20.307872,29.621032,1.981940,67.676423,53.385365,82.358099,64.602529,37.864275,70.603617,75.718141,20.200000,8.298581
60.229366,70.400180,119.366174,132.059612,48.353869,63.311964,59.344294,12.788267,114.523652,1.513467,70.600261,60.930287,130.903124,116.489271,128.952306,115.217344,57.965282,114.570056,0.001830,0.013006,32.000000,-237.218514,115.398362,0.324402,12.296933,0.586558,319101.412924,0.917420,20.307523,29.624704,1.982302,67.672589,53.384272,82.354781,64.602529,37.874140,70.603617,75.708941,20.200000,8.300284
60.230248,70.404364,119.359822,132.060617,48.267582,63.315741,59.350659,12.787676,114.526474,1.665502,70.603448,60.929025,130.904530,116.488071,128.953009,115.216948,57.965745,114.570207,0.001832,0.012988,32.000000,-237.219150,115.371944,0.369945,12.277248,0.585683,319067.212275,0.917787,20.309625,29.623063,1.982113,67.669515,53.382873,82.352392,64.602529,37.852257,70.603617,75.698837,20.200000,8.301856
60.231780,70.407298,119.337702,132.061452,48.268305,63.339908,59.372779,12.786976,114.525479,1.665795,70.600870,60.931590,130.906878,116.483720,128.954915,115.211346,57.964721,114.564855,0.001811,0.012966,32.000000,-237.219883,115.369276,0.369574,12.253525,0.586161,319051.606576,0.917652,20.314511,29.624646,1.981860,67.665357,53.382343,82.348817,64.602529,37.853006,70.603617,75.688211,20.200000,8.303287
60.236675,70.406888,119.327422,132.061563,48.299420,63.360190,59.361625,12.787640,114.527571,1.665972,70.589595,60.941042,130.907920,116.482205,128.956333,115.207491,57.964876,114.562563,0.001802,0.012947,32.000000,-237.219336,115.369110,0.369793,12.239695,0.587086,319073.444727,0.917604,20.317906,29.624267,1.981726,67.661199,53.383016,82.346419,64.602529,37.844778,70.603617,75.674280,20.200000,8.304062
60.241820,70.399365,119.312013,132.060653,48.385856,63.364147,59.382356,12.787151,114.527245,1.665254,70.564200,60.943237,130.908064,116.479116,128.956249,115.204665,57.965516,114.557009,0.001792,0.012977,32.000000,-237.219735,115.366499,0.369423,12.247654,0.588262,319198.188928,0.917593,20.319469,29.622346,1.981308,67.657363,53.382449,82.343926,64.602529,37.849184,70.603617,75.656834,20.200000,8.303448
60.241126,70.386709,119.272255,132.058857,48.366723,63.364242,59.357680,12.785016,114.521856,1.664751,70.541671,60.943226,130.909424,116.473875,128.959605,115.200289,57.966260,114.556555,0.001790,0.012969,32.000000,-237.221833,115.342940,0.369664,12.263166,0.588966,319298.669820,0.917975,20.314676,29.620929,1.980976,67.655813,53.382038,82.342390,64.602529,37.836512,70.603617,75.645943,20.200000,8.301557
60.242631,70.369054,119.249449,132.055723,48.267870,63.364147,59.356358,12.784360,114.514728,2.001398,70.516551,60.943152,130.909112,116.475046,128.962178,115.197045,57.965695,114.555710,0.001829,0.012982,32.000000,-237.222554,115.342667,0.482605,12.264648,0.588417,319309.904742,0.917606,20.302548,29.617233,1.980551,67.655617,53.380992,82.341673,64.602529,37.818223,70.603617,75.632297,20.200000,8.298536
60.241505,70.355677,119.224420,132.052722,48.170452,63.384616,59.211882,12.784129,114.519508,1.957749,70.498026,60.942417,130.907550,116.471113,128.963258,115.193055,57.966634,114.553621,0.001825,0.013013,32.000000,-237.222629,115.381495,0.463052,12.273574,0.587374,319299.001750,0.917969,20.290513,29.616241,1.979914,67.656578,53.380461,82.341686,64.602529,37.808271,70.603617,75.622034,20.200000,8.296193
60.235233,70.342352,119.216647,132.049334,48.007571,63.397027,59.352816,12.784941,114.518436,1.670842,70.490457,60.934905,130.905280,116.470390,128.963768,115.190001,57.967080,114.556567,0.001822,0.012986,32.000000,-237.221836,115.457192,0.370765,12.272669,0.587077,319284.169771,0.917919,20.271512,29.616339,1.979486,67.659076,53.381306,82.341670,64.602529,37.813673,70.603617,75.618901,20.200000,8.293735
60.236131,70.337686,119.165851,132.047923,47.997250,63.397147,59.370907,12.783860,114.517749,1.665490,70.481741,60.933975,130.903961,116.469878,128.962516,115.185707,57.967496,114.558693,0.001824,0.012982,32.000000,-237.223086,115.455174,0.370650,12.254925,0.586659,319374.976861,0.920441,20.259143,29.614252,1.979108,67.660842,53.382132,82.342266,64.602529,37.789353,70.603617,75.608502,20.200000,8.293096
60.233825,70.332737,119.140132,132.046810,47.876376,63.397210,59.339733,12.783896,114.515591,1.665762,70.466750,60.935937,130.903289,116.467936,128.962358,115.183500,57.967985,114.558899,0.001865,0.012987,32.000000,-237.222900,115.453313,0.370755,12.256038,0.586828,319427.606398,0.918509,20.251432,29.615426,1.979185,67.662687,53.383649,82.344108,64.602529,37.777802,70.603617,75.598343,20.200000,8.292795
60.231985,70.325539,119.142622,132.045326,47.870564,63.397630,59.380029,12.783454,114.517591,1.665805,70.459905,60.936352,130.902273,116.465598,128.961468,115.181406,57.968006,114.558457,0.001852,0.012969,32.000000,-237.223400,115.459872,0.370482,12.254208,0.587296,319423.570202,0.918204,20.245962,29.616180,1.978312,67.664018,53.385560,82.345581,64.602529,37.768976,70.603617,75.591496,20.200000,8.291777
60.229627,70.319578,119.074111,132.043639,47.904220,63.405619,59.373396,12.782966,114.523944,1.368214,70.449078,60.935671,130.901464,116.460556,128.960665,115.182357,57.968540,114.558365,0.001832,0.012982,32.000000,-237.223833,115.456792,0.267781,12.248534,0.587080,319419.447528,0.918714,20.243077,29.615804,1.977961,67.664878,53.388600,82.347835,64.602529,37.735782,70.603617,75.584304,20.200000,8.291107
60.229464,70.313183,119.130265,132.042111,47.855069,63.397373,59.331570,12.783560,114.525424,1.598874,70.440237,60.932015,130.901085,116.459663,128.960235,115.180876,57.969679,114.559369,0.001827,0.012971,32.000000,-237.223164,115.370586,0.353653,12.238423,0.587211,319416.023893,0.918110,20.237527,29.615540,1.978062,67.665467,53.391891,82.350594,64.602529,37.756163,70.603617,75.576426,20.200000,8.290323
60.222865,70.305383,119.128383,132.040201,47.715762,63.372934,59.387003,12.783299,114.522633,1.663105,70.440267,60.926487,130.900422,116.456175,128.960118,115.175673,57.969399,114.554012,0.001825,0.012969,32.000000,-237.223487,115.367596,0.369967,12.236970,0.587076,319451.460303,0.918354,20.233674,29.614956,1.977002,67.666051,53.394918,82.353522,64.602529,37.765905,70.603617,75.572190,20.200000,8.289120
60.214631,70.304383,119.099278,132.039556,47.663998,63.372603,59.353354,12.782850,114.517017,1.662376,70.448343,60.923571,130.899890,116.450537,128.959611,115.170129,57.969034,114.548196,0.001813,0.012928,32.000000,-237.223852,115.360026,0.370026,12.240312,0.587885,319403.187255,0.918868,20.227426,29.614369,1.977940,67.667525,53.397701,82.355938,64.602529,37.738195,70.603617,75.574505,20.200000,8.289183
60.213524,70.310062,119.117968,132.039987,47.726046,63.372480,59.319835,12.783589,114.514789,1.662086,70.451906,60.924660,130.898371,116.448276,128.958337,115.165324,57.969419,114.541890,0.001794,0.012923,32.000000,-237.223132,115.354238,0.370062,12.248175,0.587806,319275.827541,0.917750,20.225535,29.611701,1.978125,67.670671,53.400414,82.359539,64.602529,37.760197,70.603617,75.569413,20.200000,8.290835
60.211980,70.312996,119.074682,132.040379,47.784028,63.379611,59.346855,12.784184,114.511944,1.661581,70.454307,60.925284,130.897119,116.443987,128.958216,115.161692,57.969672,114.540976,0.001785,0.012936,32.000000,-237.222667,115.351817,0.369941,12.239247,0.587561,319276.116224,0.918403,20.231906,29.608865,1.977913,67.674930,53.402820,82.362918,64.602529,37.741218,70.603617,75.563990,20.200000,8.292059
60.214454,70.315330,119.067498,132.040853,47.757102,63.363544,59.364313,12.784834,114.516343,1.554245,70.453053,60.928312,130.895438,116.442670,128.957270,115.156442,57.969404,114.535126,0.001785,0.012903,32.000000,-237.222106,115.396572,0.330150,12.239950,0.587348,319279.662118,0.918953,20.238577,29.605012,1.978259,67.680817,53.404729,82.367076,64.602529,37.734537,70.603617,75.555577,20.200000,8.293107
60.215156,70.315328,119.043240,132.041131,47.822554,63.363691,59.369458,12.785397,114.507523,1.381471,70.448993,60.935263,130.896347,116.441980,128.958033,115.153946,57.970515,114.533082,0.001805,0.012918,32.000000,-237.221409,115.430897,0.277945,12.240374,0.587557,319318.497251,0.918671,20.242892,29.604256,1.977591,67.685718,53.406883,82.371602,64.602529,37.731133,70.603617,75.548974,20.200000,8.293801
60.218718,70.310935,119.040894,132.040931,47.870947,63.363951,59.355651,12.786037,114.500906,1.488213,70.433518,60.942155,130.895913,116.443504,128.958029,115.149736,57.971182,114.529286,0.001825,0.012949,32.000000,-237.220659,115.441040,0.312687,12.239406,0.587291,319238.811616,0.918132,20.243012,29.601305,1.977391,67.690730,53.407930,82.377830,64.602529,37.717021,70.603617,75.535826,20.200000,8.293555
60.212744,70.303021,119.032719,132.040218,47.760611,63.364153,59.377534,12.785041,114.495369,1.488678,70.429771,60.937472,130.896252,116.442975,128.958661,115.149478,57.972361,114.524644,0.001824,0.012936,32.000000,-237.221610,115.439817,0.312675,12.243879,0.587074,319237.964112,0.918043,20.242381,29.599069,1.976965,67.695931,53.407895,82.383202,64.602529,37.698038,70.603617,75.534328,20.200000,8.292518
60.201800,70.298556,118.984843,132.039967,47.713784,63.355760,59.340715,12.785024,114.489739,1.489531,70.450952,60.928193,130.896668,116.440416,128.960325,115.143151,57.972725,114.522785,0.001821,0.012902,32.000000,-237.221716,115.437049,0.313102,12.256197,0.587042,319233.640913,0.918188,20.234798,29.596312,1.976809,67.701177,53.408945,82.389256,64.602529,37.677943,70.603617,75.538519,20.200000,8.291620
60.196464,70.308022,118.997308,132.041877,47.758049,63.335307,59.332871,12.785066,114.486100,1.489785,70.476315,60.924909,130.897243,116.435003,128.959903,115.138593,57.972842,114.515865,0.001842,0.012897,32.000000,-237.221589,115.445260,0.312729,12.251182,0.586855,319228.303443,0.917935,20.232234,29.592579,1.976869,67.705164,53.409815,82.393960,64.602529,37.683211,70.603617,75.542044,20.200000,8.293673
60.193800,70.327827,119.017261,132.046150,47.866648,63.322977,59.370190,12.785180,114.490238,1.184962,70.498441,60.928194,130.898681,116.430628,128.958695,115.132095,57.973788,114.510778,0.001850,0.012883,32.000000,-237.221390,115.443642,0.208809,12.224325,0.586010,319184.899608,0.918558,20.237569,29.591193,1.976433,67.707387,53.410578,82.400805,64.602529,37.684255,70.603617,75.542077,20.200000,8.298401
60.194812,70.343120,119.033960,132.050242,47.846309,63.310865,59.212050,12.785350,114.479072,1.510689,70.511777,60.928158,130.900744,116.428997,128.958929,115.129843,57.972802,114.506459,0.001833,0.012878,32.000000,-237.221151,115.381225,0.326787,12.205050,0.586252,319091.331917,0.918497,20.251812,29.587267,1.976816,67.706234,53.410954,82.408322,64.602529,37.698721,70.603617,75.535260,20.200000,8.302503
60.191192,70.351686,118.998980,132.052834,47.803814,63.290515,59.289831,12.785410,114.476275,1.656143,70.523422,60.925570,130.903150,116.426258,128.958890,115.127141,57.972384,114.501372,0.001826,0.012886,32.000000,-237.221120,115.368148,0.370282,12.214216,0.587642,319045.232908,0.917836,20.274003,29.583519,1.977235,67.703401,53.410785,82.414305,64.602529,37.680619,70.603617,75.535283,20.200000,8.304947
60.183473,70.361688,118.979641,132.056057,47.688763,63.290395,59.339007,12.785593,114.467927,1.656341,70.545200,60.921221,130.905512,116.417181,128.959789,115.123344,57.970910,114.495133,0.001825,0.012889,32.000000,-237.220957,115.362868,0.370792,12.234167,0.588589,318998.163482,0.920132,20.288391,29.582130,1.977479,67.698932,53.409047,82.421466,64.602529,37.660679,70.603617,75.540881,20.200000,8.307642
60.184471,70.373073,119.014317,132.059336,47.675583,63.274246,59.311365,12.786087,114.466414,1.656446,70.560397,60.919916,130.907512,116.413064,128.959055,115.119734,57.968642,114.488240,0.001810,0.012851,32.000000,-237.220671,115.358466,0.370570,12.246101,0.587770,318904.310331,0.918712,20.300198,29.579747,1.977017,67.694715,53.407795,82.426879,64.602529,37.677239,70.603617,75.539660,20.200000,8.310562
60.186889,70.385316,119.000644,132.063306,47.553977,63.273978,59.352540,12.785299,114.460498,1.655884,70.570689,60.919791,130.910638,116.409212,128.959361,115.112694,57.966137,114.483395,0.001791,0.012823,32.000000,-237.221420,115.354592,0.370455,12.228845,0.586807,318916.138116,0.918105,20.317113,29.577786,1.976949,67.689539,53.405992,82.434394,64.602529,37.666279,70.603617,75.533242,20.200000,8.314062
60.188729,70.391922,118.995230,132.066028,47.515254,63.273850,59.325543,12.785379,114.460629,1.656049,70.574833,60.918333,130.913319,116.408723,128.962037,115.112060,57.965638,114.479979,0.001785,0.012801,32.000000,-237.221253,115.370182,0.370698,12.214661,0.586351,318846.820854,0.918310,20.327605,29.576262,1.977492,67.686418,53.404681,82.441829,64.602529,37.659554,70.603617,75.528456,20.200000,8.316164
60.189673,70.395979,118.978528,132.068767,47.410101,63.282112,59.351857,12.785520,114.463255,1.207655,70.578329,60.922006,130.916070,116.408355,128.965145,115.110034,57.964510,114.477378,0.001783,0.012790,32.000000,-237.221059,115.439186,0.216407,12.217517,0.587057,318857.846525,0.917659,20.337683,29.576099,1.977185,67.680741,53.402580,82.449912,64.602529,37.645205,70.603617,75.524646,20.200000,8.317876
60.191301,70.397870,118.970339,132.071362,47.439784,63.282204,59.369943,12.786190,114.455831,1.343860,70.577874,60.923417,130.917536,116.408315,128.967504,115.109863,57.963645,114.476641,0.001805,0.012782,32.000000,-237.220373,115.402990,0.270688,12.235224,0.587676,318862.691803,0.918059,20.342640,29.574718,1.977035,67.674679,53.400811,82.456863,64.602529,37.636031,70.603617,75.522167,20.200000,8.318991
60.193379,70.397234,118.967906,132.073767,47.391293,63.274482,59.379147,12.786293,114.452342,1.484185,70.576330,60.919694,130.920249,116.410456,128.970282,115.107449,57.962887,114.475421,0.001825,0.012774,32.000000,-237.220359,115.413007,0.313290,12.242497,0.587479,318908.852742,0.917766,20.345851,29.574413,1.976727,67.668089,53.399146,82.465936,64.602529,37.636438,70.603617,75.513441,20.200000,8.319646
60.190562,70.396387,118.995747,132.075726,47.438391,63.266506,59.348122,12.785224,114.448874,1.483716,70.583212,60.915804,130.921786,116.405750,128.972091,115.106234,57.961387,114.472779,0.001823,0.012773,32.000000,-237.221499,115.409088,0.313295,12.224486,0.586555,318911.832185,0.917465,20.346286,29.574873,1.976537,67.661366,53.397027,82.472764,64.602529,37.634727,70.603617,75.514241,20.200000,8.320063
60.192799,70.401314,119.021598,132.079067,47.465311,63.266726,59.363355,12.784472,114.447049,1.484551,70.585520,60.915636,130.925088,116.406279,128.974745,115.107828,57.960716,114.472859,0.001824,0.012756,32.000000,-237.222144,115.407386,0.313325,12.207376,0.586080,318872.722188,0.917174,20.343789,29.574959,1.976428,67.653003,53.395083,82.481340,64.602529,37.643191,70.603617,75.507703,20.200000,8.321639
60.193650,70.403791,119.039871,132.081614,47.428776,63.274765,59.313557,12.783506,114.448602,1.484386,70.583511,60.913499,130.927957,116.406074,128.976576,115.111261,57.959861,114.474117,0.001845,0.012764,32.000000,-237.223065,115.407590,0.313254,12.214209,0.587123,318834.456595,0.917584,20.345463,29.575005,1.976983,67.645623,53.394290,82.487945,64.602529,37.650823,70.603617,75.503571,20.200000,8.322907
60.196757,70.403251,119.072361,132.084022,47.237202,63.291063,59.370545,12.783479,114.456065,1.427059,70.578213,60.915200,130.930152,116.409253,128.980210,115.116308,57.957966,114.478838,0.001852,0.012773,32.000000,-237.223055,115.422689,0.292343,12.229092,0.588101,318839.997572,0.917326,20.348386,29.575719,1.977339,67.636773,53.393605,82.495996,64.602529,37.679564,70.603617,75.495174,20.200000,8.323653
60.194076,70.401286,119.045101,132.085686,47.082630,63.291134,59.191277,12.783400,114.463217,1.315787,70.577316,60.911017,130.932114,116.412039,128.983874,115.120551,57.957019,114.487041,0.001837,0.012722,32.000000,-237.223114,115.416616,0.257279,12.234603,0.587973,318883.274779,0.918204,20.350102,29.577267,1.977615,67.630519,53.393999,82.501928,64.602529,37.668335,70.603617,75.494218,20.200000,8.323927
60.194004,70.400163,119.040176,132.087618,46.860689,63.279520,59.319101,12.783850,114.469018,1.314839,70.586134,60.907390,130.933121,116.411462,128.987661,115.125131,57.955004,114.492473,0.001826,0.012717,32.000000,-237.222700,115.423508,0.257497,12.247620,0.587601,318966.390146,0.917505,20.346780,29.581762,1.978053,67.623545,53.395240,82.507956,64.602529,37.666066,70.603617,75.491036,20.200000,8.324300
60.192819,70.405886,119.067171,132.089906,46.805498,63.283809,59.357721,12.782597,114.466051,1.374707,70.589236,60.910637,130.934312,116.412181,128.989135,115.129283,57.953664,114.494258,0.001827,0.012705,32.000000,-237.223956,115.394709,0.279029,12.240941,0.587173,318967.239703,0.920325,20.347216,29.587225,1.977688,67.618814,53.396102,82.513372,64.602529,37.665589,70.603617,75.489172,20.200000,8.325897
60.200640,70.410370,119.102838,132.092504,46.772249,63.300099,59.341820,12.783110,114.468608,1.653944,70.584945,60.912082,130.935900,116.418842,128.991213,115.135790,57.953132,114.501104,0.001815,0.012678,32.000000,-237.223530,115.385866,0.369856,12.221858,0.586403,318910.096600,0.918172,20.346156,29.592229,1.977609,67.612968,53.397732,82.520637,64.602529,37.692520,70.603617,75.477782,20.200000,8.327779
60.203018,70.408630,119.065820,132.093609,46.835395,63.312316,59.376347,12.783230,114.469153,1.657035,70.581987,60.911906,130.936782,116.423739,128.992520,115.143876,57.952466,114.507279,0.001799,0.012660,32.000000,-237.223438,115.388843,0.369882,12.230087,0.586986,318938.697760,0.917671,20.352940,29.594552,1.978096,67.609425,53.398922,82.526234,64.602529,37.683268,70.603617,75.469024,20.200000,8.328225
60.200654,70.405998,119.096831,132.094967,47.033531,63.320473,59.343233,12.782970,114.478438,1.375802,70.585712,60.911779,130.938614,116.428979,128.992931,115.148398,57.952756,114.511283,0.001787,0.012600,32.000000,-237.223963,115.454453,0.271618,12.247387,0.588198,319022.818732,0.918032,20.350421,29.598851,1.978431,67.608868,53.400581,82.532472,64.602529,37.691070,70.603617,75.466188,20.200000,8.328307
60.201798,70.407157,119.088071,132.096949,47.079066,63.341056,59.327694,12.782236,114.477306,1.147507,70.589930,60.910499,130.939975,116.431217,128.995092,115.152804,57.952327,114.515454,0.001785,0.012559,32.000000,-237.224804,115.478435,0.199018,12.234716,0.587608,319083.181151,0.917630,20.346552,29.602918,1.977738,67.610347,53.401887,82.536842,64.602529,37.686123,70.603617,75.459870,20.200000,8.329100
60.201430,70.410306,119.109914,132.099680,47.140384,63.345468,59.372027,12.782252,114.474364,1.349381,70.595786,60.908714,130.942341,116.437296,128.997094,115.155543,57.951647,114.517468,0.001810,0.012536,32.000000,-237.224754,115.433570,0.271372,12.226925,0.587118,319122.282954,0.918294,20.346037,29.604831,1.978331,67.612312,53.402218,82.541627,64.602529,37.690272,70.603617,75.454906,20.200000,8.330487
60.199231,70.414135,119.067917,132.102166,47.250137,63.345353,59.346431,12.782372,114.471129,1.650748,70.607602,60.907042,130.943876,116.439030,128.999565,115.155150,57.952194,114.518262,0.001832,0.012549,32.000000,-237.224627,115.431783,0.369748,12.231424,0.587836,319227.596009,0.918817,20.346172,29.607555,1.978148,67.615062,53.402041,82.545060,64.602529,37.688384,70.603617,75.454187,20.200000,8.331829
60.197597,70.423450,119.055405,132.105657,47.484043,63.321055,59.375070,12.782609,114.471562,1.656927,70.623588,60.905015,130.947612,116.440966,129.004251,115.161274,57.953278,114.519691,0.001831,0.012534,32.000000,-237.224305,115.434425,0.369959,12.240191,0.588421,319253.044274,0.918209,20.349650,29.609344,1.978523,67.619464,53.403935,82.548703,64.602529,37.682660,70.603617,75.451441,20.200000,8.334427
60.194430,70.432253,119.082029,132.108805,47.671423,63.300959,59.353316,12.783013,114.471930,1.657011,70.634421,60.902643,130.950234,116.441687,129.006282,115.162824,57.952576,114.523277,0.001832,0.012547,32.000000,-237.224096,115.434070,0.369940,12.253449,0.587931,319255.842463,0.918650,20.355448,29.609234,1.977898,67.621902,53.404648,82.549908,64.602529,37.671980,70.603617,75.449621,20.200000,8.337012
