OSU 80 Ton Compressor Load Stand
60.193433,70.441881,119.091793,132.112496,47.911640,63.296988,59.350064,12.783083,114.470791,1.657059,70.643035,60.904727,130.953629,116.443054,129.007024,115.162661,57.951402,114.524417,0.001854,0.012544,32.000000,-237.224145,115.436526,0.369987,12.240516,0.587244,319140.291777,0.917906,20.366226,29.608936,1.977743,67.626230,53.404707,82.550592,64.602529,37.685056,70.603617,75.446542,20.200000,8.339836
60.193343,70.448697,119.066971,132.115099,47.920004,63.297292,59.335614,12.783254,114.479186,1.537826,70.647220,60.904748,130.957276,116.443495,129.008574,115.164188,57.951888,114.524826,0.001873,0.012558,32.000000,-237.224027,115.483042,0.327426,12.223414,0.586669,319048.225027,0.918026,20.377866,29.611611,1.978290,67.631602,53.405870,82.551549,64.602529,37.674434,70.603617,75.444469,20.200000,8.342051
60.199921,70.453492,119.082336,132.117482,47.997943,63.313475,59.361122,12.783446,114.481966,1.315555,70.643577,60.916427,130.959916,116.443960,129.009058,115.170103,57.951085,114.528321,0.001842,0.012567,32.000000,-237.223825,115.472521,0.256910,12.222892,0.587360,319037.970622,0.918060,20.388385,29.613414,1.978485,67.636688,53.406437,82.550486,64.602529,37.687984,70.603617,75.434034,20.200000,8.344046
60.201298,70.453453,119.048518,132.118729,47.979006,63.321653,59.386890,12.783537,114.481878,1.315266,70.635165,60.917553,130.963260,116.444844,129.011077,115.175051,57.950811,114.529839,0.001832,0.012600,32.000000,-237.223657,115.478223,0.256662,12.236050,0.588015,319044.796755,0.918306,20.395283,29.613153,1.978075,67.640093,53.407868,82.549065,64.602529,37.675148,70.603617,75.426291,20.200000,8.344953
60.199577,70.448906,119.037084,132.119327,47.978552,63.321538,59.337414,12.783053,114.483025,1.315481,70.633611,60.914278,130.967073,116.443079,129.013715,115.173663,57.949887,114.532047,0.001834,0.012612,32.000000,-237.224282,115.483611,0.257226,12.249150,0.588209,319129.459766,0.918047,20.394185,29.615878,1.978114,67.643524,53.409688,82.546803,64.602529,37.658031,70.603617,75.424666,20.200000,8.344792
60.202270,70.447364,119.030388,132.120221,48.248661,63.305397,59.347918,12.783490,114.478186,1.440308,70.629732,60.915519,130.970077,116.445534,129.015725,115.175457,57.949214,114.536847,0.001834,0.012600,32.000000,-237.223909,115.439362,0.301989,12.238434,0.587378,319170.720844,0.917743,20.392914,29.616989,1.977507,67.645156,53.409884,82.544378,64.602529,37.645665,70.603617,75.416761,20.200000,8.345159
60.196648,70.444722,119.004955,132.121624,48.510667,63.297602,59.376716,12.783927,114.473786,1.823119,70.631938,60.912148,130.973058,116.446118,129.017952,115.170425,57.949836,114.537085,0.001800,0.012570,32.000000,-237.223593,115.427961,0.426982,12.222341,0.586696,319167.726853,0.918525,20.389909,29.619126,1.977374,67.647686,53.411173,82.540966,64.602529,37.630303,70.603617,75.416264,20.200000,8.345457
60.196806,70.446189,119.006477,132.122999,48.706086,63.277372,59.358263,12.783954,114.471064,1.828377,70.640617,60.910962,130.975627,116.444416,129.019412,115.170080,57.950739,114.535692,0.001790,0.012561,32.000000,-237.223600,115.426110,0.427033,12.235694,0.586959,319085.238539,0.918078,20.385955,29.622442,1.977174,67.647231,53.412230,82.537819,64.602529,37.620672,70.603617,75.412459,20.200000,8.346154
60.195917,70.452770,119.035480,132.125721,48.987029,63.264888,59.369173,12.785946,114.469549,1.828221,70.649562,60.913207,130.979636,116.447468,129.020277,115.166910,57.951781,114.537279,0.001790,0.012571,32.000000,-237.221522,115.422234,0.427037,12.244799,0.587555,319044.854077,0.917609,20.388348,29.621951,1.976937,67.643700,53.413642,82.532875,64.602529,37.635938,70.603617,75.410796,20.200000,8.348299
60.201887,70.457912,119.084681,132.128271,49.129688,63.252674,59.370747,12.786386,114.471978,1.828286,70.646602,60.914535,130.983315,116.449360,129.022396,115.164624,57.952114,114.539070,0.001792,0.012584,32.000000,-237.220987,115.443504,0.427007,12.249336,0.586746,318942.691558,0.917602,20.389673,29.620281,1.976957,67.639837,53.415287,82.528482,64.602529,37.662518,70.603617,75.400864,20.200000,8.350160
60.196707,70.456338,119.050022,132.129741,49.175362,63.261114,59.330914,12.786641,114.476663,1.491325,70.648115,60.908284,130.986494,116.451266,129.025140,115.159970,57.951060,114.540824,0.001834,0.012614,32.000000,-237.220672,115.469823,0.314411,12.262066,0.586430,318884.157881,0.917284,20.397051,29.620112,1.977468,67.634300,53.415429,82.521317,64.602529,37.647957,70.603617,75.399142,20.200000,8.351007
60.195342,70.456957,119.079480,132.130788,49.167902,63.249335,59.239190,12.787226,114.472457,1.549218,70.656095,60.908173,130.990565,116.449508,129.027683,115.158659,57.951136,114.540116,0.001832,0.012648,32.000000,-237.220105,115.438529,0.337220,12.272354,0.586366,318825.224992,0.916994,20.396845,29.620766,1.978089,67.631045,53.416614,82.515660,64.602529,37.651860,70.603617,75.398224,20.200000,8.351572
60.200179,70.462080,119.072390,132.132363,49.273806,63.224882,59.363710,12.787364,114.471322,1.972826,70.651732,60.909072,130.995158,116.448134,129.031138,115.154842,57.950515,114.540489,0.001834,0.012671,32.000000,-237.219866,115.401419,0.478161,12.267477,0.585670,318868.832346,0.917816,20.399911,29.622785,1.977683,67.625997,53.418046,82.508751,64.602529,37.654546,70.603617,75.389385,20.200000,8.353561
60.203839,70.461650,119.070079,132.132653,49.495185,63.220555,59.377932,12.787283,114.473588,2.000222,70.642885,60.912638,130.997849,116.450913,129.033551,115.154575,57.950318,114.540346,0.001836,0.012700,32.000000,-237.219910,115.400779,0.484400,12.269056,0.585300,318810.366695,0.919091,20.401753,29.622318,1.978218,67.621436,53.418824,82.503707,64.602529,37.660757,70.603617,75.379815,20.200000,8.354421
60.206795,70.455897,119.066250,132.132235,49.668882,63.220156,59.378146,12.786640,114.480627,1.877123,70.633857,60.916612,131.000573,116.451607,129.036586,115.158085,57.950560,114.541744,0.001876,0.012738,32.000000,-237.220458,115.439255,0.439643,12.252765,0.585195,318690.971454,0.916739,20.402543,29.623146,1.977941,67.617624,53.421572,82.499565,64.602529,37.649381,70.603617,75.370600,20.200000,8.354104
60.211276,70.450593,119.054222,132.131731,49.717795,63.232533,59.335298,12.786477,114.488449,1.515717,70.619326,60.918878,131.004076,116.455824,129.040669,115.161447,57.952167,114.547355,0.001840,0.012739,32.000000,-237.220594,115.456464,0.320226,12.231086,0.584994,318667.766109,0.916393,20.398837,29.623264,1.977782,67.614918,53.424943,82.497369,64.602529,37.639010,70.603617,75.360267,20.200000,8.353779
60.208192,70.439288,119.045598,132.130905,49.581339,63.256975,59.363217,12.786074,114.493116,1.485546,70.604096,60.920825,131.005681,116.459214,129.044041,115.163391,57.953484,114.551594,0.001830,0.012743,32.000000,-237.221025,115.457897,0.313663,12.212649,0.585688,318660.092369,0.916320,20.390437,29.623791,1.977621,67.611860,53.426717,82.495351,64.602529,37.632161,70.603617,75.355889,20.200000,8.352339
60.211767,70.430166,119.080922,132.130788,49.522137,63.277338,59.364446,12.785219,114.496785,1.485738,70.594808,60.924983,131.007559,116.459638,129.045877,115.164095,57.955336,114.551909,0.001830,0.012751,32.000000,-237.221751,115.457955,0.313094,12.218015,0.586676,318714.914096,0.917072,20.381120,29.625270,1.977275,67.609767,53.428811,82.494776,64.602529,37.666721,70.603617,75.348198,20.200000,8.350964
60.218331,70.423070,119.042245,132.131072,49.331145,63.269292,59.335571,12.785304,114.502071,1.486369,70.581597,60.928635,131.008296,116.464014,129.048760,115.171769,57.956378,114.553373,0.001832,0.012782,32.000000,-237.221583,115.459137,0.313689,12.237984,0.587760,318827.638750,0.917019,20.372577,29.626286,1.977233,67.607831,53.431187,82.494256,64.602529,37.631240,70.603617,75.334059,20.200000,8.350182
60.221343,70.415966,119.055512,132.130891,49.281923,63.281333,59.368826,12.784941,114.503723,1.486602,70.575698,60.929237,131.008134,116.469634,129.050929,115.174914,57.956309,114.555485,0.001798,0.012778,32.000000,-237.221976,115.450538,0.313362,12.235260,0.587868,318919.289324,0.917212,20.360254,29.624609,1.977702,67.606470,53.432098,82.493854,64.602529,37.638783,70.603617,75.322577,20.200000,8.349313
60.222489,70.410557,119.054856,132.131253,49.328947,63.285272,59.362023,12.784784,114.505003,1.803226,70.568516,60.926795,131.007749,116.472883,129.053744,115.176667,57.956809,114.559732,0.001789,0.012777,32.000000,-237.222154,115.427764,0.419173,12.225994,0.586436,318869.532670,0.917412,20.347281,29.624371,1.976844,67.605388,53.432277,82.494178,64.602529,37.638929,70.603617,75.312946,20.200000,8.348798
60.224366,70.407446,119.072494,132.131740,49.380931,63.285243,59.398024,12.784354,114.508525,1.828900,70.568475,60.925691,131.006744,116.477249,129.056663,115.179288,57.958274,114.562488,0.001788,0.012765,32.000000,-237.222553,115.430189,0.425200,12.208348,0.586725,318923.861018,0.917004,20.337478,29.625603,1.976965,67.605693,53.433558,82.496473,64.602529,37.647172,70.603617,75.303279,20.200000,8.348671
60.225296,70.406659,119.082997,132.132514,49.426798,63.277118,59.356882,12.784112,114.511074,1.828641,70.568455,60.926260,131.006102,116.484624,129.059185,115.186154,57.960113,114.565197,0.001791,0.012763,32.000000,-237.222809,115.429065,0.424597,12.198556,0.587168,318937.922479,0.917134,20.331044,29.627440,1.976917,67.606943,53.435738,82.500096,64.602529,37.666658,70.603617,75.292782,20.200000,8.349187
60.221909,70.406819,119.053180,132.133068,49.244577,63.289049,59.372868,12.783813,114.514934,1.766961,70.574948,60.923752,131.004136,116.485513,129.060190,115.185696,57.960142,114.565501,0.001830,0.012760,32.000000,-237.223068,115.454666,0.402347,12.213627,0.588107,318932.785588,0.916538,20.326254,29.627490,1.977148,67.606082,53.436139,82.502674,64.602529,37.643254,70.603617,75.286771,20.200000,8.349744
60.228003,70.412343,119.016613,132.134120,49.112847,63.305040,59.372917,12.784080,114.520763,1.664124,70.581838,60.929590,131.002744,116.489700,129.061160,115.191651,57.960943,114.567803,0.001829,0.012783,32.000000,-237.222653,115.442313,0.366675,12.229377,0.588565,318889.062370,0.917037,20.324633,29.627141,1.977292,67.604747,53.436190,82.505844,64.602529,37.611148,70.603617,75.274611,20.200000,8.351482
60.234088,70.417460,119.029132,132.134974,49.055956,63.325346,59.319407,12.783033,114.523704,1.662457,70.577466,60.936055,131.001873,116.491595,129.060780,115.193049,57.961562,114.564951,0.001826,0.012827,32.000000,-237.223602,115.440436,0.366234,12.229757,0.587795,318950.282809,0.917021,20.327826,29.627280,1.976908,67.603901,53.435597,82.509033,64.602529,37.622034,70.603617,75.259107,20.200000,8.353303
60.242324,70.414900,119.024715,132.134056,49.015466,63.349617,59.362938,12.781532,114.529473,1.662664,70.562166,60.942400,131.001278,116.499594,129.062001,115.198360,57.962035,114.567700,0.001829,0.012823,32.000000,-237.225139,115.447428,0.365883,12.215911,0.586833,319032.407045,0.917163,20.327894,29.627746,1.976101,67.603882,53.433742,82.513278,64.602529,37.618574,70.603617,75.237906,20.200000,8.353949
60.244033,70.408242,119.009242,132.132522,48.897333,63.365983,59.355817,12.781489,114.535207,1.663038,70.556103,60.942383,131.000478,116.504482,129.063037,115.202939,57.962554,114.571977,0.001870,0.012832,32.000000,-237.225307,115.448053,0.365754,12.197896,0.587004,319136.859853,0.918194,20.327565,29.625557,1.976109,67.604340,53.431686,82.516551,64.602529,37.610957,70.603617,75.224747,20.200000,8.353273
60.248383,70.402844,118.996187,132.131250,48.805173,63.366107,59.346867,12.781215,114.540977,1.663182,70.553202,60.946952,130.999757,116.504585,129.063134,115.209207,57.964008,114.571352,0.001835,0.012815,32.000000,-237.225607,115.450117,0.365851,12.179690,0.587727,319254.234251,0.917726,20.317632,29.626598,1.975766,67.605121,53.429782,82.522433,64.602529,37.581626,70.603617,75.208407,20.200000,8.352568
60.252064,70.401170,119.007336,132.131072,48.668339,63.373679,59.380786,12.780476,114.544705,1.662911,70.543562,60.951357,130.997999,116.505259,129.062832,115.213974,57.964571,114.571787,0.001828,0.012793,32.000000,-237.226339,115.473030,0.365255,12.162799,0.588591,319329.701146,0.918027,20.309445,29.628432,1.975453,67.603930,53.427071,82.526560,64.602529,37.598831,70.603617,75.193272,20.200000,8.352968
60.252913,70.396188,118.955966,132.130454,48.489664,63.398260,59.364101,12.780082,114.554987,1.197524,70.540209,60.947376,130.996080,116.511758,129.062924,115.219544,57.964877,114.573570,0.001827,0.012793,32.000000,-237.226809,115.521717,0.208200,12.142182,0.589300,319322.699797,0.918080,20.300154,29.626634,1.975093,67.600898,53.423757,82.531769,64.602529,37.567231,70.603617,75.177081,20.200000,8.352685
60.253323,70.393989,119.011441,132.130473,48.221106,63.398301,59.236204,12.780296,114.553740,1.216552,70.542922,60.949466,130.995316,116.513553,129.063199,115.221124,57.965949,114.576902,0.001829,0.012798,32.000000,-237.226629,115.492964,0.222155,12.139975,0.590215,319357.943479,0.917599,20.295186,29.626310,1.975158,67.597774,53.421322,82.535952,64.602529,37.571141,70.603617,75.165784,20.200000,8.352591
60.255241,70.395269,119.046622,132.130682,47.998832,63.398375,59.386354,12.781428,114.553730,1.640406,70.549176,60.951616,130.995783,116.515442,129.064013,115.224312,57.968718,114.578605,0.001792,0.012753,32.000000,-237.225581,115.470914,0.361412,12.149291,0.591036,319476.915728,0.918186,20.289443,29.626986,1.974277,67.593768,53.418736,82.540382,64.602529,37.605030,70.603617,75.149804,20.200000,8.353599
60.256751,70.399769,119.072215,132.130584,47.905046,63.398370,59.317785,12.781687,114.555860,1.664333,70.560411,60.956330,130.994914,116.514568,129.061724,115.228596,57.969524,114.580221,0.001784,0.012741,32.000000,-237.225162,115.473314,0.366623,12.170441,0.591549,319473.772347,0.920156,20.286878,29.627746,1.975185,67.589409,53.413732,82.542494,64.602529,37.616047,70.603617,75.133578,20.200000,8.355084
60.263403,70.406004,119.124072,132.130543,47.935620,63.398443,59.368096,12.781063,114.554575,1.665119,70.564074,60.959335,130.994356,116.516652,129.060434,115.229763,57.971265,114.577908,0.001783,0.012721,32.000000,-237.225765,115.474198,0.366474,12.193699,0.591329,319471.437940,0.917802,20.286441,29.625914,1.975706,67.586742,53.410632,82.544199,64.602529,37.651977,70.603617,75.114700,20.200000,8.356995
60.264007,70.410050,119.097801,132.130033,48.066657,63.398420,59.327312,12.780633,114.553799,1.665120,70.561453,60.959335,130.993386,116.521957,129.059450,115.232273,57.970799,114.580614,0.001790,0.012738,32.000000,-237.226340,115.475559,0.366593,12.184710,0.590470,319473.846350,0.918848,20.289591,29.625998,1.976081,67.584043,53.408599,82.544416,64.602529,37.628218,70.603617,75.098543,20.200000,8.358676
60.259860,70.409946,119.116685,132.128909,48.176841,63.414660,59.353551,12.781375,114.551448,1.664972,70.572202,60.954856,130.993168,116.523033,129.059150,115.231872,57.971134,114.581941,0.001828,0.012720,32.000000,-237.225698,115.477234,0.366693,12.167689,0.589626,319475.270426,0.917973,20.289873,29.622982,1.976723,67.580796,53.407976,82.544979,64.602529,37.645316,70.603617,75.087263,20.200000,8.359362
60.260922,70.416907,119.133262,132.129034,48.413044,63.414597,59.384857,12.781816,114.552267,1.664332,70.585462,60.955476,130.992142,116.518742,129.058184,115.231228,57.972394,114.582946,0.001827,0.012696,32.000000,-237.225280,115.484955,0.366644,12.190212,0.589866,319478.847864,0.918603,20.293378,29.624937,1.976268,67.577924,53.407755,82.544798,64.602529,37.645119,70.603617,75.071697,20.200000,8.361404
60.257577,70.424793,119.110642,132.129218,48.511512,63.414552,59.329388,12.781809,114.556727,1.367990,70.598786,60.955513,130.991836,116.518053,129.058809,115.234283,57.973291,114.581161,0.001827,0.012690,32.000000,-237.225308,115.510607,0.266804,12.205204,0.591045,319561.310945,0.918503,20.296985,29.625333,1.976717,67.576648,53.409760,82.545476,64.602529,37.657156,70.603617,75.060489,20.200000,8.363743
60.257609,70.433932,119.130662,132.129758,48.551840,63.414217,59.358988,12.781169,114.552932,1.458455,70.608446,60.961487,130.991636,116.520477,129.057261,115.232200,57.973502,114.581092,0.001834,0.012698,32.000000,-237.226040,115.465819,0.307326,12.209238,0.590077,319565.165088,0.918017,20.302996,29.624625,1.976957,67.575803,53.410938,82.544721,64.602529,37.666703,70.603617,75.048801,20.200000,8.366457
60.264909,70.440362,119.116204,132.130493,48.617276,63.422313,59.320450,12.782105,114.553222,1.663727,70.608802,60.968144,130.991674,116.521091,129.056522,115.232006,57.972943,114.581827,0.001872,0.012721,32.000000,-237.224983,115.466381,0.370301,12.216275,0.589244,319571.604417,0.918951,20.313875,29.622748,1.976692,67.575760,53.411708,82.543999,64.602529,37.649617,70.603617,75.026457,20.200000,8.368630
60.270203,70.441531,119.126897,132.130896,48.760145,63.422544,59.333889,12.782879,114.555799,1.665213,70.603574,60.975286,130.992082,116.522702,129.055677,115.233494,57.973589,114.584852,0.001837,0.012744,32.000000,-237.224322,115.477842,0.370334,12.229675,0.589208,319577.135593,0.918510,20.322985,29.622499,1.977023,67.578918,53.413483,82.544032,64.602529,37.650666,70.603617,75.005679,20.200000,8.369976
60.269516,70.438837,119.115928,132.130888,48.850188,63.422316,59.326303,12.782416,114.555248,1.366296,70.600560,60.973384,130.992906,116.520347,129.056274,115.231419,57.974717,114.583573,0.001830,0.012737,32.000000,-237.224898,115.512431,0.270267,12.217810,0.588741,319622.214849,0.919116,20.322883,29.623461,1.976543,67.583964,53.415137,82.544672,64.602529,37.655899,70.603617,74.990105,20.200000,8.370210
60.268079,70.435429,119.109049,132.131255,48.895662,63.422211,59.345245,12.782820,114.550272,1.457748,70.605835,60.969974,130.993488,116.521205,129.056651,115.231396,57.975028,114.584379,0.001831,0.012740,32.000000,-237.224602,115.472045,0.311872,12.208741,0.588085,319621.939439,0.918824,20.319315,29.624480,1.976547,67.590657,53.416412,82.543793,64.602529,37.648987,70.603617,74.976538,20.200000,8.370184
60.270107,70.437810,119.090253,132.132541,48.986667,63.422174,59.306606,12.782892,114.549105,1.659829,70.608670,60.970190,130.993362,116.514999,129.056730,115.228832,57.975532,114.582926,0.001835,0.012735,32.000000,-237.224606,115.473231,0.374377,12.197446,0.588587,319617.325482,0.918943,20.317236,29.622648,1.976388,67.597757,53.417687,82.543340,64.602529,37.637093,70.603617,74.960701,20.200000,8.371197
60.269605,70.439635,119.069241,132.133744,49.093615,63.421886,59.368092,12.782665,114.547032,1.661876,70.609201,60.969409,130.992483,116.511759,129.056568,115.228600,57.976541,114.578394,0.001799,0.012715,32.000000,-237.224787,115.470555,0.374665,12.198241,0.588983,319613.868965,0.918664,20.315113,29.622779,1.976321,67.605554,53.418412,82.543828,64.602529,37.617820,70.603617,74.944272,20.200000,8.372425
60.273251,70.441132,119.115314,132.134418,49.215669,63.421560,59.337867,12.783516,114.544934,1.662152,70.605188,60.972518,130.992935,116.512175,129.056900,115.229537,57.977545,114.579763,0.001791,0.012703,32.000000,-237.223965,115.469031,0.374732,12.206489,0.589367,319614.651684,0.919234,20.315680,29.621477,1.975942,67.612275,53.419291,82.543673,64.602529,37.637927,70.603617,74.925151,20.200000,8.373402
60.272605,70.438187,119.078606,132.134390,49.370503,63.421623,59.368954,12.783637,114.546444,1.666219,70.599698,60.971002,130.993166,116.513957,129.057998,115.231871,57.977123,114.578030,0.001791,0.012742,32.000000,-237.223913,115.446268,0.379961,12.231996,0.589182,319613.488740,0.918291,20.317953,29.617975,1.975610,67.619343,53.420367,82.544363,64.602529,37.633314,70.603617,74.907993,20.200000,8.373779
60.275020,70.435132,119.132091,132.134406,49.472495,63.421490,59.334167,12.783560,114.541047,1.985176,70.594983,60.974224,130.992906,116.514561,129.059105,115.233510,57.977362,114.578219,0.001801,0.012704,32.000000,-237.224021,115.421385,0.483370,12.249582,0.589060,319610.690750,0.918695,20.316189,29.617723,1.976255,67.624444,53.421113,82.544064,64.602529,37.640279,70.603617,74.892165,20.200000,8.373810
60.274778,70.431903,119.111475,132.134426,49.598610,63.429670,59.329698,12.784276,114.542636,1.940757,70.590394,60.973268,130.993659,116.512750,129.059518,115.235082,57.977538,114.577483,0.001838,0.012687,32.000000,-237.223302,115.453630,0.462586,12.251483,0.587570,319609.172177,0.918219,20.313821,29.617193,1.975667,67.630305,53.423320,82.545709,64.602529,37.663510,70.603617,74.873389,20.200000,8.373927
60.272037,70.429214,119.122059,132.134406,49.696888,63.429544,59.314162,12.784369,114.547094,1.536209,70.586033,60.974430,130.991010,116.514329,129.058090,115.235872,57.976207,114.576489,0.001839,0.012706,32.000000,-237.223250,115.479702,0.328782,12.243953,0.587079,319605.241731,0.918707,20.308606,29.617058,1.976475,67.633315,53.424198,82.546014,64.602529,37.655817,70.603617,74.861707,20.200000,8.373963
60.268400,70.426334,119.126919,132.135041,49.782161,63.421246,59.341097,12.783600,114.544041,1.493335,70.582307,60.970413,130.989980,116.514618,129.059182,115.236593,57.975311,114.575962,0.001839,0.012724,32.000000,-237.224071,115.477162,0.317837,12.245616,0.586902,319643.351828,0.918890,20.305593,29.616477,1.976141,67.635224,53.427193,82.548743,64.602529,37.658412,70.603617,74.848020,20.200000,8.374172
60.265806,70.424240,119.096228,132.136041,49.915294,63.421387,59.357687,12.784074,114.544365,1.493209,70.581933,60.966982,130.989706,116.512883,129.058422,115.236663,57.974031,114.576835,0.001850,0.012708,32.000000,-237.223643,115.477455,0.318090,12.223332,0.587389,319643.080359,0.919169,20.305357,29.617261,1.976407,67.634388,53.428331,82.550565,64.602529,37.640827,70.603617,74.835768,20.200000,8.374342
60.262602,70.423579,119.138094,132.137185,49.955278,63.421246,59.354128,12.784610,114.547796,1.492829,70.584972,60.968019,130.988989,116.508824,129.057785,115.235347,57.974028,114.571546,0.001882,0.012688,32.000000,-237.222976,115.478862,0.317906,12.227717,0.587316,319600.792142,0.918687,20.305733,29.617867,1.976607,67.632421,53.428034,82.553067,64.602529,37.685060,70.603617,74.824841,20.200000,8.374885
60.260942,70.425586,119.141508,132.138526,50.121671,63.421115,59.338124,12.783590,114.550238,1.492564,70.579306,60.972043,130.988678,116.506363,129.057885,115.235631,57.974671,114.570144,0.001847,0.012667,32.000000,-237.224015,115.480441,0.317738,12.239219,0.588203,319602.328129,0.918471,20.305958,29.619626,1.976182,67.631055,53.426272,82.555842,64.602529,37.665052,70.603617,74.812990,20.200000,8.375891
60.261227,70.421264,119.100725,132.139467,50.186081,63.421167,59.310749,12.783306,114.548313,1.631795,70.565340,60.972185,130.989631,116.510363,129.058475,115.240654,57.973986,114.572266,0.001841,0.012664,32.000000,-237.224149,115.467000,0.366004,12.230530,0.588340,319601.962596,0.918576,20.308165,29.616720,1.976982,67.627563,53.424551,82.559847,64.602529,37.659135,70.603617,74.798472,20.200000,8.376104
60.261714,70.413923,119.085570,132.139824,50.187440,63.421264,59.331148,12.783234,114.547519,1.663258,70.553136,60.968067,130.990888,116.512555,129.059254,115.242370,57.974411,114.575001,0.001842,0.012691,32.000000,-237.224110,115.468585,0.373822,12.220618,0.587847,319602.537577,0.918856,20.311657,29.615305,1.977093,67.623244,53.421759,82.563067,64.602529,37.641141,70.603617,74.784799,20.200000,8.375295
60.257689,70.404066,119.084721,132.140057,50.139705,63.421275,59.355653,12.783943,114.550261,1.593903,70.544832,60.961820,130.991901,116.514013,129.060510,115.242635,57.974471,114.577864,0.001847,0.012698,32.000000,-237.223254,115.500972,0.345824,12.229040,0.587957,319600.006567,0.919265,20.307079,29.617158,1.976407,67.616035,53.417376,82.566993,64.602529,37.631349,70.603617,74.771823,20.200000,8.373909
60.249060,70.398555,119.099412,132.140252,50.053578,63.421209,59.343738,12.782559,114.550452,1.323651,70.547409,60.955184,130.991615,116.510327,129.060896,115.240832,57.974458,114.578104,0.001810,0.012658,32.000000,-237.224748,115.513187,0.258963,12.232334,0.588300,319593.711543,0.918924,20.299303,29.618238,1.976140,67.608470,53.412502,82.569713,64.602529,37.641729,70.603617,74.769013,20.200000,8.373173
60.244168,70.398765,119.087992,132.141043,49.962782,63.421083,59.313388,12.782177,114.548221,1.318401,70.550236,60.948351,130.992055,116.510529,129.061542,115.240910,57.975116,114.574735,0.001806,0.012617,32.000000,-237.225005,115.513086,0.258980,12.210556,0.587938,319586.138474,0.918588,20.293048,29.619753,1.976258,67.597796,53.406910,82.573307,64.602529,37.649362,70.603617,74.760312,20.200000,8.373757
60.242184,70.400848,119.118836,132.141758,49.858636,63.421083,59.370087,12.782500,114.550273,1.318920,70.552220,60.946562,130.993015,116.511487,129.061118,115.240254,57.973857,114.574573,0.001805,0.012598,32.000000,-237.224673,115.514442,0.259074,12.219816,0.588007,319584.075267,0.918905,20.295259,29.619897,1.976785,67.587232,53.401857,82.574749,64.602529,37.662636,70.603617,74.754176,20.200000,8.374806
60.237588,70.402062,119.141178,132.142485,49.678891,63.421277,59.356549,12.781946,114.552451,1.247871,70.548000,60.941472,130.993009,116.512879,129.061838,115.243632,57.972679,114.577738,0.001818,0.012582,32.000000,-237.225078,115.552034,0.229901,12.221915,0.589049,319584.075145,0.919457,20.299846,29.617387,1.976756,67.575123,53.396844,82.577707,64.602529,37.688810,70.603617,74.745639,20.200000,8.375892
60.231284,70.399502,119.153286,132.142802,49.461608,63.405053,59.388755,12.781945,114.548959,1.127430,70.547573,60.936500,130.992794,116.514310,129.061836,115.243553,57.971814,114.580738,0.001849,0.012583,32.000000,-237.225140,115.519687,0.199710,12.235200,0.588861,319587.781028,0.918618,20.303706,29.618556,1.977333,67.564293,53.392363,82.580050,64.602529,37.675529,70.603617,74.743015,20.200000,8.376104
60.227932,70.399332,119.150896,132.143938,49.203955,63.380797,59.370234,12.782377,114.546982,1.488200,70.546630,60.933960,130.995339,116.515007,129.063444,115.244494,57.971805,114.582712,0.001849,0.012550,32.000000,-237.224599,115.500700,0.315206,12.246757,0.589010,319592.471491,0.918911,20.309035,29.621474,1.977854,67.553154,53.387704,82.583612,64.602529,37.676642,70.603617,74.737288,20.200000,8.376650
60.221046,70.398858,119.143196,132.145054,49.008098,63.364646,59.355712,12.781819,114.548468,1.491786,70.549092,60.927970,130.996720,116.516486,129.064692,115.242429,57.971304,114.587599,0.001849,0.012593,32.000000,-237.225218,115.501729,0.315238,12.246907,0.588396,319511.729037,0.918279,20.312116,29.623993,1.978262,67.544065,53.383063,82.586727,64.602529,37.686580,70.603617,74.736728,20.200000,8.377235
60.216468,70.400334,119.128683,132.147234,48.939848,63.364488,59.391316,12.781073,114.548035,1.489099,70.554770,60.919068,130.997102,116.518257,129.064993,115.235970,57.970306,114.589043,0.001847,0.012541,32.000000,-237.225834,115.513193,0.312565,12.244076,0.587656,319390.305289,0.918270,20.314948,29.625086,1.978333,67.532471,53.377159,82.588934,64.602529,37.663894,70.603617,74.732848,20.200000,8.378158
60.205700,70.403494,119.123981,132.150051,48.931925,63.364572,59.298412,12.780235,114.550128,1.185942,70.567894,60.912949,130.997765,116.516857,129.064905,115.231523,57.970632,114.591294,0.001872,0.012577,32.000000,-237.226656,115.546220,0.211402,12.228147,0.587547,319310.928078,0.918377,20.320637,29.628275,1.978431,67.525427,53.374076,82.592076,64.602529,37.672448,70.603617,74.737768,20.200000,8.379321
60.202019,70.411911,119.119372,132.154805,48.931867,63.339944,59.351250,12.779869,114.547478,1.295219,70.581188,60.907977,130.997777,116.515392,129.064657,115.231643,57.969772,114.591343,0.001836,0.012559,32.000000,-237.226989,115.504415,0.258702,12.237948,0.587655,319314.059759,0.917906,20.326211,29.630069,1.978341,67.519413,53.369371,82.594607,64.602529,37.656824,70.603617,74.736872,20.200000,8.381734
60.201913,70.419913,119.074786,132.159379,48.903360,63.324024,59.324328,12.778796,114.542757,1.638988,70.584587,60.900421,130.999648,116.514530,129.065700,115.229565,57.969323,114.592095,0.001830,0.012521,32.000000,-237.228011,115.483221,0.368555,12.252282,0.588556,319319.725444,0.919536,20.339012,29.630981,1.978616,67.515304,53.365982,82.596443,64.602529,37.645028,70.603617,74.733146,20.200000,8.384146
60.205606,70.424314,119.112269,132.163680,48.781570,63.332207,59.181586,12.779139,114.542724,1.657402,70.581126,60.897729,131.000165,116.516471,129.066173,115.226529,57.969317,114.592624,0.001829,0.012506,32.000000,-237.227707,115.483055,0.372634,12.248184,0.587905,319204.659546,0.918444,20.350727,29.631868,1.978661,67.512417,53.360698,82.598270,64.602529,37.661468,70.603617,74.724060,20.200000,8.386094
60.204201,70.423207,119.088352,132.166241,48.647724,63.323888,59.346079,12.778536,114.542922,1.657012,70.576515,60.896576,131.000868,116.513962,129.067359,115.223631,57.969608,114.593762,0.001835,0.012543,32.000000,-237.228161,115.479424,0.372940,12.256450,0.586757,319131.649048,0.918652,20.358824,29.632731,1.977924,67.511850,53.357554,82.600538,64.602529,37.645213,70.603617,74.720623,20.200000,8.386621
60.206053,70.419310,119.037748,132.168841,48.428154,63.315647,59.314042,12.779418,114.543977,1.657222,70.572559,60.891148,131.003033,116.519759,129.069704,115.227417,57.969979,114.600027,0.001801,0.012580,32.000000,-237.227417,115.481111,0.372981,12.251658,0.587249,319175.545117,0.920934,20.359917,29.633026,1.978425,67.512568,53.354778,82.603997,64.602529,37.620037,70.603617,74.712969,20.200000,8.386644
60.202962,70.416607,119.066349,132.170812,48.099384,63.299338,59.380506,12.779443,114.541942,1.657246,70.574540,60.881720,131.005433,116.520111,129.071764,115.226378,57.969042,114.602586,0.001796,0.012586,32.000000,-237.227421,115.482141,0.372975,12.258508,0.586615,319133.085208,0.918282,20.360069,29.633363,1.978074,67.514665,53.354285,82.606841,64.602529,37.634005,70.603617,74.710319,20.200000,8.386669
60.199440,70.417793,119.056922,132.173339,47.850636,63.295210,59.386665,12.778912,114.543550,1.584052,70.578332,60.880589,131.009012,116.520781,129.074393,115.221769,57.968990,114.601444,0.001795,0.012613,32.000000,-237.228031,115.497718,0.345764,12.269675,0.586365,319087.291251,0.918617,20.354513,29.636436,1.977172,67.519128,53.354599,82.609669,64.602529,37.610547,70.603617,74.708382,20.200000,8.387521
60.201527,70.419580,119.041824,132.175717,47.736891,63.289130,59.218187,12.778942,114.539432,1.642784,70.576019,60.883171,131.011270,116.520207,129.075693,115.224125,57.968002,114.600743,0.001812,0.012596,32.000000,-237.228024,115.454237,0.375865,12.262227,0.586142,319004.627558,0.917399,20.354579,29.638781,1.977749,67.523906,53.356625,82.611353,64.602529,37.612581,70.603617,74.703320,20.200000,8.388539
60.206253,70.418561,119.120625,132.178088,47.551837,63.281272,59.379254,12.778715,114.538590,2.000727,70.565434,60.884897,131.013374,116.519504,129.077262,115.225322,57.966394,114.597914,0.001835,0.012589,32.000000,-237.228360,115.433908,0.488513,12.253723,0.585556,318985.814631,0.917306,20.358919,29.638204,1.977708,67.531045,53.359594,82.613495,64.602529,37.663577,70.603617,74.692850,20.200000,8.389273
60.206491,70.414534,119.107683,132.179436,47.450241,63.281519,59.347777,12.779025,114.539060,2.004048,70.555581,60.881641,131.016243,116.522579,129.079788,115.225163,57.967236,114.598761,0.001834,0.012607,32.000000,-237.227961,115.435300,0.488909,12.251077,0.585723,318957.472272,0.919797,20.358837,29.638807,1.977389,67.538921,53.363680,82.615506,64.602529,37.653784,70.603617,74.685633,20.200000,8.389210
60.203777,70.408663,119.136096,132.181123,47.285377,63.261284,59.365890,12.778432,114.541336,2.004481,70.553515,60.879287,131.019241,116.525067,129.082604,115.226627,57.966522,114.603398,0.001833,0.012660,32.000000,-237.228534,115.433247,0.489211,12.263245,0.586555,318917.528436,0.917105,20.353585,29.638861,1.978542,67.550058,53.367913,82.616747,64.602529,37.665076,70.603617,74.684505,20.200000,8.388649
60.205868,70.407078,119.119491,132.183066,47.295606,63.257321,59.327837,12.778319,114.543960,2.004052,70.546456,60.882980,131.021580,116.528602,129.085585,115.229402,57.967034,114.607025,0.001832,0.012659,32.000000,-237.228624,115.436100,0.488808,12.249372,0.586573,318914.396293,0.917581,20.349345,29.638483,1.978320,67.559773,53.372986,82.619806,64.602529,37.664209,70.603617,74.677580,20.200000,8.388811
60.206304,70.403059,119.115709,132.184875,47.360127,63.257101,59.349754,12.779659,114.547278,2.003521,70.539004,60.880545,131.025540,116.531178,129.089183,115.232029,57.967192,114.613236,0.001856,0.012710,32.000000,-237.227376,115.440031,0.489489,12.240891,0.586049,318809.178868,0.917039,20.345906,29.641749,1.978881,67.572116,53.378959,82.622892,64.602529,37.660050,70.603617,74.669806,20.200000,8.388890
60.204433,70.399692,119.137827,132.186239,47.440906,63.269360,59.242932,12.779045,114.553338,1.925827,70.537433,60.877967,131.028310,116.531825,129.090709,115.233599,57.967109,114.615209,0.001823,0.012712,32.000000,-237.227889,115.473073,0.457685,12.249868,0.586513,318786.823108,0.917530,20.342447,29.643231,1.978536,67.581631,53.383466,82.624819,64.602529,37.680209,70.603617,74.665942,20.200000,8.388659
60.201633,70.399065,119.152980,132.188316,47.565649,63.289859,59.353574,12.777939,114.558486,1.508124,70.542193,60.876361,131.030128,116.535068,129.091976,115.236801,57.967287,114.616324,0.001819,0.012722,32.000000,-237.229042,115.509245,0.322210,12.239336,0.586886,318781.750758,0.917171,20.338037,29.646490,1.978459,67.594253,53.389465,82.625495,64.602529,37.687862,70.603617,74.664393,20.200000,8.389084
60.202835,70.401583,119.136849,132.191356,47.837349,63.298069,59.331038,12.777585,114.559022,1.486995,70.537932,60.879097,131.032122,116.536621,129.093947,115.241240,57.966559,114.618289,0.001819,0.012711,32.000000,-237.229250,115.512539,0.317757,12.237178,0.586749,318841.692914,0.919026,20.336347,29.647658,1.978888,67.605679,53.396448,82.624133,64.602529,37.681374,70.603617,74.657409,20.200000,8.390366
60.203820,70.400405,119.160264,132.193688,48.023431,63.290038,59.381770,12.777674,114.560348,1.487109,70.535143,60.880847,131.033551,116.536824,129.096464,115.243457,57.967034,114.622086,0.001838,0.012737,32.000000,-237.229165,115.517739,0.317779,12.231232,0.587600,318944.801009,0.917656,20.338227,29.648092,1.979232,67.614907,53.403085,82.622033,64.602529,37.687607,70.603617,74.652904,20.200000,8.390906
60.213045,70.398192,119.172143,132.195631,48.080393,63.289870,59.341422,12.778408,114.561301,1.649074,70.525391,60.888329,131.036961,116.538925,129.099180,115.252200,57.967195,114.623144,0.001809,0.012738,32.000000,-237.228375,115.483335,0.378454,12.241884,0.587644,318988.873238,0.918110,20.339669,29.649902,1.978924,67.624532,53.409454,82.618227,64.602529,37.696138,70.603617,74.637651,20.200000,8.391209
60.214564,70.393301,119.179960,132.196158,48.254077,63.298127,59.362359,12.778551,114.566617,1.746941,70.518302,60.892260,131.039471,116.543927,129.101971,115.253865,57.967040,114.627340,0.001805,0.012783,32.000000,-237.228286,115.516361,0.398345,12.246568,0.588006,318946.670432,0.917189,20.337609,29.651515,1.979281,67.629766,53.414352,82.613640,64.602529,37.715208,70.603617,74.628570,20.200000,8.390932
60.215078,70.386852,119.201875,132.195927,48.365669,63.314587,59.329822,12.778594,114.572398,1.349381,70.513370,60.890672,131.041576,116.544647,129.104684,115.257236,57.967151,114.630675,0.001804,0.012779,32.000000,-237.228255,115.552762,0.268601,12.234004,0.587431,318941.359578,0.917648,20.327135,29.651936,1.979175,67.634303,53.419792,82.609570,64.602529,37.724740,70.603617,74.621121,20.200000,8.390172
60.210917,70.381082,119.194911,132.196533,48.507043,63.314676,59.360176,12.778842,114.576716,1.316087,70.509613,60.887603,131.044926,116.546537,129.107055,115.260457,57.966703,114.638100,0.001826,0.012819,32.000000,-237.228137,115.562265,0.260338,12.242285,0.587311,318978.425234,0.917406,20.320883,29.654398,1.979255,67.640474,53.426729,82.603962,64.602529,37.726641,70.603617,74.616762,20.200000,8.389558
60.208848,70.378365,119.205680,132.197335,48.543822,63.318590,59.372659,12.779218,114.578931,1.316152,70.511894,60.882555,131.047424,116.555827,129.108763,115.262663,57.966324,114.640116,0.001842,0.012760,32.000000,-237.227731,115.567771,0.259805,12.234013,0.588210,319055.808803,0.918123,20.313975,29.656122,1.979602,67.644541,53.432159,82.598069,64.602529,37.731248,70.603617,74.614158,20.200000,8.389467
60.207307,70.380512,119.231743,132.199197,48.718783,63.306470,59.339326,12.778321,114.575796,1.408684,70.519551,60.879012,131.049861,116.555170,129.109595,115.262085,57.965072,114.636898,0.001841,0.012713,32.000000,-237.228551,115.540523,0.297364,12.252274,0.587815,319053.046467,0.917712,20.311932,29.660653,1.979623,67.648710,53.437520,82.588992,64.602529,37.753062,70.603617,74.609137,20.200000,8.390374
60.208456,70.384707,119.211081,132.201536,48.889803,63.314889,59.367278,12.778344,114.577636,1.660184,70.521039,60.879110,131.051536,116.556477,129.109693,115.263957,57.965764,114.638393,0.001842,0.012682,32.000000,-237.228567,115.533850,0.374149,12.229148,0.588357,319071.527022,0.917604,20.311067,29.662141,1.979870,67.651129,53.441006,82.579699,64.602529,37.741581,70.603617,74.603072,20.200000,8.392036
60.205075,70.384980,119.238652,132.203376,48.947840,63.298578,59.367402,12.778698,114.579063,1.661978,70.528158,60.873746,131.052355,116.555159,129.109764,115.266372,57.965798,114.639621,0.001843,0.012681,32.000000,-237.228157,115.537429,0.373821,12.211146,0.587580,319014.542135,0.917975,20.314593,29.661624,1.980353,67.652690,53.442090,82.572179,64.602529,37.756413,70.603617,74.598373,20.200000,8.392823
60.198766,70.389692,119.258886,132.206143,48.972263,63.284299,59.342928,12.779395,114.583973,1.505415,70.545103,60.865876,131.054205,116.557226,129.110757,115.265026,57.965963,114.641715,0.001857,0.012653,32.000000,-237.227519,115.580070,0.315235,12.224314,0.588616,319059.246303,0.917656,20.317760,29.661753,1.979972,67.653900,53.442489,82.563014,64.602529,37.777115,70.603617,74.601200,20.200000,8.394258
60.194175,70.398509,119.221017,132.209219,48.986521,63.272250,59.380387,12.778504,114.583747,1.162307,70.560144,60.860305,131.057367,116.556170,129.111918,115.262857,57.966231,114.644472,0.001827,0.012634,32.000000,-237.228502,115.598228,0.206191,12.228912,0.589581,318978.234926,0.917476,20.321058,29.662393,1.980542,67.654846,53.442538,82.554716,64.602529,37.753325,70.603617,74.601584,20.200000,8.396564
60.197321,70.409090,119.266511,132.213364,48.982298,63.259779,59.358553,12.778096,114.584907,1.144703,70.567153,60.866597,131.060386,116.554961,129.112486,115.262937,57.966173,114.643541,0.001824,0.012636,32.000000,-237.228963,115.600020,0.201809,12.233559,0.589064,318911.563639,0.917766,20.331421,29.663381,1.981085,67.654049,53.441718,82.545883,64.602529,37.787816,70.603617,74.597817,20.200000,8.399722
60.202422,70.412395,119.261404,132.215830,49.112866,63.276032,59.362750,12.778535,114.586215,1.144979,70.558260,60.870926,131.063041,116.555851,129.113706,115.266053,57.966478,114.639804,0.001823,0.012602,32.000000,-237.228644,115.605277,0.201946,12.232153,0.588548,318859.546315,0.917112,20.344349,29.664630,1.980607,67.652755,53.441758,82.538957,64.602529,37.791710,70.603617,74.586035,20.200000,8.401421
60.200249,70.407067,119.273692,132.216994,49.161781,63.284105,59.330057,12.778034,114.577529,1.459775,70.558359,60.865616,131.064340,116.551229,129.114255,115.264906,57.966612,114.634938,0.001847,0.012592,32.000000,-237.229241,115.564801,0.309128,12.241219,0.588508,318804.696460,0.917241,20.352112,29.664175,1.981259,67.651303,53.440797,82.530205,64.602529,37.793919,70.603617,74.582073,20.200000,8.401217
60.198590,70.406307,119.263389,132.218425,49.326170,63.267891,59.334579,12.777565,114.578087,1.488997,70.562793,60.865073,131.066085,116.547870,129.114544,115.262327,57.967314,114.634134,0.001843,0.012574,32.000000,-237.229780,115.564692,0.315705,12.258632,0.588617,318887.481722,0.917334,20.350850,29.661814,1.981007,67.650843,53.440659,82.523398,64.602529,37.807595,70.603617,74.578900,20.200000,8.401338
60.199794,70.408875,119.291867,132.220821,49.557676,63.255761,59.380014,12.778614,114.577037,1.489236,70.565049,60.867647,131.067694,116.550646,129.116114,115.266658,57.968547,114.630529,0.001839,0.012596,32.000000,-237.228684,115.563073,0.316026,12.241795,0.588365,318923.842147,0.917980,20.347469,29.659006,1.981282,67.651470,53.441519,82.516407,64.602529,37.824836,70.603617,74.574725,20.200000,8.402653
60.201366,70.409786,119.314009,132.222728,49.736655,63.243378,59.344402,12.778722,114.578044,1.489883,70.558294,60.869001,131.069359,116.550296,129.117376,115.265363,57.968603,114.631927,0.001838,0.012614,32.000000,-237.228585,115.562726,0.315806,12.237207,0.587333,318841.037628,0.917701,20.348194,29.657861,1.981166,67.651120,53.441223,82.510666,64.602529,37.840865,70.603617,74.568107,20.200000,8.403535
60.199312,70.405305,119.328071,132.223820,49.815575,63.259414,59.344644,12.779405,114.577815,1.490245,70.554267,60.863141,131.070129,116.549954,129.118384,115.263021,57.968912,114.631235,0.001865,0.012581,32.000000,-237.228063,115.560345,0.315544,12.259790,0.588216,318780.336346,0.916809,20.349684,29.654646,1.981599,67.651675,53.440376,82.505685,64.602529,37.859713,70.603617,74.565048,20.200000,8.403565
60.197962,70.401870,119.321171,132.223950,49.738302,63.255220,59.346472,12.780560,114.568947,1.736671,70.552769,60.864171,131.072224,116.548445,129.118955,115.264829,57.969383,114.631860,0.001876,0.012583,32.000000,-237.226965,115.516911,0.402058,12.249785,0.588461,318718.256780,0.917155,20.349187,29.655358,1.981915,67.652404,53.439507,82.503105,64.602529,37.862792,70.603617,74.562144,20.200000,8.403367
60.194213,70.399957,119.265293,132.223903,49.905146,63.243266,59.350776,12.780406,114.566351,1.746949,70.548156,60.858460,131.074530,116.546773,129.119573,115.261682,57.970073,114.628722,0.001875,0.012604,32.000000,-237.227216,115.546195,0.393956,12.263896,0.587656,318795.425541,0.917408,20.346546,29.654670,1.982217,67.655040,53.438963,82.500977,64.602529,37.841237,70.603617,74.559673,20.200000,8.403702
60.187839,70.397350,119.236911,132.223747,49.851098,63.234901,59.362777,12.780235,114.564625,1.497844,70.546455,60.853263,131.075965,116.543241,129.119559,115.257890,57.971314,114.623224,0.001874,0.012604,32.000000,-237.227325,115.555536,0.316212,12.254728,0.588058,318771.323292,0.917333,20.344318,29.654543,1.982146,67.659085,53.437653,82.499660,64.602529,37.827987,70.603617,74.564558,20.200000,8.403767
60.181359,70.395781,119.221504,132.224577,49.815612,63.218142,59.351114,12.779941,114.556277,1.494879,70.550116,60.849369,131.078309,116.535845,129.120448,115.254339,57.972611,114.623217,0.001875,0.012669,32.000000,-237.227537,115.550690,0.316252,12.263188,0.586918,318709.607891,0.917152,20.345764,29.652127,1.981342,67.665537,53.435419,82.499798,64.602529,37.806503,70.603617,74.568823,20.200000,8.404082
60.180357,70.397950,119.275618,132.225462,49.873035,63.197810,59.376143,12.780415,114.551673,1.495285,70.555221,60.849224,131.078948,116.530910,129.119885,115.252571,57.973380,114.614601,0.001881,0.012675,32.000000,-237.227094,115.543220,0.316286,12.265896,0.587173,318665.682743,0.916947,20.348865,29.647862,1.981080,67.670024,53.433272,82.500624,64.602529,37.846140,70.603617,74.569855,20.200000,8.404935
60.181357,70.402079,119.278951,132.227057,49.985099,63.181748,59.367083,12.779345,114.547493,1.495212,70.553658,60.852240,131.080009,116.524704,129.120568,115.248209,57.974510,114.610767,0.001855,0.012701,32.000000,-237.228213,115.535209,0.316689,12.264061,0.586604,318579.892966,0.916991,20.353099,29.646561,1.981037,67.674218,53.431715,82.502740,64.602529,37.852692,70.603617,74.566348,20.200000,8.406650
60.180248,70.401429,119.315476,132.227761,50.110671,63.185614,59.344371,12.779351,114.548483,1.474826,70.543496,60.856443,131.080993,116.523382,129.121399,115.249388,57.975231,114.611191,0.001852,0.012707,32.000000,-237.228193,115.555523,0.304171,12.261089,0.586691,318478.612312,0.916332,20.356167,29.641053,1.981969,67.677741,53.430590,82.506086,64.602529,37.878341,70.603617,74.565575,20.200000,8.407290
60.178412,70.394597,119.307937,132.227578,50.118660,63.193430,59.363013,12.778846,114.541130,1.471833,70.537890,60.855870,131.081716,116.517945,129.122574,115.245702,57.975203,114.608492,0.001853,0.012736,32.000000,-237.228789,115.525804,0.309829,12.268680,0.586652,318399.467564,0.916232,20.359401,29.637813,1.981992,67.681230,53.428841,82.511481,64.602529,37.887441,70.603617,74.565393,20.200000,8.406745
60.177949,70.391281,119.299807,132.227589,50.094273,63.193320,59.361910,12.778835,114.535876,1.494943,70.531821,60.856049,131.081813,116.517689,129.124971,115.242298,57.976298,114.607157,0.001876,0.012744,32.000000,-237.228782,115.525268,0.316372,12.282998,0.587113,318417.795248,0.916656,20.359743,29.637326,1.982635,67.682851,53.428264,82.516547,64.602529,37.898847,70.603617,74.566387,20.200000,8.406500
60.175336,70.386687,119.260037,132.227589,50.096662,63.193270,59.368193,12.778202,114.533190,1.496237,70.527189,60.852268,131.082020,116.512365,129.126122,115.238161,57.977043,114.605995,0.001873,0.012770,32.000000,-237.229448,115.523916,0.316368,12.267037,0.586782,318451.968920,0.916496,20.354556,29.635869,1.982570,67.683634,53.426991,82.523822,64.602529,37.871779,70.603617,74.565859,20.200000,8.406353
60.172942,70.383483,119.275531,132.228090,50.114783,63.193105,59.347208,12.779022,114.533376,1.496152,70.527524,60.851459,131.081925,116.509302,129.125829,115.236102,57.977586,114.605237,0.001869,0.012767,32.000000,-237.228488,115.523454,0.316227,12.276414,0.586040,318447.377543,0.916511,20.351654,29.634040,1.982451,67.684278,53.427149,82.530210,64.602529,37.882634,70.603617,74.568842,20.200000,8.406133
60.168559,70.383196,119.253356,132.229142,50.301531,63.185116,59.351949,12.779892,114.528898,1.494961,70.528522,60.845428,131.082815,116.508290,129.126907,115.234876,57.977571,114.600922,0.001867,0.012750,32.000000,-237.227530,115.518287,0.316276,12.268532,0.586540,318443.086908,0.916446,20.349401,29.632656,1.981876,67.684385,53.428026,82.537981,64.602529,37.874700,70.603617,74.572175,20.200000,8.406715
60.163207,70.384242,119.234369,132.230128,50.313895,63.164938,59.361667,12.780333,114.518499,1.760567,70.533531,60.841824,131.083349,116.505402,129.128131,115.230088,57.978465,114.597116,0.001892,0.012739,32.000000,-237.227094,115.460056,0.412237,12.260006,0.586240,318439.780057,0.916800,20.348341,29.631695,1.982212,67.684352,53.428511,82.544908,64.602529,37.875008,70.603617,74.579067,20.200000,8.407447
60.158423,70.386381,119.216357,132.231130,50.305736,63.140625,59.349704,12.780703,114.518741,1.769088,70.533615,60.840935,131.084959,116.499765,129.128851,115.224998,57.979426,114.594588,0.001898,0.012757,32.000000,-237.226720,115.486478,0.401820,12.265624,0.586447,318400.520465,0.916685,20.351982,29.629337,1.981988,67.683305,53.429148,82.551324,64.602529,37.871909,70.603617,74.586731,20.200000,8.408658
60.155239,70.386323,119.202065,132.231547,50.178942,63.144557,59.340954,12.779809,114.512802,1.668654,70.531882,60.841272,131.086256,116.492452,129.130598,115.222378,57.980563,114.585501,0.001869,0.012759,32.000000,-237.227462,115.480419,0.373314,12.254650,0.586625,318299.847311,0.916336,20.357822,29.626350,1.981849,67.681331,53.429506,82.556966,64.602529,37.864218,70.603617,74.590585,20.200000,8.409316
60.150063,70.384369,119.147718,132.231686,49.975581,63.128096,59.367813,12.779869,114.507779,1.668024,70.529225,60.835955,131.086989,116.486871,129.130723,115.215381,57.980444,114.578408,0.001868,0.012756,32.000000,-237.227507,115.475131,0.372892,12.252036,0.586077,318179.087429,0.916254,20.364248,29.623997,1.981707,67.675508,53.428530,82.563188,64.602529,37.828969,70.603617,74.598876,20.200000,8.409712
