OSU 80 Ton Compressor Load Stand
60.147109,70.382836,119.117588,132.232068,49.837161,63.124146,59.369748,12.780022,114.503367,1.667332,70.533366,60.832641,131.087576,116.478788,129.131517,115.212395,57.980923,114.571272,0.001866,0.012736,32.000000,-237.227330,115.466481,0.373273,12.268178,0.586578,318198.367214,0.916500,20.367042,29.617862,1.981574,67.669655,53.428056,82.569782,64.602529,37.817096,70.603617,74.605788,20.200000,8.409900
60.145428,70.384336,119.125562,132.233148,49.694635,63.099778,59.212115,12.779915,114.496979,1.667016,70.538119,60.829724,131.089107,116.469978,129.132644,115.207040,57.981715,114.562933,0.001860,0.012765,32.000000,-237.227514,115.459303,0.373367,12.265355,0.586238,318115.700126,0.915930,20.369726,29.614079,1.980841,67.661836,53.428090,82.577464,64.602529,37.812969,70.603617,74.612136,20.200000,8.410802
60.144523,70.386940,119.083311,132.234337,49.720913,63.087537,59.359339,12.779001,114.492280,1.677401,70.541461,60.825743,131.089086,116.466007,129.133322,115.198661,57.981473,114.552498,0.001835,0.012767,32.000000,-237.228441,115.454684,0.377243,12.272624,0.585249,318094.422387,0.915889,20.370840,29.609674,1.980437,67.654581,53.426707,82.584079,64.602529,37.802338,70.603617,74.616128,20.200000,8.411912
60.137296,70.389109,119.082636,132.235812,49.550285,63.079443,59.363998,12.777932,114.486798,1.663117,70.542490,60.820448,131.090034,116.454922,129.135007,115.189636,57.982234,114.544306,0.001830,0.012734,32.000000,-237.229428,115.443199,0.372488,12.272441,0.585249,317972.435556,0.918005,20.373847,29.604294,1.980625,67.647898,53.425423,82.591888,64.602529,37.788700,70.603617,74.628034,20.200000,8.413180
60.139387,70.389720,119.108294,132.236889,49.533557,63.071475,59.377981,12.779363,114.483678,1.663272,70.539836,60.818941,131.091058,116.447713,129.136344,115.187674,57.981879,114.540933,0.001829,0.012696,32.000000,-237.227993,115.437517,0.372930,12.269938,0.584500,317913.187131,0.915572,20.377261,29.598796,1.979953,67.641698,53.424225,82.598538,64.602529,37.803368,70.603617,74.631430,20.200000,8.413954
60.137994,70.388605,119.113157,132.237599,49.504874,63.071958,59.382140,12.779122,114.481482,1.663654,70.537247,60.819451,131.092122,116.447218,129.137748,115.183130,57.981897,114.532244,0.001859,0.012667,32.000000,-237.228170,115.433106,0.372557,12.275082,0.584552,317875.332962,0.915511,20.385908,29.593526,1.980179,67.634676,53.423596,82.605779,64.602529,37.822252,70.603617,74.637227,20.200000,8.414530
60.135207,70.387028,119.031330,132.238028,49.459951,63.071879,59.359870,12.779131,114.477511,1.663001,70.535711,60.818654,131.094081,116.446313,129.140264,115.178249,57.982494,114.527584,0.001854,0.012661,32.000000,-237.228213,115.429971,0.372431,12.267938,0.584746,317835.563371,0.915146,20.384644,29.592025,1.980537,67.628563,53.423810,82.610911,64.602529,37.770227,70.603617,74.644547,20.200000,8.414773
60.130121,70.385833,119.003962,132.238429,49.297253,63.063366,59.352068,12.779779,114.469919,1.981842,70.535751,60.816139,131.096093,116.438505,129.142091,115.172666,57.982829,114.522287,0.001848,0.012654,32.000000,-237.227545,115.387898,0.481269,12.282140,0.584567,317837.452315,0.915110,20.384778,29.587226,1.980664,67.624039,53.422380,82.617089,64.602529,37.748552,70.603617,74.656455,20.200000,8.415196
60.123179,70.385577,118.978964,132.238894,48.989020,63.059345,59.341403,12.779875,114.465090,2.004724,70.543293,60.810401,131.097779,116.433164,129.144500,115.166252,57.982920,114.515680,0.001847,0.012689,32.000000,-237.227449,115.382642,0.486758,12.282312,0.584353,317835.600798,0.915495,20.385698,29.584064,1.979395,67.620104,53.421320,82.621152,64.602529,37.726082,70.603617,74.668772,20.200000,8.415718
60.116010,70.390047,118.979623,132.240238,48.748114,63.039354,59.348770,12.780025,114.467767,1.755902,70.554202,60.808038,131.099422,116.430381,129.147584,115.161473,57.982593,114.508491,0.001876,0.012673,32.000000,-237.227197,115.421164,0.400104,12.297365,0.583480,317792.670990,0.915575,20.389062,29.580815,1.979107,67.616013,53.420474,82.624656,64.602529,37.704543,70.603617,74.686176,20.200000,8.417126
60.114474,70.395627,119.013609,132.241847,48.692338,63.031383,59.364701,12.780252,114.465848,1.659523,70.556557,60.807915,131.101299,116.428094,129.148289,115.157333,57.981764,114.504676,0.001874,0.012715,32.000000,-237.226954,115.416741,0.373022,12.300186,0.583352,317774.150214,0.915799,20.395029,29.577086,1.978920,67.614066,53.418889,82.625514,64.602529,37.728325,70.603617,74.696223,20.200000,8.418971
60.114802,70.398897,119.025377,132.243473,48.595310,63.031436,59.337220,12.779573,114.460544,1.658689,70.546432,60.812866,131.103357,116.423896,129.149493,115.156005,57.981815,114.496146,0.001848,0.012716,32.000000,-237.227655,115.409800,0.373001,12.312635,0.582584,317679.630182,0.915528,20.405925,29.573457,1.979167,67.613103,53.416916,82.625021,64.602529,37.735709,70.603617,74.706150,20.200000,8.420538
60.114143,70.394184,118.995500,132.243451,48.507166,63.031326,59.224664,12.779113,114.459368,1.658890,70.531096,60.812781,131.104441,116.423372,129.152685,115.152726,57.981767,114.491793,0.001849,0.012748,32.000000,-237.228150,115.408634,0.373171,12.308325,0.582650,317645.483912,0.915206,20.412882,29.572187,1.979783,67.613001,53.414043,82.624159,64.602529,37.736968,70.603617,74.713667,20.200000,8.420609
60.110725,70.382376,118.956625,132.242323,48.498909,63.031197,59.351526,12.778739,114.457605,1.659414,70.512752,60.813309,131.103387,116.420525,129.155726,115.150989,57.980665,114.493660,0.001849,0.012766,32.000000,-237.228476,115.408633,0.373220,12.310124,0.582145,317648.393217,0.915633,20.415858,29.567440,1.979968,67.613978,53.407797,82.620724,64.602529,37.689617,70.603617,74.725403,20.200000,8.418880
60.103801,70.372285,118.968494,132.241569,48.401423,63.031089,59.389946,12.779431,114.458914,1.671948,70.509357,60.809539,131.103393,116.422190,129.157068,115.149634,57.979688,114.497113,0.001845,0.012806,32.000000,-237.227824,115.409344,0.377478,12.323502,0.582136,317644.078609,0.917371,20.411736,29.565092,1.979493,67.615488,53.402968,82.616906,64.602529,37.695347,70.603617,74.742373,20.200000,8.417295
60.097083,70.369428,118.967151,132.242738,48.344665,63.030901,59.363426,12.779278,114.459765,1.661579,70.518094,60.802308,131.104238,116.421675,129.159139,115.151766,57.979245,114.492112,0.001821,0.012824,32.000000,-237.227964,115.405631,0.374658,12.330458,0.581810,317635.892537,0.915437,20.402993,29.567221,1.978958,67.619254,53.396732,82.613169,64.602529,37.690532,70.603617,74.762273,20.200000,8.416883
60.089436,70.373392,118.979299,132.244926,48.369792,63.022851,59.373948,12.778492,114.458606,1.661692,70.526611,60.793959,131.103893,116.420858,129.160133,115.152486,57.978354,114.494087,0.001821,0.012810,32.000000,-237.228769,115.402153,0.374462,12.331617,0.581348,317629.776440,0.914936,20.399109,29.570100,1.979384,67.623953,53.390855,82.609350,64.602529,37.692679,70.603617,74.780712,20.200000,8.418134
60.081581,70.381011,119.018984,132.248013,48.345822,63.022891,59.376687,12.778542,114.458256,1.662410,70.540211,60.784311,131.105658,116.418421,129.163308,115.150745,57.977971,114.494591,0.001817,0.012796,32.000000,-237.228721,115.400322,0.374769,12.349113,0.581111,317628.787454,0.915449,20.402276,29.567790,1.979583,67.633092,53.385531,82.605309,64.602529,37.714021,70.603617,74.803328,20.200000,8.420381
60.076692,70.388564,119.032977,132.250660,48.370385,63.022796,59.350690,12.779383,114.459857,1.662467,70.550859,60.778545,131.107998,116.418822,129.164524,115.147905,57.977572,114.495486,0.001850,0.012766,32.000000,-237.227973,115.405639,0.374529,12.340295,0.581203,317595.073371,0.915310,20.413096,29.569766,1.980037,67.642085,53.380226,82.601627,64.602529,37.723136,70.603617,74.821529,20.200000,8.422548
60.066350,70.398071,119.067281,132.254007,48.387323,63.022954,59.212739,12.780322,114.460286,1.662737,70.564508,60.771829,131.111211,116.418569,129.166187,115.145753,57.976550,114.499229,0.001848,0.012769,32.000000,-237.226943,115.406036,0.374460,12.323177,0.580799,317604.318160,0.915420,20.427760,29.570429,1.980956,67.654431,53.374448,82.597129,64.602529,37.735645,70.603617,74.849112,20.200000,8.425305
60.058049,70.407336,119.059779,132.258099,48.340390,63.023169,59.332930,12.780870,114.464852,1.478840,70.576755,60.766101,131.115866,116.421082,129.169018,115.147742,57.976964,114.500835,0.001845,0.012810,32.000000,-237.226348,115.447864,0.305731,12.313930,0.581404,317611.997025,0.915922,20.439698,29.571319,1.981350,67.669310,53.370563,82.593692,64.602529,37.732196,70.603617,74.876281,20.200000,8.428056
60.050533,70.414171,119.072306,132.261976,48.274768,63.023135,59.326447,12.779823,114.464359,1.345746,70.590767,60.761445,131.119727,116.425679,129.171486,115.150564,57.976923,114.501162,0.001844,0.012806,32.000000,-237.227379,115.440130,0.271828,12.315375,0.582628,317625.033551,0.918258,20.458481,29.574402,1.982263,67.680860,53.367801,82.590648,64.602529,37.738711,70.603617,74.899591,20.200000,8.430156
60.042476,70.424045,119.065329,132.267627,48.213111,63.023106,59.367307,12.779912,114.461146,1.652909,70.608531,60.760282,131.124109,116.432782,129.175079,115.149647,57.976837,114.502074,0.001878,0.012825,32.000000,-237.227272,115.414348,0.373782,12.325740,0.583160,317635.745587,0.916565,20.475195,29.574872,1.982412,67.694952,53.364559,82.587935,64.602529,37.741483,70.603617,74.930495,20.200000,8.432902
60.038107,70.433459,119.039366,132.272880,48.225423,63.023100,59.337415,12.779915,114.464167,1.663890,70.615027,60.755838,131.127258,116.436109,129.178232,115.152061,57.977050,114.506171,0.001870,0.012836,32.000000,-237.227412,115.416335,0.376754,12.331227,0.583321,317643.406843,0.916809,20.488770,29.575093,1.982868,67.705240,53.362376,82.584794,64.602529,37.722649,70.603617,74.952862,20.200000,8.435592
60.034416,70.439759,119.076405,132.278108,48.184463,63.023127,59.181217,12.780302,114.469711,1.664495,70.617487,60.750106,131.130433,116.438216,129.181772,115.155083,57.976606,114.512118,0.001858,0.012816,32.000000,-237.226828,115.418899,0.376926,12.327995,0.582916,317653.789493,0.916339,20.505874,29.575681,1.983018,67.716801,53.359992,82.582323,64.602529,37.747983,70.603617,74.976700,20.200000,8.437795
60.028507,70.443004,119.088519,132.283901,48.303537,63.023284,59.351339,12.779659,114.479567,1.411249,70.620799,60.742862,131.134135,116.442433,129.185631,115.160756,57.975033,114.516939,0.001850,0.012824,32.000000,-237.227587,115.463640,0.287114,12.320311,0.582551,317662.406751,0.916899,20.519209,29.577724,1.982730,67.728991,53.358656,82.579227,64.602529,37.735555,70.603617,75.005927,20.200000,8.439371
60.025675,70.445416,119.061186,132.289864,48.529777,63.023347,59.331131,12.779311,114.483612,1.323414,70.618157,60.738761,131.138686,116.446619,129.189634,115.168367,57.974871,114.522166,0.001849,0.012814,32.000000,-237.228026,115.469590,0.262445,12.310865,0.583045,317669.769380,0.919398,20.528821,29.581440,1.983469,67.742056,53.356989,82.577910,64.602529,37.739827,70.603617,75.034007,20.200000,8.440771
60.024448,70.445074,119.103114,132.294805,48.754236,63.023190,59.341526,12.779251,114.485927,1.323988,70.614510,60.733144,131.142640,116.450828,129.192308,115.176974,57.975263,114.528066,0.001838,0.012839,32.000000,-237.228171,115.471236,0.262040,12.292425,0.583594,317676.779383,0.916873,20.537369,29.585666,1.983866,67.753109,53.355559,82.577237,64.602529,37.750783,70.603617,75.055231,20.200000,8.441466
60.020768,70.444017,119.081697,132.300590,48.795261,63.023053,59.322453,12.780512,114.493585,1.324224,70.611707,60.727453,131.147789,116.456530,129.197198,115.181893,57.977044,114.536243,0.001819,0.012793,32.000000,-237.226805,115.479047,0.262141,12.271767,0.583891,317680.371579,0.917241,20.542322,29.588707,1.983504,67.767623,53.356404,82.578989,64.602529,37.747277,70.603617,75.084512,20.200000,8.442106
60.015943,70.443112,119.073799,132.305220,48.865101,63.023035,59.350538,12.780498,114.491021,1.613222,70.617523,60.720520,131.152763,116.459641,129.201190,115.182667,57.977592,114.542578,0.001820,0.012801,32.000000,-237.226808,115.432426,0.365856,12.256778,0.585093,317679.177101,0.917098,20.543083,29.591560,1.984243,67.778728,53.357329,82.581454,64.602529,37.733219,70.603617,75.108713,20.200000,8.442532
60.009191,70.447086,119.068696,132.311060,48.912558,63.023287,59.371625,12.780906,114.490480,1.838424,70.629678,60.715377,131.158274,116.459162,129.205077,115.187110,57.978761,114.545932,0.001819,0.012785,32.000000,-237.226219,115.424484,0.434039,12.244585,0.585969,317676.342106,0.917451,20.545329,29.594279,1.984008,67.791808,53.358610,82.584913,64.602529,37.722452,70.603617,75.144079,20.200000,8.443877
60.006844,70.454527,119.126351,132.316625,48.836612,63.023399,59.315467,12.780999,114.493075,1.839029,70.639844,60.708899,131.163857,116.458472,129.206669,115.187413,57.980347,114.544271,0.001857,0.012791,32.000000,-237.226203,115.426338,0.433884,12.240115,0.586704,317676.389265,0.917096,20.548754,29.597217,1.984036,67.802519,53.360189,82.588919,64.602529,37.756895,70.603617,75.170032,20.200000,8.446125
60.000180,70.464309,119.078634,132.323289,48.771488,63.023520,59.356911,12.779832,114.499371,1.645311,70.654930,60.701176,131.170306,116.455572,129.209111,115.188397,57.981199,114.542680,0.001855,0.012752,32.000000,-237.227387,115.469321,0.362250,12.217384,0.587368,317681.045426,0.916899,20.558789,29.597893,1.984174,67.813603,53.362145,82.593321,64.602529,37.745754,70.603617,75.204686,20.200000,8.449028
59.997658,70.472715,119.117870,132.328397,48.681482,63.023578,59.352393,12.779485,114.502503,1.333261,70.665111,60.694164,131.174868,116.456173,129.210977,115.185938,57.982301,114.548317,0.001854,0.012728,32.000000,-237.227747,115.492791,0.264228,12.205281,0.588050,317686.657857,0.917827,20.568337,29.595395,1.985213,67.823353,53.364691,82.597763,64.602529,37.755275,70.603617,75.231543,20.200000,8.451537
59.993857,70.481791,119.105913,132.334669,48.720462,63.023452,59.316990,12.780282,114.502179,1.320205,70.676457,60.694129,131.182060,116.461880,129.214047,115.184122,57.983134,114.549359,0.001852,0.012710,32.000000,-237.226981,115.498029,0.261616,12.198565,0.588921,317696.403609,0.917326,20.584101,29.593666,1.984638,67.832917,53.367351,82.602865,64.602529,37.750248,70.603617,75.267008,20.200000,8.454400
59.999293,70.488862,119.123381,132.340148,48.793299,63.023562,59.378229,12.780328,114.503965,1.319854,70.676724,60.699895,131.186357,116.467369,129.215376,115.184466,57.983007,114.552748,0.001891,0.012699,32.000000,-237.226891,115.498249,0.261604,12.190436,0.589844,317703.055871,0.917461,20.594772,29.595667,1.985375,67.839996,53.368678,82.606703,64.602529,37.759217,70.603617,75.286870,20.200000,8.456637
60.000570,70.490800,119.112114,132.345715,48.711846,63.023651,59.350650,12.779101,114.504938,1.319439,70.667707,60.700721,131.192842,116.470044,129.219263,115.188334,57.983810,114.558909,0.001875,0.012731,32.000000,-237.228079,115.497260,0.261502,12.188111,0.590161,317710.161784,0.918094,20.607260,29.595407,1.985302,67.847848,53.372228,82.611811,64.602529,37.746315,70.603617,75.312266,20.200000,8.458351
60.001427,70.487002,119.084491,132.349231,48.654252,63.023567,59.373972,12.778634,114.508711,1.319261,70.663627,60.698457,131.197943,116.477254,129.223659,115.194293,57.985734,114.560158,0.001866,0.012719,32.000000,-237.228516,115.497965,0.261720,12.192600,0.590611,317715.101525,0.917073,20.609451,29.597399,1.985413,67.853904,53.375688,82.616035,64.602529,37.749194,70.603617,75.335039,20.200000,8.458398
60.000643,70.482996,119.078587,132.353078,48.699010,63.023538,59.355134,12.778446,114.513802,1.318786,70.653906,60.700526,131.203346,116.477732,129.227436,115.198247,57.986280,114.565457,0.001856,0.012686,32.000000,-237.228710,115.499918,0.261451,12.189648,0.590624,317715.892212,0.917484,20.610243,29.599984,1.985183,67.859851,53.379913,82.619647,64.602529,37.735356,70.603617,75.365539,20.200000,8.458364
59.999395,70.479057,119.101449,132.355754,48.696146,63.023751,59.324635,12.778362,114.512172,1.527132,70.646127,60.699170,131.207530,116.478017,129.231771,115.199708,57.987638,114.570518,0.001857,0.012664,32.000000,-237.228653,115.457592,0.338097,12.175108,0.590186,317709.751000,0.917098,20.605674,29.598748,1.984694,67.863888,53.383413,82.622976,64.602529,37.746779,70.603617,75.390906,20.200000,8.458356
59.998664,70.473987,119.085639,132.358298,48.634631,63.023908,59.362042,12.777444,114.517807,1.506371,70.639641,60.693167,131.211033,116.475425,129.234979,115.205110,57.988023,114.575225,0.001841,0.012662,32.000000,-237.229611,115.469687,0.323065,12.152715,0.590287,317706.017125,0.917392,20.602372,29.601118,1.984622,67.865294,53.387681,82.624512,64.602529,37.738891,70.603617,75.421206,20.200000,8.458089
59.998264,70.471714,119.090628,132.360055,48.573499,63.023927,59.332791,12.775702,114.515749,1.487926,70.639392,60.688029,131.214345,116.473212,129.236871,115.205688,57.988757,114.571099,0.001831,0.012648,32.000000,-237.231136,115.465074,0.317278,12.132504,0.591170,317702.305652,0.917878,20.599555,29.602545,1.985044,67.867016,53.391494,82.626801,64.602529,37.740503,70.603617,75.444132,20.200000,8.458211
59.994917,70.472704,119.073922,132.362000,48.524778,63.023835,59.361838,12.775085,114.513973,1.487366,70.647572,60.689521,131.217846,116.473401,129.238889,115.207121,57.989650,114.568113,0.001822,0.012679,32.000000,-237.231752,115.459373,0.317367,12.120236,0.592155,317698.604030,0.917302,20.595142,29.604748,1.984805,67.868453,53.395538,82.628642,64.602529,37.731357,70.603617,75.478142,20.200000,8.459142
59.997958,70.477665,119.097952,132.364122,48.406495,63.023803,59.335335,12.774922,114.509357,1.487409,70.656436,60.689399,131.220858,116.473295,129.240651,115.204440,57.990260,114.567033,0.001819,0.012654,32.000000,-237.231801,115.453875,0.317559,12.119949,0.593172,317695.988586,0.917756,20.593226,29.601744,1.984901,67.869319,53.397869,82.629782,64.602529,37.740956,70.603617,75.499961,20.200000,8.460796
60.003072,70.486660,119.064197,132.367050,48.323332,63.023824,59.339883,12.775442,114.506624,1.486975,70.667428,60.690708,131.223140,116.471499,129.243144,115.197019,57.991293,114.566302,0.001860,0.012661,32.000000,-237.231045,115.448694,0.317405,12.120941,0.593708,317696.377066,0.917365,20.597221,29.599210,1.984733,67.870778,53.400437,82.630609,64.602529,37.718657,70.603617,75.524553,20.200000,8.463450
60.007306,70.493566,119.081051,132.368849,48.173985,63.023782,59.389207,12.774852,114.503181,1.623935,70.669696,60.696778,131.224828,116.465379,129.245357,115.193625,57.993006,114.561764,0.001857,0.012681,32.000000,-237.231629,115.413449,0.369501,12.123972,0.593855,317698.590135,0.917735,20.599453,29.598006,1.985033,67.871891,53.403024,82.630593,64.602529,37.739975,70.603617,75.543363,20.200000,8.465813
60.013246,70.495967,119.089618,132.369756,48.054501,63.024034,59.364267,12.774148,114.496674,1.992141,70.669099,60.700547,131.224774,116.462570,129.246352,115.190047,57.993279,114.554651,0.001852,0.012692,32.000000,-237.232328,115.378459,0.488346,12.134248,0.593496,317703.401990,0.917600,20.603856,29.596569,1.984302,67.871851,53.403724,82.628988,64.602529,37.730117,70.603617,75.563533,20.200000,8.467475
60.015841,70.495870,119.121084,132.369494,47.956623,63.023982,59.362982,12.773988,114.501254,1.797865,70.667782,60.703220,131.225157,116.458263,129.248767,115.190053,57.994328,114.551172,0.001849,0.012692,32.000000,-237.232470,115.414129,0.415485,12.143847,0.593420,317705.934172,0.916782,20.606961,29.592360,1.984443,67.871129,53.404649,82.628191,64.602529,37.752482,70.603617,75.583063,20.200000,8.468207
60.024074,70.496052,119.151510,132.368932,47.905447,63.023929,59.383797,12.773660,114.508617,1.488073,70.665129,60.706384,131.225037,116.462192,129.250479,115.190921,57.994470,114.548604,0.001885,0.012682,32.000000,-237.232946,115.431039,0.318420,12.157296,0.592883,317707.079988,0.917076,20.604030,29.588174,1.984389,67.868876,53.405555,82.626141,64.602529,37.775594,70.603617,75.599597,20.200000,8.469145
60.025567,70.494871,119.161950,132.367869,47.782053,63.023895,59.313238,12.773805,114.509583,1.486722,70.663502,60.709520,131.225255,116.466270,129.252756,115.193215,57.994933,114.548162,0.001873,0.012662,32.000000,-237.232786,115.425246,0.318782,12.174179,0.592612,317704.625766,0.917050,20.601604,29.585210,1.984827,67.866581,53.406511,82.624063,64.602529,37.786761,70.603617,75.618190,20.200000,8.469750
60.033343,70.493377,119.169746,132.366015,47.741502,63.023974,59.342628,12.774384,114.506792,1.487349,70.660630,60.714904,131.224022,116.465675,129.255171,115.192467,57.995515,114.547196,0.001853,0.012647,32.000000,-237.232228,115.421542,0.318409,12.195522,0.592038,317702.195916,0.916589,20.594397,29.583655,1.985062,67.864593,53.407904,82.622414,64.602529,37.785606,70.603617,75.635498,20.200000,8.470270
60.040851,70.491890,119.164668,132.364478,47.789132,63.024139,59.316405,12.773830,114.500242,1.704503,70.650411,60.724052,131.224071,116.461834,129.257433,115.189676,57.995931,114.546172,0.001843,0.012654,32.000000,-237.232606,115.371121,0.397490,12.210393,0.591276,317699.696171,0.917650,20.591875,29.582949,1.985187,67.861493,53.409622,82.621916,64.602529,37.802746,70.603617,75.646852,20.200000,8.470764
60.053933,70.484436,119.150331,132.361355,47.766361,63.024532,59.383035,12.773824,114.498746,1.828771,70.630741,60.731102,131.222970,116.459447,129.258357,115.190720,57.996363,114.544968,0.001841,0.012627,32.000000,-237.232539,115.363653,0.432217,12.213879,0.590165,317696.195702,0.917061,20.583402,29.581835,1.985059,67.858465,53.411918,82.620972,64.602529,37.795275,70.603617,75.653877,20.200000,8.470362
60.053403,70.474029,119.137342,132.357260,47.672840,63.032697,59.382574,12.773463,114.498576,1.828519,70.621058,60.730869,131.221256,116.454196,129.258903,115.190480,57.997736,114.541221,0.001830,0.012661,32.000000,-237.232858,115.359607,0.432197,12.219481,0.589287,317693.212741,0.917337,20.575178,29.580856,1.984727,67.854394,53.413257,82.619396,64.602529,37.784513,70.603617,75.668025,20.200000,8.469023
60.053376,70.465628,119.130661,132.352032,47.702700,63.032752,59.324942,12.773277,114.496400,1.828890,70.621563,60.732725,131.217452,116.447618,129.259346,115.185162,57.998757,114.532964,0.001812,0.012629,32.000000,-237.233101,115.354404,0.432241,12.215044,0.588801,317684.360568,0.916072,20.555986,29.579762,1.984055,67.850209,53.415007,82.616381,64.602529,37.781507,70.603617,75.689874,20.200000,8.467685
60.056866,70.465240,119.079273,132.348326,47.753184,63.032684,59.370215,12.772401,114.490348,1.829216,70.624907,60.736356,131.214642,116.441982,129.258568,115.181553,57.998994,114.527867,0.001803,0.012630,32.000000,-237.234100,115.348946,0.432184,12.212301,0.588507,317715.577934,0.916181,20.546054,29.576326,1.983857,67.846266,53.416401,82.613677,64.602529,37.745073,70.603617,75.702128,20.200000,8.468150
60.068965,70.467899,119.074610,132.344257,47.859165,63.032464,59.377539,12.772274,114.483579,2.154232,70.625449,60.745978,131.210630,116.435672,129.257319,115.176778,58.000751,114.524107,0.001801,0.012600,32.000000,-237.234148,115.303996,0.542168,12.203495,0.588655,317707.454240,0.917052,20.537678,29.570762,1.983746,67.841230,53.418575,82.610682,64.602529,37.742688,70.603617,75.709726,20.200000,8.469556
60.078378,70.468212,119.063688,132.340251,47.980622,63.032487,59.331992,12.772858,114.483571,2.038771,70.623425,60.752880,131.207009,116.432311,129.255222,115.175261,58.001111,114.517232,0.001821,0.012625,32.000000,-237.233623,115.333640,0.496319,12.202863,0.588367,317705.342855,0.916291,20.534158,29.567721,1.982775,67.837110,53.419789,82.607119,64.602529,37.734407,70.603617,75.712819,20.200000,8.470437
60.083960,70.467626,119.105752,132.335023,48.054364,63.032430,59.384197,12.773763,114.485968,1.668290,70.625382,60.759026,131.202064,116.430398,129.251862,115.171313,58.001639,114.511640,0.001838,0.012643,32.000000,-237.232763,115.367917,0.377321,12.200488,0.588565,317700.752309,0.915976,20.525965,29.563893,1.982298,67.833574,53.420220,82.604374,64.602529,37.771438,70.603617,75.719986,20.200000,8.471222
60.083318,70.468229,119.076542,132.331184,48.189653,63.032448,59.347527,12.774398,114.482663,1.658159,70.629172,60.765736,131.198017,116.428550,129.249428,115.168318,58.002087,114.506645,0.001837,0.012642,32.000000,-237.232378,115.367118,0.374986,12.205774,0.588368,317698.024825,0.916520,20.517835,29.559750,1.981806,67.831110,53.420438,82.602122,64.602529,37.740854,70.603617,75.732917,20.200000,8.471979
60.093729,70.470596,119.077828,132.327242,48.360581,63.032338,59.350932,12.776017,114.480921,1.658502,70.626182,60.771815,131.194693,116.421001,129.246460,115.161875,58.002255,114.505988,0.001836,0.012614,32.000000,-237.230878,115.368038,0.375054,12.213254,0.588698,317695.210853,0.915617,20.512241,29.556144,1.982322,67.829935,53.421244,82.600156,64.602529,37.756158,70.603617,75.737183,20.200000,8.473376
60.097887,70.469382,119.083712,132.323478,48.373965,63.032435,59.200352,12.776457,114.473013,1.804605,70.620895,60.776839,131.191202,116.417291,129.243329,115.158684,58.002947,114.500860,0.001857,0.012630,32.000000,-237.230511,115.333440,0.429772,12.216016,0.588239,317695.527596,0.916196,20.513420,29.552947,1.981857,67.828723,53.421397,82.598710,64.602529,37.751739,70.603617,75.742522,20.200000,8.473948
60.099924,70.465168,119.095975,132.318206,48.373931,63.032388,59.318270,12.775804,114.468750,2.004840,70.615016,60.781545,131.187581,116.411997,129.239524,115.155435,58.003411,114.494534,0.001863,0.012596,32.000000,-237.231289,115.313466,0.489200,12.217215,0.587729,317693.563777,0.915970,20.506452,29.552418,1.981535,67.829043,53.421558,82.598361,64.602529,37.755770,70.603617,75.750599,20.200000,8.473972
60.102647,70.462360,119.032079,132.313952,48.376868,63.032375,59.236723,12.776072,114.466970,1.946347,70.615916,60.783667,131.184745,116.407873,129.235679,115.148971,58.003212,114.491620,0.001850,0.012570,32.000000,-237.230963,115.331331,0.463801,12.225167,0.587578,317690.948109,0.918228,20.501509,29.548903,1.981496,67.829774,53.421476,82.598098,64.602529,37.713520,70.603617,75.760496,20.200000,8.473998
60.104551,70.462008,119.021274,132.309381,48.374256,63.032495,59.367843,12.775302,114.467227,1.508499,70.616736,60.788664,131.183278,116.403439,129.233195,115.147373,58.003384,114.489736,0.001838,0.012570,32.000000,-237.231729,115.365813,0.320764,12.232861,0.587570,317686.149661,0.916357,20.495467,29.544956,1.981633,67.830881,53.422679,82.598913,64.602529,37.704556,70.603617,75.767216,20.200000,8.474692
60.109680,70.462693,119.036385,132.306249,48.339016,63.032692,59.198960,12.775410,114.464140,1.491418,70.613334,60.794674,131.181631,116.403802,129.230219,115.145485,58.003334,114.488165,0.001837,0.012545,32.000000,-237.231732,115.364184,0.316022,12.240500,0.586672,317682.969037,0.917565,20.490219,29.543552,1.980480,67.832336,53.424079,82.599902,64.602529,37.710463,70.603617,75.772132,20.200000,8.475617
60.110672,70.460109,119.006900,132.302516,48.337998,63.032645,59.380163,12.775530,114.460372,1.492070,70.611610,60.797302,131.179229,116.397427,129.227505,115.141476,58.002716,114.482115,0.001825,0.012570,32.000000,-237.231653,115.363909,0.316269,12.249769,0.586194,317682.745263,0.915507,20.488158,29.542343,1.980237,67.835244,53.424875,82.601802,64.602529,37.687573,70.603617,75.780497,20.200000,8.475990
60.114727,70.458617,118.976283,132.299371,48.442742,63.032894,59.309826,12.776518,114.456998,1.492204,70.615965,60.802790,131.176690,116.391885,129.225243,115.137523,58.002525,114.480779,0.001814,0.012591,32.000000,-237.230734,115.363903,0.316176,12.248911,0.585858,317682.867462,0.918036,20.484246,29.541529,1.980320,67.837866,53.425157,82.604300,64.602529,37.685105,70.603617,75.785270,20.200000,8.476297
60.115297,70.461760,118.937373,132.296776,48.529987,63.032983,59.368776,12.776484,114.452247,1.491576,70.621903,60.805014,131.174801,116.388282,129.223610,115.133362,58.004702,114.478828,0.001800,0.012621,32.000000,-237.230755,115.363075,0.316066,12.249385,0.585184,317681.107184,0.915210,20.480773,29.538815,1.979797,67.841078,53.426334,82.608379,64.602529,37.638640,70.603617,75.792969,20.200000,8.477663
60.116730,70.465540,118.900836,132.295000,48.565985,63.032839,59.184520,12.777796,114.446498,1.628652,70.631585,60.806106,131.173206,116.385464,129.221595,115.131428,58.005429,114.471900,0.001799,0.012635,32.000000,-237.229368,115.352029,0.359753,12.252205,0.584936,317679.973027,0.916227,20.475645,29.538271,1.979154,67.843220,53.426306,82.610480,64.602529,37.622817,70.603617,75.799289,20.200000,8.479080
60.116681,70.473533,118.947557,132.293377,48.553920,63.032574,59.328566,12.778448,114.446656,1.491042,70.645555,60.808336,131.169626,116.383871,129.219284,115.128575,58.006329,114.467054,0.001823,0.012695,32.000000,-237.228917,115.363468,0.316074,12.261887,0.584634,317680.131638,0.915316,20.478277,29.535020,1.978488,67.844259,53.425780,82.612313,64.602529,37.625761,70.603617,75.808081,20.200000,8.481547
60.120431,70.481364,118.962500,132.292601,48.525281,63.024386,59.339788,12.778868,114.448486,1.490487,70.656581,60.812261,131.167997,116.384796,129.218155,115.125524,58.006762,114.463138,0.001844,0.012674,32.000000,-237.228551,115.362262,0.316028,12.267635,0.584215,317681.243775,0.918149,20.480773,29.530479,1.977833,67.846158,53.427064,82.613932,64.602529,37.642224,70.603617,75.811953,20.200000,8.483846
60.125655,70.490459,118.985341,132.292523,48.441069,63.024213,59.290076,12.779952,114.448184,1.490291,70.665407,60.820639,131.165224,116.384266,129.215671,115.121986,58.006925,114.461503,0.001841,0.012752,32.000000,-237.227382,115.363140,0.316030,12.284290,0.584104,317685.692597,0.915937,20.488810,29.526911,1.978612,67.847298,53.428539,82.615636,64.602529,37.647018,70.603617,75.815492,20.200000,8.486776
60.134967,70.496619,118.964450,132.292840,48.342803,63.024097,59.333260,12.782109,114.450132,1.490556,70.666566,60.831216,131.162308,116.382994,129.212212,115.124006,58.006304,114.466268,0.001840,0.012725,32.000000,-237.225136,115.363192,0.316230,12.304766,0.583816,317648.999235,0.915600,20.493278,29.524321,1.978737,67.847434,53.428647,82.616558,64.602529,37.649534,70.603617,75.812909,20.200000,8.489138
60.136313,70.498056,119.011184,132.292751,48.069978,63.024278,59.384643,12.782609,114.454963,1.217945,70.665256,60.833718,131.160335,116.386515,129.209376,115.122718,58.005032,114.463696,0.001860,0.012773,32.000000,-237.224682,115.402819,0.221187,12.311376,0.583112,317654.265676,0.916299,20.497691,29.523259,1.978945,67.846656,53.427624,82.616955,64.602529,37.667639,70.603617,75.814515,20.200000,8.490340
60.138139,70.498298,119.033172,132.292667,47.804197,63.024102,59.213641,12.782332,114.449534,1.379709,70.669277,60.836933,131.158444,116.386766,129.208598,115.120741,58.004437,114.462786,0.001881,0.012799,32.000000,-237.224812,115.358024,0.285409,12.311345,0.581862,317657.139283,0.915488,20.495505,29.526504,1.978291,67.847030,53.427702,82.619021,64.602529,37.666375,70.603617,75.817884,20.200000,8.491149
60.144518,70.501040,119.018255,132.292734,47.594022,63.024018,59.385079,12.782432,114.448445,1.489103,70.669463,60.842231,131.157746,116.388478,129.208633,115.120867,58.004968,114.461374,0.001855,0.012834,32.000000,-237.224728,115.355625,0.315429,12.313696,0.581868,317660.254226,0.914679,20.495736,29.526359,1.979024,67.848334,53.428986,82.621195,64.602529,37.666175,70.603617,75.817557,20.200000,8.492546
60.152102,70.501513,119.046914,132.292264,47.311033,63.023995,59.344798,12.782503,114.450240,1.489432,70.666847,60.844830,131.157514,116.385372,129.209557,115.120945,58.004983,114.461013,0.001842,0.012830,32.000000,-237.224642,115.355730,0.315524,12.315252,0.581996,317659.977689,0.917287,20.494342,29.526452,1.979329,67.848957,53.429368,82.622424,64.602529,37.675273,70.603617,75.811311,20.200000,8.493569
60.154844,70.500021,119.060432,132.290897,47.034203,63.023885,59.356803,12.782110,114.446412,1.489246,70.665192,60.851173,131.155891,116.387962,129.209255,115.125616,58.004390,114.463578,0.001840,0.012848,32.000000,-237.225071,115.353197,0.315641,12.319834,0.581687,317659.133922,0.914537,20.491367,29.525146,1.978871,67.847541,53.428922,82.622885,64.602529,37.675300,70.603617,75.811070,20.200000,8.494139
60.157997,70.499124,119.070884,132.289806,46.915091,63.032144,59.337744,12.780666,114.450615,1.422282,70.662680,60.851722,131.154688,116.386693,129.209652,115.129255,58.004861,114.467947,0.001840,0.012842,32.000000,-237.226484,115.374026,0.287412,12.324971,0.581697,317657.276759,0.915030,20.485043,29.524931,1.979098,67.846217,53.430155,82.623632,64.602529,37.687952,70.603617,75.809977,20.200000,8.494782
60.159271,70.496382,119.103840,132.288380,46.784953,63.032097,59.338188,12.780770,114.452788,1.144404,70.658681,60.855095,131.154377,116.386255,129.209884,115.135145,58.005120,114.473728,0.001809,0.012894,32.000000,-237.226422,115.401133,0.201340,12.331875,0.581537,317655.623396,0.914793,20.481094,29.526937,1.979233,67.840618,53.432259,82.623524,64.602529,37.707463,70.603617,75.809754,20.200000,8.495139
60.161265,70.493068,119.100032,132.287000,46.684537,63.032375,59.348445,12.781686,114.449422,1.473738,70.658551,60.858493,131.153700,116.392727,129.210957,115.137899,58.004920,114.476247,0.001796,0.012871,32.000000,-237.225697,115.366525,0.312573,12.334498,0.581397,317695.152547,0.915151,20.477373,29.528871,1.979303,67.833309,53.433504,82.621896,64.602529,37.707370,70.603617,75.808782,20.200000,8.495259
60.164400,70.493610,119.116749,132.286212,46.658697,63.036314,59.370495,12.782602,114.447487,1.489241,70.664521,60.857824,131.152627,116.395240,129.210643,115.137905,58.004630,114.480010,0.001794,0.012874,32.000000,-237.224787,115.369789,0.316095,12.337409,0.581284,317691.803332,0.915115,20.473490,29.531794,1.979809,67.826528,53.434015,82.620085,64.602529,37.716813,70.603617,75.808388,20.200000,8.496053
60.165386,70.498540,119.108345,132.285560,46.773188,63.040172,59.352556,12.782883,114.447499,1.488608,70.676048,60.859371,131.150474,116.394893,129.209382,115.134932,58.003521,114.479916,0.001816,0.012875,32.000000,-237.224460,115.372221,0.316233,12.320500,0.581091,317690.328878,0.914919,20.468388,29.533382,1.979680,67.817486,53.433743,82.617095,64.602529,37.721125,70.603617,75.807233,20.200000,8.497722
60.166097,70.506176,119.121197,132.285368,46.799211,63.056614,59.348995,12.783474,114.447765,1.488125,70.684703,60.861249,131.149719,116.394277,129.208046,115.135408,58.003500,114.483380,0.001837,0.012838,32.000000,-237.223908,115.370458,0.316184,12.306506,0.581070,317709.755134,0.914584,20.466121,29.535742,1.979854,67.809952,53.434167,82.614913,64.602529,37.713820,70.603617,75.806720,20.200000,8.500156
60.168502,70.514131,119.117553,132.285396,46.749845,63.056431,59.344738,12.783273,114.445108,1.488034,70.696074,60.861434,131.148858,116.396927,129.208138,115.132305,58.003576,114.482986,0.001834,0.012835,32.000000,-237.224113,115.369261,0.316169,12.301710,0.581836,317734.429409,0.914912,20.470169,29.536800,1.979682,67.802113,53.435149,82.612411,64.602529,37.716183,70.603617,75.805263,20.200000,8.502808
60.174532,70.519752,119.139656,132.285741,46.727761,63.056242,59.344810,12.783383,114.447943,1.488728,70.698384,60.865777,131.148208,116.396082,129.206426,115.131592,58.001657,114.485025,0.001832,0.012810,32.000000,-237.223972,115.368497,0.316219,12.299028,0.582743,317823.494113,0.915213,20.477167,29.538728,1.979872,67.794215,53.434791,82.609993,64.602529,37.735188,70.603617,75.799029,20.200000,8.504910
60.176982,70.522064,119.184735,132.285399,46.699755,63.055980,59.358308,12.782660,114.452663,1.536479,70.697334,60.864670,131.147463,116.396801,129.205909,115.135602,58.000605,114.491378,0.001852,0.012773,32.000000,-237.224911,115.362373,0.334206,12.295376,0.582909,317828.553127,0.915255,20.482968,29.538436,1.979733,67.786574,53.434019,82.606902,64.602529,37.741845,70.603617,75.793497,20.200000,8.506504
60.176716,70.521013,119.201182,132.284517,46.648909,63.056106,59.338730,12.782260,114.453042,1.660295,70.698411,60.863271,131.147442,116.397761,129.204847,115.138167,57.999471,114.494415,0.001871,0.012748,32.000000,-237.225293,115.351564,0.374500,12.291746,0.583119,317832.911164,0.915162,20.483187,29.541476,1.979902,67.780902,53.433051,82.604541,64.602529,37.771310,70.603617,75.794073,20.200000,8.507144
60.178586,70.521712,119.201005,132.284127,46.698538,63.064158,59.370624,12.780880,114.449420,1.662019,70.699608,60.863310,131.147113,116.397455,129.204956,115.140320,57.998564,114.500865,0.001838,0.012769,32.000000,-237.226748,115.355163,0.374148,12.292333,0.583572,317834.215634,0.914915,20.483305,29.546026,1.980570,67.775295,53.431287,82.601924,64.602529,37.772753,70.603617,75.791437,20.200000,8.508149
60.181896,70.522298,119.188130,132.283770,46.851171,63.084419,59.337709,12.780528,114.451782,1.662472,70.696083,60.864114,131.148184,116.401519,129.207222,115.142724,57.998639,114.504753,0.001827,0.012713,32.000000,-237.227093,115.355589,0.374191,12.283035,0.583871,317835.425560,0.915220,20.482491,29.548832,1.980852,67.772362,53.430819,82.599889,64.602529,37.766140,70.603617,75.786376,20.200000,8.509096
60.186668,70.519901,119.239909,132.282532,47.013561,63.109052,59.365190,12.779639,114.455674,1.662077,70.687409,60.868698,131.150713,116.410154,129.209517,115.143347,57.998291,114.507960,0.001827,0.012745,32.000000,-237.227993,115.363235,0.374177,12.273291,0.583889,317877.451882,0.914816,20.481514,29.553288,1.980788,67.770343,53.430097,82.596597,64.602529,37.799308,70.603617,75.778192,20.200000,8.509718
60.187201,70.515496,119.203034,132.281009,47.200960,63.121371,59.320235,12.778845,114.457930,1.661570,70.681451,60.867720,131.151456,116.413683,129.212778,115.147591,57.998923,114.511928,0.001829,0.012752,32.000000,-237.228797,115.368060,0.374029,12.276980,0.584372,317979.138007,0.915562,20.479136,29.555353,1.980465,67.769805,53.429873,82.593412,64.602529,37.791452,70.603617,75.776045,20.200000,8.509637
60.187515,70.510795,119.226423,132.278982,47.372842,63.141892,59.358414,12.777438,114.465492,1.431467,70.684360,60.865657,131.152308,116.417042,129.214164,115.149991,57.997747,114.519391,0.001797,0.012763,32.000000,-237.230545,115.415033,0.290783,12.284361,0.585356,318100.412261,0.915409,20.472465,29.557467,1.981168,67.770130,53.427699,82.587854,64.602529,37.801873,70.603617,75.772397,20.200000,8.509489
60.191991,70.513030,119.194114,132.278097,47.564128,63.153495,59.370258,12.777069,114.467542,1.364513,70.688310,60.871067,131.152994,116.422250,129.215512,115.153765,57.997243,114.528520,0.001785,0.012709,32.000000,-237.230916,115.414870,0.276644,12.284829,0.585019,318157.743530,0.916262,20.467584,29.559018,1.980538,67.771231,53.426272,82.581558,64.602529,37.779227,70.603617,75.765399,20.200000,8.510492
60.200510,70.515871,119.205328,132.277070,47.942940,63.161505,59.350252,12.776797,114.466411,1.660560,70.685771,60.877078,131.153526,116.428937,129.216702,115.157737,57.997514,114.534821,0.001784,0.012706,32.000000,-237.231219,115.389141,0.373462,12.278327,0.585012,318258.530152,0.915953,20.462600,29.564302,1.980916,67.773168,53.425558,82.572617,64.602529,37.812242,70.603617,75.751832,20.200000,8.512072
60.206725,70.515122,119.185289,132.275731,48.146650,63.181869,59.356976,12.776661,114.472717,1.668412,70.684146,60.885039,131.153593,116.435854,129.217934,115.157757,57.997040,114.535506,0.001782,0.012688,32.000000,-237.231236,115.395170,0.374943,12.273191,0.584796,318318.548160,0.915868,20.460826,29.569830,1.980232,67.776520,53.425657,82.563539,64.602529,37.779781,70.603617,75.740515,20.200000,8.512846
60.213247,70.513245,119.161892,132.273894,48.309740,63.197873,59.371937,12.776911,114.479991,1.667763,70.678888,60.894593,131.152699,116.445314,129.218455,115.159468,57.996093,114.538097,0.001826,0.012720,32.000000,-237.230819,115.399557,0.374952,12.267206,0.585132,318358.443135,0.916156,20.456039,29.573027,1.980138,67.779650,53.423661,82.549885,64.602529,37.778330,70.603617,75.726992,20.200000,8.513431
60.220395,70.511720,119.137734,132.272209,48.513177,63.218019,59.357781,12.777839,114.485870,1.667859,70.678700,60.901595,131.151982,116.455493,129.219229,115.162101,57.995328,114.539138,0.001825,0.012736,32.000000,-237.229833,115.403527,0.374928,12.267821,0.585325,318459.623207,0.916240,20.449724,29.573878,1.979601,67.784111,53.422167,82.537702,64.602529,37.765064,70.603617,75.713813,20.200000,8.513827
60.233690,70.511304,119.154997,132.270247,48.727496,63.242251,59.342066,12.778452,114.497129,1.384845,70.667785,60.913169,131.151663,116.463228,129.219114,115.169138,57.994951,114.547586,0.001825,0.012707,32.000000,-237.229152,115.447410,0.277045,12.268581,0.585480,318537.798320,0.916126,20.442008,29.576251,1.978998,67.789630,53.420555,82.523071,64.602529,37.775307,70.603617,75.689917,20.200000,8.514763
60.243747,70.505714,119.142868,132.267881,48.882160,63.262441,59.349712,12.778596,114.504176,1.321909,70.644180,60.929211,131.150576,116.472669,129.219069,115.176584,57.994614,114.553544,0.001825,0.012692,32.000000,-237.228996,115.452644,0.259827,12.266528,0.585351,318636.966540,0.916511,20.434082,29.577588,1.978362,67.793347,53.419183,82.510389,64.602529,37.772337,70.603617,75.669460,20.200000,8.514633
60.248719,70.489545,119.098490,132.263438,48.947320,63.278655,59.331163,12.778189,114.515683,1.321899,70.613822,60.937326,131.150390,116.483909,129.219904,115.186477,57.994317,114.564368,0.001868,0.012725,32.000000,-237.229364,115.458973,0.260009,12.282939,0.585456,318755.464322,0.916879,20.421765,29.582614,1.978212,67.798092,53.418771,82.496410,64.602529,37.750984,70.603617,75.649726,20.200000,8.512362
60.258610,70.471582,119.114846,132.258722,49.001174,63.286746,59.375703,12.777292,114.523291,1.365083,70.586346,60.948129,131.148983,116.496189,129.220715,115.195761,57.994517,114.573459,0.001835,0.012741,32.000000,-237.230220,115.456486,0.276905,12.300687,0.585479,318850.154247,0.916868,20.407173,29.586229,1.977680,67.801883,53.418968,82.483956,64.602529,37.750427,70.603617,75.629841,20.200000,8.509353
60.272288,70.449741,119.146783,132.252901,49.040259,63.306965,59.356799,12.777406,114.534526,1.656484,70.550327,60.962044,131.146787,116.509166,129.220363,115.210082,57.993980,114.586817,0.001826,0.012730,32.000000,-237.230166,115.438188,0.372277,12.299425,0.584420,318917.347609,0.917266,20.386555,29.592482,1.976780,67.805835,53.419337,82.468837,64.602529,37.767466,70.603617,75.598229,20.200000,8.505649
60.278545,70.430564,119.140425,132.247726,49.036354,63.327449,59.380935,12.776747,114.543996,1.662110,70.526151,60.968848,131.144177,116.521124,129.220904,115.223289,57.993704,114.597813,0.001827,0.012754,32.000000,-237.230761,115.449359,0.373918,12.285261,0.583583,318940.237071,0.916482,20.359739,29.597284,1.976727,67.808949,53.420107,82.455421,64.602529,37.775227,70.603617,75.576459,20.200000,8.502245
60.289013,70.409551,119.174946,132.241797,49.029199,63.351999,59.363694,12.776495,114.560847,1.423389,70.499908,60.982501,131.138952,116.538676,129.220373,115.235156,57.993646,114.608743,0.001830,0.012801,32.000000,-237.230947,115.504030,0.288245,12.267314,0.583813,319020.830704,0.916781,20.325660,29.605169,1.976809,67.811246,53.421621,82.439381,64.602529,37.793065,70.603617,75.546290,20.200000,8.498399
60.296975,70.395072,119.142410,132.237452,49.082554,63.372210,59.366296,12.775934,114.572384,1.156551,70.481408,60.990372,131.136095,116.553309,129.220958,115.245695,57.993899,114.620237,0.001796,0.012797,32.000000,-237.231380,115.539522,0.203718,12.254839,0.584494,319106.158682,0.916551,20.300885,29.611495,1.976498,67.813799,53.423928,82.426006,64.602529,37.775143,70.603617,75.521968,20.200000,8.495869
60.308585,70.379490,119.180380,132.232419,49.088369,63.392419,59.398227,12.777029,114.584620,1.318140,70.453583,61.002538,131.132715,116.570002,129.221644,115.259926,57.993283,114.633068,0.001786,0.012815,32.000000,-237.230168,115.524773,0.263923,12.253527,0.585630,319209.682772,0.916943,20.270508,29.617565,1.976727,67.815415,53.425752,82.408919,64.602529,37.801912,70.603617,75.484918,20.200000,8.493326
60.316512,70.365025,119.209583,132.227973,48.960497,63.392400,59.355512,12.777129,114.593949,1.492354,70.434716,61.012517,131.129785,116.582402,129.219495,115.274247,57.992101,114.644801,0.001784,0.012833,32.000000,-237.230017,115.528586,0.316461,12.259720,0.586031,319296.620198,0.917024,20.248907,29.623633,1.975927,67.814325,53.426595,82.394837,64.602529,37.818708,70.603617,75.458688,20.200000,8.490775
60.326681,70.349132,119.169715,132.222662,48.809713,63.392369,59.345637,12.776054,114.608658,1.493272,70.408617,61.022936,131.125542,116.592915,129.216985,115.288332,57.991752,114.658498,0.001787,0.012839,32.000000,-237.231191,115.538615,0.316311,12.266160,0.586345,319382.958115,0.916588,20.222942,29.631307,1.976176,67.811357,53.429764,82.378897,64.602529,37.805050,70.603617,75.420976,20.200000,8.488032
60.338272,70.334012,119.225946,132.217832,48.748662,63.400318,59.362372,12.775949,114.622100,1.493889,70.382906,61.033731,131.122234,116.606836,129.214007,115.297123,57.990258,114.671644,0.001829,0.012818,32.000000,-237.231281,115.551006,0.316475,12.258534,0.586115,319369.831448,0.917076,20.201389,29.638940,1.976400,67.807552,53.432837,82.366217,64.602529,37.840382,70.603617,75.386105,20.200000,8.485495
60.351842,70.312039,119.222982,132.211418,48.656951,63.402034,59.202775,12.776727,114.637254,1.493895,70.344443,61.049233,131.116761,116.623305,129.210121,115.314128,57.990068,114.688512,0.001828,0.012793,32.000000,-237.230374,115.566921,0.316402,12.255600,0.585327,319354.338096,0.917017,20.176402,29.646822,1.975406,67.800600,53.435700,82.350924,64.602529,37.844609,70.603617,75.342058,20.200000,8.481592
60.365987,70.289304,119.232783,132.205302,48.666356,63.412606,59.381017,12.777099,114.649109,1.745943,70.304468,61.065802,131.111611,116.640302,129.206706,115.328818,57.989480,114.700292,0.001826,0.012796,32.000000,-237.229759,115.534988,0.406218,12.270827,0.585964,319380.223178,0.916639,20.150920,29.655543,1.975959,67.792985,53.437282,82.338887,64.602529,37.845595,70.603617,75.302245,20.200000,8.477366
60.379947,70.256422,119.224879,132.196450,48.641954,63.428773,59.362026,12.776432,114.677406,1.503792,70.247430,61.083900,131.104674,116.660511,129.203041,115.349130,57.988584,114.719821,0.001826,0.012809,32.000000,-237.230354,115.594550,0.319081,12.294682,0.585853,319366.976997,0.918850,20.116817,29.665007,1.975466,67.784769,53.438550,82.327788,64.602529,37.848385,70.603617,75.251509,20.200000,8.471215
60.391307,70.224295,119.272728,132.188341,48.593259,63.432408,59.371765,12.776245,114.698198,1.490546,70.198264,61.095168,131.098659,116.677702,129.200115,115.368286,57.989031,114.741308,0.001869,0.012826,32.000000,-237.230488,115.614504,0.315946,12.315008,0.585031,319397.535874,0.915948,20.081440,29.672071,1.975165,67.776625,53.439012,82.320035,64.602529,37.881067,70.603617,75.209078,20.200000,8.464857
60.407385,70.184250,119.326936,132.177704,48.580929,63.432282,59.372271,12.776024,114.720853,1.490918,70.147801,61.108780,131.092455,116.698759,129.197023,115.392934,57.990925,114.763801,0.001834,0.012803,32.000000,-237.230752,115.639489,0.315979,12.328320,0.583715,319448.691973,0.916157,20.036084,29.683701,1.974577,67.768299,53.440238,82.314140,64.602529,37.915602,70.603617,75.153398,20.200000,8.456638
60.417542,70.153899,119.332648,132.169142,48.527978,63.432466,59.211589,12.774498,114.740239,1.490795,70.105542,61.118274,131.086813,116.714765,129.193787,115.407494,57.992928,114.783862,0.001824,0.012753,32.000000,-237.232340,115.657882,0.315815,12.333733,0.582903,319436.242403,0.915787,19.993809,29.695063,1.974998,67.760869,53.441322,82.311107,64.602529,37.929965,70.603617,75.107483,20.200000,8.450444
