OSU 80 Ton Compressor Load Stand
60.424871,70.117935,119.367843,132.158914,48.398045,63.432487,59.332938,12.774788,114.764502,1.491058,70.066237,61.125581,131.078673,116.739582,129.189871,115.429943,57.995909,114.804606,0.001824,0.012760,32.000000,-237.232083,115.683439,0.315860,12.334190,0.582352,319394.983656,0.915405,19.939401,29.705530,1.975370,67.753178,53.443195,82.308839,64.602529,37.966621,70.603617,75.055463,20.200000,8.443069
60.428070,70.093381,119.416984,132.151006,48.320698,63.432728,59.361869,12.774073,114.782975,1.537963,70.049742,61.130494,131.071442,116.755228,129.185117,115.443613,57.998566,114.820311,0.001826,0.012805,32.000000,-237.232768,115.578524,0.334055,12.335811,0.581931,319365.130832,0.917644,19.899980,29.714550,1.975132,67.748583,53.444580,82.307673,64.602529,37.990429,70.603617,75.016163,20.200000,8.437530
60.438546,70.074645,119.418762,132.143431,48.209927,63.432655,59.341914,12.773728,114.799250,1.831278,70.035141,61.138704,131.063725,116.770640,129.179447,115.461148,58.003006,114.835919,0.001792,0.012818,32.000000,-237.233036,115.592430,0.428949,12.331626,0.581988,319329.603239,0.915554,19.857470,29.722965,1.975475,67.745918,53.445547,82.307030,64.602529,37.997845,70.603617,74.961855,20.200000,8.433520
60.446465,70.062854,119.453697,132.138103,48.236953,63.432713,59.381834,12.773695,114.815533,1.837726,70.025086,61.143598,131.056820,116.785245,129.173185,115.473757,58.005125,114.849796,0.001783,0.012809,32.000000,-237.233127,115.608762,0.430376,12.330619,0.582174,319305.970749,0.914997,19.830060,29.728934,1.976184,67.744478,53.444440,82.306472,64.602529,38.043546,70.603617,74.913761,20.200000,8.431072
60.451947,70.050627,119.475819,132.131957,48.448927,63.432686,59.329870,12.772620,114.835897,1.509189,70.011700,61.147691,131.049634,116.801826,129.167127,115.487858,58.010112,114.864917,0.001779,0.012783,32.000000,-237.234238,115.667817,0.319483,12.343333,0.582192,319281.277089,0.915079,19.801970,29.733067,1.975871,67.743566,53.443430,82.306083,64.602529,38.067895,70.603617,74.860852,20.200000,8.428534
60.458564,70.039711,119.479881,132.126768,48.507801,63.432466,59.365327,12.772470,114.849322,1.498100,70.000593,61.154636,131.043501,116.817504,129.160595,115.497958,58.013909,114.875111,0.001783,0.012805,32.000000,-237.234516,115.679660,0.316408,12.358819,0.582344,319267.065003,0.914302,19.783108,29.738569,1.976190,67.743319,53.442388,82.307133,64.602529,38.072907,70.603617,74.813478,20.200000,8.426396
60.467453,70.027587,119.477758,132.120238,48.651802,63.432387,59.375015,12.772218,114.865038,1.497962,69.982445,61.162692,131.038916,116.831106,129.153490,115.512630,58.018655,114.893313,0.001823,0.012789,32.000000,-237.234787,115.692313,0.316761,12.383599,0.581798,319249.049286,0.914980,19.765988,29.741885,1.976377,67.742851,53.440759,82.309371,64.602529,38.084950,70.603617,74.754793,20.200000,8.423907
60.478688,70.014477,119.508790,132.114242,48.766437,63.432497,59.361470,12.772941,114.881892,1.497417,69.958243,61.173612,131.033297,116.843826,129.147546,115.525854,58.022634,114.906381,0.001821,0.012813,32.000000,-237.233976,115.706036,0.316395,12.389974,0.580984,319232.228106,0.914291,19.749166,29.743687,1.976228,67.740577,53.438425,82.311988,64.602529,38.115112,70.603617,74.700150,20.200000,8.421345
60.482193,69.992116,119.470032,132.105668,48.908587,63.440660,59.366269,12.772206,114.892839,1.666859,69.932321,61.181372,131.026654,116.859472,129.140285,115.538551,58.028047,114.922691,0.001819,0.012785,32.000000,-237.234846,115.651145,0.373404,12.374222,0.579646,319213.528301,0.913961,19.729107,29.748934,1.975902,67.738997,53.437420,82.318510,64.602529,38.092017,70.603617,74.642756,20.200000,8.416840
60.490639,69.973339,119.459127,132.098035,49.101661,63.440688,59.352428,12.772593,114.902686,1.670858,69.912896,61.185158,131.019749,116.869360,129.134160,115.546748,58.032512,114.934618,0.001818,0.012769,32.000000,-237.234403,115.852916,0.373998,12.357764,0.579372,319194.743844,0.913948,19.705971,29.752130,1.976048,67.739521,53.435831,82.323475,64.602529,38.107362,70.603617,74.588009,20.200000,8.412749
60.489180,69.953225,119.497823,132.089258,49.234490,63.440688,59.352716,12.772823,114.911685,1.670879,69.900099,61.185132,131.011817,116.881105,129.126880,115.558847,58.038984,114.943862,0.001854,0.012790,32.000000,-237.234172,115.865420,0.373705,12.346556,0.579818,319209.480904,0.913877,19.680482,29.755671,1.975293,67.740120,53.433077,82.331003,64.602529,38.139344,70.603617,74.535083,20.200000,8.408354
60.487045,69.940789,119.484286,132.082307,49.214195,63.440544,59.374855,12.773430,114.918935,1.670756,69.904695,61.184474,131.004845,116.885495,129.120517,115.567889,58.045286,114.950256,0.001820,0.012776,32.000000,-237.233700,115.873198,0.373698,12.351858,0.580347,319185.835350,0.913902,19.654171,29.757750,1.974837,67.740713,53.430191,82.338315,64.602529,38.147664,70.603617,74.492325,20.200000,8.405488
60.487408,69.938995,119.477424,132.076317,49.369160,63.440759,59.347659,12.773128,114.926629,1.670650,69.911256,61.184709,130.996903,116.892162,129.112271,115.576919,58.052114,114.955753,0.001810,0.012766,32.000000,-237.233953,115.879214,0.373821,12.371317,0.581138,319161.413439,0.913872,19.635357,29.756352,1.975524,67.741624,53.427697,82.347756,64.602529,38.155031,70.603617,74.438381,20.200000,8.404460
60.483648,69.938722,119.493309,132.072425,49.325435,63.441008,59.381123,12.772624,114.937762,1.498958,69.911251,61.182082,130.992631,116.896010,129.106878,115.582307,58.058518,114.962436,0.001810,0.012778,32.000000,-237.234623,115.917884,0.311273,12.372686,0.580803,319142.934247,0.913534,19.624826,29.753560,1.975370,67.743837,53.426887,82.357493,64.602529,38.169076,70.603617,74.394994,20.200000,8.404496
60.473166,69.934973,119.477260,132.068411,49.110170,63.441210,59.363521,12.772310,114.944810,1.328791,69.922646,61.175125,130.986010,116.900831,129.099060,115.585043,58.065302,114.965730,0.001817,0.012749,32.000000,-237.234878,115.935890,0.259835,12.353670,0.579831,319134.060980,0.913945,19.622708,29.749749,1.975245,67.744679,53.425099,82.366334,64.602529,38.166330,70.603617,74.353993,20.200000,8.403533
60.470440,69.936495,119.523981,132.066089,48.971513,63.437654,59.377306,12.772601,114.945270,1.426792,69.932229,61.167136,130.982115,116.902610,129.094181,115.588061,58.071265,114.965843,0.001780,0.012750,32.000000,-237.234634,115.869126,0.297541,12.332038,0.579940,319128.276394,0.913497,19.625790,29.747012,1.975630,67.745809,53.424468,82.373605,64.602529,38.200327,70.603617,74.315867,20.200000,8.403669
60.464121,69.939402,119.528368,132.064180,48.995176,63.437790,59.369181,12.772188,114.944756,1.670435,69.935703,61.163169,130.977599,116.906598,129.087452,115.589536,58.077610,114.970840,0.001772,0.012712,32.000000,-237.235198,115.767444,0.372893,12.308953,0.580878,319120.771125,0.913938,19.631396,29.742035,1.975707,67.746595,53.423745,82.380680,64.602529,38.228000,70.603617,74.270313,20.200000,8.404266
60.458006,69.937671,119.502805,132.062242,49.066191,63.438150,59.351636,12.772507,114.946490,1.671600,69.939520,61.156700,130.973029,116.910042,129.082505,115.594695,58.083014,114.972652,0.001772,0.012718,32.000000,-237.234938,115.769575,0.373360,12.289811,0.582253,319097.527817,0.913724,19.635350,29.736135,1.976569,67.746441,53.423096,82.385543,64.602529,38.222774,70.603617,74.236595,20.200000,8.404035
60.451521,69.935879,119.512185,132.060205,49.100775,63.437924,59.322284,12.771617,114.949563,1.671331,69.941221,61.149220,130.968438,116.910280,129.077111,115.601186,58.088008,114.974735,0.001782,0.012753,32.000000,-237.235792,115.770901,0.373008,12.274603,0.583479,319094.585475,0.913965,19.643896,29.732531,1.976848,67.744495,53.421754,82.389717,64.602529,38.228384,70.603617,74.193576,20.200000,8.403479
60.446041,69.933319,119.498370,132.058690,49.186349,63.437801,59.362727,12.771948,114.954391,1.623713,69.935494,61.142845,130.964586,116.912409,129.072678,115.606987,58.092596,114.976516,0.001819,0.012723,32.000000,-237.235331,115.893738,0.355213,12.260162,0.584302,319090.185860,0.914339,19.647624,29.728123,1.976625,67.739738,53.420385,82.394492,64.602529,38.247115,70.603617,74.153645,20.200000,8.403058
60.441285,69.927308,119.537158,132.057621,49.341537,63.437691,59.330696,12.771818,114.959765,1.335650,69.927064,61.134989,130.960997,116.918215,129.068833,115.611947,58.095880,114.981100,0.001817,0.012720,32.000000,-237.235482,115.903546,0.261612,12.244613,0.585187,319083.362646,0.914894,19.651621,29.724270,1.976992,67.733899,53.419141,82.397181,64.602529,38.265446,70.603617,74.119066,20.200000,8.401805
60.431052,69.918055,119.538437,132.056330,49.407851,63.437455,59.362090,12.771490,114.952053,1.426409,69.915319,61.128235,130.957399,116.920898,129.066593,115.615445,58.101297,114.986662,0.001816,0.012685,32.000000,-237.235699,115.872231,0.296878,12.221517,0.585855,319076.120297,0.914355,19.653952,29.720659,1.976943,67.725656,53.418733,82.399901,64.602529,38.296236,70.603617,74.084429,20.200000,8.399758
60.424180,69.909080,119.545838,132.055244,49.356660,63.437507,59.357649,12.771911,114.959174,1.795437,69.906607,61.123211,130.954314,116.923665,129.063388,115.619961,58.104929,114.991139,0.001816,0.012684,32.000000,-237.235217,115.920688,0.419341,12.201400,0.586947,319068.145986,0.914912,19.652187,29.719891,1.977740,67.718196,53.418279,82.401214,64.602529,38.286765,70.603617,74.054953,20.200000,8.397776
60.413093,69.898065,119.574981,132.053649,49.401040,63.437594,59.327627,12.772074,114.964457,1.837826,69.892088,61.118079,130.951490,116.926439,129.060402,115.628937,58.109481,114.994861,0.001852,0.012641,32.000000,-237.234968,115.928343,0.430517,12.179136,0.588212,319055.118759,0.914575,19.652071,29.717526,1.978096,67.707993,53.417612,82.400058,64.602529,38.322948,70.603617,74.023776,20.200000,8.395364
60.403517,69.887449,119.589429,132.052344,49.402642,63.437722,59.349207,12.771851,114.968326,1.838170,69.879045,61.108210,130.948543,116.931582,129.058348,115.634093,58.112898,114.996814,0.001817,0.012615,32.000000,-237.235161,115.932981,0.430096,12.159741,0.589325,319045.601227,0.914738,19.649232,29.716351,1.978444,67.700049,53.417151,82.396778,64.602529,38.364171,70.603617,74.000367,20.200000,8.393016
60.391169,69.874354,119.584231,132.051330,49.415069,63.437617,59.289047,12.770844,114.970886,1.838225,69.872251,61.094419,130.946707,116.937987,129.056749,115.639921,58.117533,114.999917,0.001812,0.012606,32.000000,-237.236279,115.932858,0.430263,12.153051,0.590770,319034.346953,0.915362,19.648119,29.713840,1.979289,67.693694,53.419268,82.390989,64.602529,38.377103,70.603617,73.975312,20.200000,8.390000
60.383562,69.867253,119.585924,132.051595,49.558250,63.429602,59.367347,12.770420,114.976151,1.661031,69.864764,61.087108,130.945448,116.937723,129.055165,115.646388,58.120889,115.000714,0.001812,0.012596,32.000000,-237.236777,116.011256,0.366237,12.155639,0.591963,319024.598712,0.915166,19.646055,29.711496,1.979842,67.688717,53.420928,82.384822,64.602529,38.395774,70.603617,73.952086,20.200000,8.388163
60.370069,69.858602,119.627047,132.052839,49.676105,63.429793,59.377900,12.769037,114.986343,1.326512,69.850311,61.075811,130.944093,116.943413,129.051572,115.652122,58.124209,115.003313,0.001826,0.012577,32.000000,-237.238260,115.855047,0.259540,12.158574,0.592414,319010.524030,0.916270,19.643990,29.708563,1.980161,67.680944,53.422616,82.377300,64.602529,38.419752,70.603617,73.930819,20.200000,8.386289
60.362536,69.849253,119.635266,132.054164,49.777146,63.429602,59.354934,12.768517,114.991335,1.319878,69.840188,61.066255,130.943866,116.945905,129.049811,115.658605,58.126880,115.007447,0.001825,0.012525,32.000000,-237.238767,115.859821,0.258742,12.156540,0.592334,318962.229234,0.915057,19.643685,29.705643,1.980438,67.677020,53.424242,82.371654,64.602529,38.448055,70.603617,73.911061,20.200000,8.384096
60.352170,69.838854,119.614643,132.056463,49.927773,63.429717,59.339817,12.767730,114.997040,1.319741,69.821696,61.055758,130.943906,116.950693,129.048934,115.666525,58.130660,115.009288,0.001818,0.012534,32.000000,-237.239479,115.863694,0.258484,12.159234,0.592698,318955.573244,0.915103,19.647091,29.703748,1.981562,67.675141,53.427020,82.365389,64.602529,38.454469,70.603617,73.888996,20.200000,8.381620
60.339127,69.827127,119.635621,132.057814,49.956568,63.429460,59.329597,12.766766,114.994128,1.372559,69.805678,61.045106,130.943965,116.956360,129.048150,115.670704,58.132720,115.013588,0.001819,0.012522,32.000000,-237.240374,115.841385,0.277838,12.147323,0.592961,318945.633084,0.915559,19.644474,29.703346,1.981946,67.675102,53.428115,82.360433,64.602529,38.473612,70.603617,73.877459,20.200000,8.379123
60.327963,69.812966,119.633348,132.058699,50.122738,63.429143,59.316471,12.767233,114.988038,1.658907,69.797259,61.032831,130.942150,116.957542,129.047209,115.673929,58.135089,115.018089,0.001829,0.012537,32.000000,-237.239930,115.854513,0.370988,12.134772,0.592827,318935.769433,0.915944,19.643338,29.700578,1.981944,67.676375,53.430646,82.354592,64.602529,38.477235,70.603617,73.863629,20.200000,8.375690
60.322493,69.805540,119.705896,132.059459,50.395149,63.429009,59.340151,12.767203,114.988893,1.663756,69.786799,61.023834,130.942842,116.958381,129.046120,115.679626,58.136907,115.022731,0.001861,0.012559,32.000000,-237.240012,115.854363,0.370695,12.134053,0.593741,318925.990132,0.916289,19.643269,29.700875,1.982720,67.678017,53.433199,82.350186,64.602529,38.540968,70.603617,73.848734,20.200000,8.373715
60.310863,69.794525,119.637143,132.060227,50.769737,63.429167,59.330937,12.767143,114.994737,1.565329,69.770093,61.015630,130.943530,116.961920,129.045508,115.681000,58.139519,115.026377,0.001860,0.012525,32.000000,-237.240053,115.927548,0.333005,12.131560,0.594491,318912.861747,0.916641,19.639089,29.700976,1.983050,67.680679,53.436441,82.344619,64.602529,38.546720,70.603617,73.833198,20.200000,8.371274
60.297321,69.783373,119.618130,132.060831,50.941343,63.428928,59.356254,12.767440,115.001743,1.326504,69.762844,61.005284,130.943529,116.963917,129.045445,115.685989,58.140758,115.030993,0.001859,0.012551,32.000000,-237.239695,116.036336,0.258334,12.131269,0.595135,318905.172164,0.916348,19.636554,29.701705,1.984432,67.682338,53.438794,82.340459,64.602529,38.540773,70.603617,73.828210,20.200000,8.368575
60.281629,69.773765,119.638346,132.062724,50.931458,63.428673,59.351521,12.766822,115.005103,1.319946,69.757889,60.991658,130.944411,116.964730,129.044363,115.689176,58.141755,115.033992,0.001857,0.012584,32.000000,-237.240226,116.040172,0.257379,12.130201,0.594920,318896.753885,0.916662,19.635940,29.701093,1.983675,67.686652,53.440983,82.335917,64.602529,38.558190,70.603617,73.824010,20.200000,8.365960
60.269369,69.768841,119.630724,132.065082,51.073818,63.420774,59.241199,12.766992,115.004055,1.320073,69.758189,60.980649,130.946654,116.965723,129.043364,115.686827,58.143659,115.035213,0.001886,0.012574,32.000000,-237.240020,116.041115,0.257792,12.128847,0.594985,318888.623541,0.916470,19.636898,29.702385,1.983805,67.691676,53.442376,82.333469,64.602529,38.573903,70.603617,73.822348,20.200000,8.364532
60.257287,69.765951,119.647747,132.068366,51.228484,63.412564,59.391079,12.766716,114.995931,1.320068,69.760175,60.968668,130.949346,116.962191,129.042605,115.686554,58.146125,115.038251,0.001849,0.012602,32.000000,-237.240283,116.019648,0.257588,12.123369,0.595419,318882.328607,0.916782,19.641326,29.703033,1.984657,67.699903,53.444148,82.330045,64.602529,38.605212,70.603617,73.820117,20.200000,8.363449
60.243857,69.764718,119.652493,132.070852,51.240108,63.392411,59.309686,12.765722,114.990408,1.622780,69.769706,60.958418,130.951706,116.956226,129.042489,115.682252,58.147420,115.032403,0.001843,0.012590,32.000000,-237.241353,115.944541,0.361676,12.122512,0.595543,318839.644146,0.918571,19.647372,29.701798,1.984934,67.707101,53.445676,82.328399,64.602529,38.614035,70.603617,73.822045,20.200000,8.362703
60.233765,69.767971,119.620257,132.073783,51.228461,63.387236,59.355033,12.765210,114.991400,1.610433,69.776053,60.948682,130.954075,116.947913,129.040661,115.679128,58.148585,115.026832,0.001843,0.012607,32.000000,-237.241931,115.962437,0.351418,12.123440,0.596044,318796.138406,0.916332,19.655293,29.700999,1.985615,67.714920,53.447361,82.327012,64.602529,38.601950,70.603617,73.821530,20.200000,8.362978
60.224272,69.769562,119.634825,132.075593,51.261222,63.385959,59.341408,12.765219,114.979496,1.223429,69.772897,60.937243,130.956594,116.942176,129.039628,115.674711,58.149269,115.022050,0.001858,0.012635,32.000000,-237.241823,115.924717,0.219714,12.122263,0.596150,318696.216865,0.917523,19.666078,29.696497,1.986136,67.721867,53.447931,82.327515,64.602529,38.632573,70.603617,73.823464,20.200000,8.363090
60.216301,69.765456,119.632439,132.076534,51.452780,63.386147,59.339846,12.765166,114.971003,1.146885,69.764295,60.924666,130.958924,116.937066,129.039532,115.668270,58.149896,115.018262,0.001851,0.012642,32.000000,-237.241843,115.915690,0.198729,12.124760,0.595979,318674.428184,0.916926,19.678366,29.692275,1.985934,67.731102,53.449256,82.329485,64.602529,38.640031,70.603617,73.823922,20.200000,8.362080
60.208591,69.759428,119.621922,132.076901,51.533772,63.386011,59.375980,12.765192,114.961301,1.146699,69.759785,60.917587,130.960434,116.927474,129.040207,115.659120,58.151393,115.011964,0.001844,0.012647,32.000000,-237.241663,115.901107,0.199003,12.125038,0.596292,318671.122317,0.917284,19.688454,29.688968,1.986489,67.739508,53.450506,82.332858,64.602529,38.658136,70.603617,73.825593,20.200000,8.360596
60.196478,69.753107,119.590271,132.076943,51.582543,63.365564,59.365784,12.765772,114.940217,1.452008,69.758853,60.908759,130.961619,116.914074,129.040066,115.647049,58.151948,115.001711,0.001842,0.012660,32.000000,-237.241057,115.878172,0.303717,12.122590,0.596275,318669.960831,0.917436,19.691483,29.686264,1.986712,67.748042,53.450672,82.339168,64.602529,38.638251,70.603617,73.832212,20.200000,8.358680
60.187596,69.750357,119.618290,132.077046,51.455938,63.361525,59.365865,12.765490,114.929991,1.489798,69.759426,60.898997,130.962252,116.904324,129.038999,115.634463,58.153148,114.993405,0.001857,0.012688,32.000000,-237.241102,115.865951,0.312580,12.121336,0.596296,318664.545300,0.916991,19.692360,29.681311,1.986792,67.753996,53.451023,82.344570,64.602529,38.678525,70.603617,73.838103,20.200000,8.357737
60.177948,69.748293,119.624118,132.076873,51.251927,63.353074,59.361772,12.765196,114.914968,1.490099,69.755820,60.891611,130.963882,116.889068,129.039918,115.620280,58.155842,114.982402,0.001880,0.012707,32.000000,-237.241206,115.855495,0.312534,12.121758,0.596171,318558.951506,0.917043,19.696884,29.675131,1.986666,67.763239,53.452729,82.352894,64.602529,38.700224,70.603617,73.846607,20.200000,8.356846
60.170030,69.743586,119.611723,132.075852,51.083331,63.345064,59.335385,12.764491,114.902782,1.490272,69.744684,60.886479,130.963105,116.878048,129.039214,115.606753,58.156105,114.973404,0.001844,0.012725,32.000000,-237.241869,115.842812,0.312358,12.123723,0.596538,318537.473034,0.917128,19.702090,29.669374,1.987424,67.769412,53.453950,82.358446,64.602529,38.701420,70.603617,73.855229,20.200000,8.355768
60.163900,69.732613,119.657211,132.072987,50.943835,63.340839,59.369017,12.764841,114.889800,1.490884,69.730515,60.876451,130.961582,116.868199,129.039093,115.591080,58.155812,114.966530,0.001842,0.012719,32.000000,-237.241541,115.831391,0.312601,12.111653,0.596626,318492.763408,0.917227,19.708668,29.660644,1.987840,67.775214,53.454140,82.364405,64.602529,38.754638,70.603617,73.861172,20.200000,8.353139
60.155937,69.721904,119.619392,132.069981,50.776960,63.320693,59.339281,12.765339,114.881233,1.490644,69.723758,60.867869,130.960498,116.855702,129.038682,115.575734,58.157789,114.954105,0.001841,0.012719,32.000000,-237.241188,115.837782,0.312536,12.097732,0.596485,318450.328299,0.917642,19.711053,29.655444,1.987895,67.778766,53.455528,82.368507,64.602529,38.750867,70.603617,73.870232,20.200000,8.350493
60.146800,69.712679,119.654513,132.067041,50.723324,63.304442,59.352060,12.765053,114.872589,1.267816,69.709911,60.858009,130.960063,116.844656,129.037738,115.562524,58.158939,114.937900,0.001867,0.012725,32.000000,-237.241454,115.780175,0.241229,12.096946,0.597457,318421.600984,0.917138,19.705574,29.651964,1.988854,67.781366,53.456152,82.372873,64.602529,38.770350,70.603617,73.882832,20.200000,8.347970
60.135290,69.702947,119.566920,132.064439,50.459248,63.284186,59.383325,12.765216,114.859427,1.625350,69.708123,60.843699,130.957903,116.829671,129.037305,115.544723,58.159647,114.922444,0.001831,0.012732,32.000000,-237.241258,115.722603,0.363164,12.093434,0.597782,318311.276285,0.917415,19.701998,29.643169,1.988489,67.783968,53.456528,82.377061,64.602529,38.747007,70.603617,73.898942,20.200000,8.345597
60.120907,69.698411,119.570775,132.062045,50.198694,63.259464,59.374680,12.764929,114.837774,1.661861,69.721923,60.828477,130.955051,116.807610,129.034080,115.522234,58.160544,114.904231,0.001827,0.012751,32.000000,-237.241573,115.697907,0.371802,12.098115,0.598056,318223.040736,0.917114,19.700961,29.633125,1.989375,67.787282,53.456601,82.383994,64.602529,38.753060,70.603617,73.921515,20.200000,8.343482
60.108778,69.702996,119.581434,132.060912,50.048259,63.239318,59.375025,12.763951,114.814646,1.661508,69.729432,60.810982,130.952952,116.791398,129.031530,115.501083,58.162083,114.882249,0.001828,0.012750,32.000000,-237.242435,115.678159,0.371270,12.097688,0.597560,318114.929163,0.916509,19.701543,29.623933,1.988299,67.790618,53.456829,82.390938,64.602529,38.763089,70.603617,73.943041,20.200000,8.344067
60.097071,69.707912,119.548467,132.059058,49.999496,63.214989,59.367781,12.764063,114.792875,1.662502,69.739726,60.795998,130.950439,116.769398,129.028696,115.480430,58.163326,114.855695,0.001846,0.012741,32.000000,-237.242319,115.657766,0.371431,12.098815,0.597353,317990.012721,0.916518,19.709899,29.613039,1.988839,67.792389,53.457475,82.398276,64.602529,38.776173,70.603617,73.966889,20.200000,8.344640
60.086609,69.711085,119.494518,132.057015,49.836980,63.198720,59.352683,12.763219,114.770754,1.662745,69.738066,60.782763,130.947198,116.749545,129.027082,115.463291,58.164140,114.834563,0.001844,0.012751,32.000000,-237.243298,115.625768,0.371441,12.110032,0.597457,317893.738058,0.916439,19.725358,29.599431,1.989417,67.792519,53.458930,82.404247,64.602529,38.755914,70.603617,73.987716,20.200000,8.345115
60.070745,69.708427,119.449945,132.053691,49.627030,63.186514,59.381741,12.762219,114.747857,2.027600,69.734960,60.765560,130.944285,116.725919,129.025180,115.441050,58.166186,114.810877,0.001840,0.012759,32.000000,-237.244378,115.570581,0.498006,12.133060,0.597122,317777.509502,0.916409,19.740771,29.583606,1.989256,67.792101,53.461610,82.411863,64.602529,38.733061,70.603617,74.019147,20.200000,8.344207
60.060295,69.704411,119.454160,132.050829,49.558547,63.182404,59.313016,12.762152,114.732587,1.905341,69.722459,60.750713,130.941115,116.708784,129.022413,115.424585,58.166378,114.797067,0.001838,0.012778,32.000000,-237.244427,115.641973,0.446807,12.151184,0.596192,317699.978657,0.916592,19.753326,29.571188,1.988705,67.790696,53.463620,82.416719,64.602529,38.753967,70.603617,74.046171,20.200000,8.342964
60.042904,69.693661,119.415653,132.047277,49.518260,63.165927,59.377846,12.761662,114.714969,1.835665,69.712245,60.735197,130.937456,116.692288,129.019903,115.407739,58.166882,114.775627,0.001852,0.012784,32.000000,-237.244865,115.621235,0.429857,12.169041,0.594876,317638.128087,0.916230,19.764894,29.556133,1.988488,67.789402,53.466978,82.422754,64.602529,38.732248,70.603617,74.083447,20.200000,8.340401
60.030088,69.685751,119.362970,132.045206,49.461126,63.148006,59.364942,12.763212,114.703797,1.836107,69.708740,60.723138,130.935023,116.679961,129.019231,115.397704,58.168433,114.760387,0.001875,0.012786,32.000000,-237.243508,115.605097,0.429766,12.181155,0.594135,317617.068571,0.917400,19.770253,29.548354,1.988904,67.788226,53.471975,82.428379,64.602529,38.720675,70.603617,74.116779,20.200000,8.338201
60.009200,69.680142,119.306585,132.044299,49.265675,63.123433,59.360420,12.761985,114.687365,1.835418,69.710345,60.701049,130.930916,116.661405,129.016742,115.377469,58.169583,114.742257,0.001843,0.012796,32.000000,-237.244737,115.586611,0.429687,12.199400,0.593087,317529.245272,0.916429,19.775105,29.536071,1.988839,67.785525,53.476363,82.433240,64.602529,38.696758,70.603617,74.163319,20.200000,8.336277
59.997942,69.678573,119.253810,132.044471,49.018298,63.103090,59.355640,12.762148,114.676645,1.834739,69.709583,60.687725,130.929189,116.647770,129.014463,115.365840,58.170317,114.729572,0.001842,0.012804,32.000000,-237.244750,115.574463,0.430144,12.214143,0.592138,317433.860524,0.916566,19.778697,29.526146,1.988386,67.783713,53.480045,82.437332,64.602529,38.646374,70.603617,74.200763,20.200000,8.335436
59.987941,69.675887,119.274291,132.045073,48.961279,63.095038,59.355330,12.762128,114.675324,1.559187,69.690986,60.676377,130.927568,116.639587,129.011572,115.352909,58.170644,114.718553,0.001842,0.012803,32.000000,-237.244779,115.582859,0.333639,12.221808,0.590933,317310.186972,0.916621,19.791837,29.515034,1.988138,67.781184,53.484744,82.441131,64.602529,38.672264,70.603617,74.242646,20.200000,8.334433
59.975786,69.664220,119.210284,132.044199,49.005615,63.082869,59.353266,12.762434,114.660982,1.549367,69.671807,60.665010,130.924520,116.632190,129.010303,115.346337,58.170580,114.706866,0.001858,0.012813,32.000000,-237.244544,115.546568,0.337568,12.218351,0.589820,317208.890727,0.916587,19.800375,29.507328,1.987632,67.778973,53.487073,82.443422,64.602529,38.635039,70.603617,74.280210,20.200000,8.332021
59.961667,69.646039,119.202998,132.042253,49.039354,63.062657,59.366267,12.763612,114.650130,1.832694,69.658335,60.644987,130.919277,116.622274,129.007203,115.332382,58.169339,114.694587,0.001827,0.012823,32.000000,-237.243564,115.503891,0.429571,12.211388,0.589677,317168.544875,0.916639,19.806667,29.500944,1.988304,67.774679,53.487595,82.443878,64.602529,38.636091,70.603617,74.329117,20.200000,8.327567
59.945795,69.635793,119.182405,132.041209,49.055432,63.054553,59.181451,12.764295,114.639835,1.836578,69.659466,60.626690,130.917262,116.610666,129.005975,115.320675,58.169951,114.684396,0.001825,0.012837,32.000000,-237.242904,115.496339,0.429733,12.204449,0.589437,317101.049238,0.916672,19.805916,29.494584,1.987640,67.771715,53.487995,82.445187,64.602529,38.631352,70.603617,74.375342,20.200000,8.324640
59.927567,69.633140,119.145087,132.041983,49.127239,63.030345,59.384373,12.764463,114.624892,1.836852,69.661677,60.611950,130.916261,116.596489,129.003651,115.307072,58.170541,114.669605,0.001827,0.012833,32.000000,-237.242755,115.484731,0.429692,12.206247,0.589723,316989.621777,0.916373,19.800416,29.489074,1.987987,67.768589,53.489602,82.446970,64.602529,38.620563,70.603617,74.434580,20.200000,8.323048
59.919367,69.632578,119.170191,132.043647,49.243245,63.030368,59.352001,12.764541,114.615808,1.837351,69.649914,60.605134,130.916244,116.586134,129.001774,115.300767,58.170061,114.660836,0.001847,0.012843,32.000000,-237.242609,115.474776,0.429785,12.216752,0.590077,316943.893017,0.919363,19.804428,29.482861,1.988170,67.766799,53.491336,82.448070,64.602529,38.620432,70.603617,74.480794,20.200000,8.322511
59.905726,69.623102,119.129686,132.044413,49.216513,63.022476,59.369622,12.765572,114.608710,1.780804,69.636911,60.590691,130.915665,116.576923,128.999550,115.290647,58.170145,114.653790,0.001841,0.012851,32.000000,-237.241378,115.499395,0.409234,12.232173,0.589769,316824.241947,0.916173,19.818153,29.474139,1.988152,67.765780,53.492738,82.448213,64.602529,38.608579,70.603617,74.537821,20.200000,8.320288
59.894610,69.613533,119.144046,132.044755,49.293739,63.022529,59.336080,12.765916,114.600443,1.387165,69.625897,60.577430,130.916253,116.570957,128.998333,115.283403,58.170483,114.648413,0.001836,0.012866,32.000000,-237.240929,115.549206,0.274983,12.250498,0.589579,316827.137104,0.916812,19.824960,29.469799,1.988843,67.764244,53.492908,82.448248,64.602529,38.604260,70.603617,74.587344,20.200000,8.317558
59.876251,69.602701,119.090222,132.045674,49.230797,63.022592,59.328449,12.766046,114.590293,1.321991,69.608977,60.561001,130.915894,116.566474,128.997339,115.277809,58.170715,114.639206,0.001833,0.012889,32.000000,-237.240855,115.544937,0.258026,12.270350,0.588661,316782.954743,0.916634,19.827744,29.465839,1.988619,67.761841,53.493119,82.445054,64.602529,38.578839,70.603617,74.652822,20.200000,8.314713
59.865130,69.590971,119.102882,132.046426,49.092109,63.018697,59.383796,12.766902,114.585010,1.321989,69.602474,60.547383,130.915891,116.555937,128.996824,115.274647,58.170363,114.634209,0.001854,0.012915,32.000000,-237.239986,115.526145,0.258330,12.288061,0.588045,316777.908134,0.917319,19.828169,29.462545,1.989228,67.759547,53.492778,82.440735,64.602529,38.599285,70.603617,74.708293,20.200000,8.311608
59.849102,69.582078,119.065844,132.048279,48.949238,63.002391,59.371048,12.765656,114.565503,1.633119,69.595311,60.535780,130.916252,116.539114,128.995799,115.261574,58.170809,114.628101,0.001869,0.012901,32.000000,-237.241145,115.492444,0.364563,12.307618,0.586982,316773.914902,0.917725,19.833842,29.457250,1.988939,67.757082,53.490436,82.434804,64.602529,38.558720,70.603617,74.779345,20.200000,8.308906
59.837727,69.576323,119.119352,132.049894,48.920704,62.989885,59.374164,12.765196,114.557667,1.666636,69.593536,60.527173,130.917078,116.531534,128.994603,115.250501,58.171041,114.623449,0.001838,0.012918,32.000000,-237.241436,115.486316,0.371448,12.314143,0.586345,316748.144421,0.916973,19.832113,29.454854,1.989520,67.755290,53.487847,82.428535,64.602529,38.582464,70.603617,74.838135,20.200000,8.307078
59.826559,69.571556,119.117061,132.051442,48.912406,62.973708,59.379486,12.765839,114.553541,1.387833,69.588266,60.518059,130.916135,116.519237,128.992636,115.239879,58.169675,114.614222,0.001839,0.012934,32.000000,-237.240875,115.538118,0.273555,12.309897,0.585234,316662.841494,0.917185,19.837637,29.451049,1.989434,67.753441,53.484841,82.417450,64.602529,38.588144,70.603617,74.907500,20.200000,8.305248
59.817183,69.567830,119.092467,132.052062,48.801947,62.973873,59.354433,12.766636,114.547655,1.155777,69.587184,60.509289,130.916643,116.511854,128.992299,115.232428,58.169977,114.604173,0.001839,0.012953,32.000000,-237.240045,115.515137,0.200544,12.303674,0.585361,316597.943939,0.917135,19.842115,29.448257,1.990706,67.753259,53.482297,82.407273,64.602529,38.592470,70.603617,74.966272,20.200000,8.303881
59.809382,69.563124,119.086188,132.051834,48.666002,62.974070,59.373318,12.766469,114.535881,1.152228,69.584186,60.496393,130.916062,116.497039,128.991122,115.215690,58.170464,114.590852,0.001851,0.012965,32.000000,-237.240276,115.505121,0.200143,12.298320,0.585558,316517.656223,0.916996,19.847396,29.444549,1.991040,67.754931,53.478065,82.394128,64.602529,38.579995,70.603617,75.035641,20.200000,8.302160
59.799741,69.559152,119.129904,132.050865,48.484741,62.969908,59.380536,12.766415,114.517848,1.356793,69.593107,60.484502,130.914712,116.475441,128.989543,115.196232,58.170283,114.577210,0.001820,0.012989,32.000000,-237.240175,115.443124,0.271326,12.294387,0.585818,316517.574502,0.917536,19.852106,29.438719,1.990941,67.757749,53.473401,82.379641,64.602529,38.596274,70.603617,75.107017,20.200000,8.300497
59.796687,69.561241,119.161925,132.049883,48.407314,62.957704,59.349027,12.766820,114.504389,1.498600,69.601979,60.483590,130.914748,116.459839,128.988079,115.182146,58.170761,114.563293,0.001817,0.013005,32.000000,-237.239802,115.421857,0.312771,12.280006,0.586150,316515.925520,0.917369,19.854419,29.430906,1.991095,67.761112,53.469798,82.368804,64.602529,38.618098,70.603617,75.164856,20.200000,8.300086
59.787885,69.565427,119.146737,132.048149,48.362456,62.957733,59.368193,12.767432,114.486526,1.499467,69.612808,60.475458,130.913992,116.441719,128.987003,115.167906,58.170326,114.546898,0.001819,0.013026,32.000000,-237.238894,115.405988,0.312184,12.266595,0.586757,316494.881537,0.917352,19.859126,29.423581,1.992147,67.764957,53.466109,82.357085,64.602529,38.627552,70.603617,75.225037,20.200000,8.300278
59.772579,69.573543,119.119173,132.045418,48.207698,62.957895,59.340983,12.767019,114.461066,1.500069,69.646218,60.461405,130.911428,116.412566,128.984290,115.144194,58.170518,114.518300,0.001845,0.013045,32.000000,-237.239379,115.384865,0.312688,12.253779,0.587612,316435.235925,0.917718,19.863963,29.415446,1.992785,67.770609,53.461187,82.342872,64.602529,38.597681,70.603617,75.308130,20.200000,8.301144
59.762170,69.592765,119.140441,132.043277,47.953421,62.957921,59.310512,12.766486,114.433269,1.647503,69.682365,60.451154,130.909445,116.378134,128.980425,115.117148,58.170856,114.488837,0.001843,0.013045,32.000000,-237.239839,115.350655,0.363253,12.262909,0.588292,316441.834669,0.917584,19.876073,29.406861,1.992824,67.777850,53.456727,82.329128,64.602529,38.625690,70.603617,75.388882,20.200000,8.304055
59.753870,69.612317,119.103189,132.041376,47.700796,62.957830,59.369435,12.766242,114.409419,1.507500,69.716630,60.446311,130.909222,116.349646,128.978857,115.094455,58.171755,114.462788,0.001839,0.013062,32.000000,-237.240059,115.365563,0.312134,12.274316,0.588960,316453.316844,0.918289,19.897970,29.390929,1.992873,67.784218,53.455062,82.319095,64.602529,38.587897,70.603617,75.454604,20.200000,8.307646
59.753329,69.637577,119.081512,132.038514,47.521649,62.957719,59.320892,12.765952,114.382002,1.501180,69.753812,60.441287,130.906562,116.315745,128.975530,115.066892,58.170886,114.429781,0.001837,0.013073,32.000000,-237.240241,115.337321,0.312242,12.280218,0.588883,316471.998558,0.918988,19.926564,29.374376,1.993576,67.790081,53.452370,82.305086,64.602529,38.573628,70.603617,75.528591,20.200000,8.312301
59.750211,69.657792,119.024607,132.035052,47.352033,62.957775,59.383379,12.765486,114.355548,1.501121,69.785193,60.437438,130.903432,116.287599,128.972241,115.043802,58.171336,114.402038,0.001860,0.013071,32.000000,-237.240769,115.311466,0.311752,12.289180,0.588217,316488.843931,0.918265,19.953589,29.359136,1.993230,67.794203,53.449473,82.293219,64.602529,38.545673,70.603617,75.590394,20.200000,8.316218
59.745624,69.681960,119.005743,132.029456,47.179739,62.957845,59.331399,12.765423,114.324901,1.500602,69.830805,60.431669,130.897907,116.251674,128.968043,115.012688,58.171923,114.369725,0.001866,0.013081,32.000000,-237.240964,115.280000,0.311936,12.298513,0.587838,316510.460381,0.919087,19.979337,29.341830,1.992885,67.798079,53.445422,82.277870,64.602529,38.537383,70.603617,75.666088,20.200000,8.320725
59.743593,69.706086,118.968237,132.024752,47.049242,62.957761,59.351094,12.765588,114.296055,1.501156,69.871691,60.429686,130.892639,116.221169,128.963461,114.985185,58.170485,114.340846,0.001839,0.013084,32.000000,-237.240939,115.250900,0.311946,12.298965,0.587083,316527.588083,0.918225,20.002361,29.326102,1.992037,67.800550,53.441713,82.266448,64.602529,38.508934,70.603617,75.730340,20.200000,8.325272
59.741846,69.738640,118.903330,132.019313,46.918648,62.957636,59.360248,12.764542,114.256615,1.790722,69.919421,60.431596,130.885756,116.182245,128.957878,114.947476,58.169833,114.301840,0.001840,0.013080,32.000000,-237.242070,115.170164,0.411656,12.299397,0.586609,316548.512699,0.919169,20.030659,29.307715,1.991874,67.802940,53.437936,82.253356,64.602529,38.465973,70.603617,75.803674,20.200000,8.331678
59.742369,69.765804,118.924406,132.014261,46.854547,62.949489,59.328713,12.764952,114.228722,1.842260,69.960327,60.430848,130.881147,116.149772,128.953305,114.916873,58.169728,114.271479,0.001841,0.013047,32.000000,-237.241650,115.138238,0.424596,12.294718,0.586390,316570.194398,0.918958,20.056614,29.293243,1.991314,67.804105,53.434665,82.245158,64.602529,38.473058,70.603617,75.865654,20.200000,8.337053
59.745814,69.799867,118.898166,132.007207,46.832313,62.936897,59.351299,12.765580,114.193508,1.842479,70.008862,60.437987,130.874308,116.111883,128.948088,114.874648,58.170026,114.234620,0.001845,0.013026,32.000000,-237.241273,115.114735,0.424147,12.293321,0.585980,316597.703312,0.918925,20.090743,29.272399,1.990286,67.805293,53.431793,82.236879,64.602529,38.439863,70.603617,75.935343,20.200000,8.343903
59.755019,69.827775,118.871434,132.000546,46.868148,62.949127,59.319038,12.766980,114.169941,1.558273,70.041607,60.441390,130.868732,116.081565,128.943314,114.844484,58.169018,114.204705,0.001818,0.013033,32.000000,-237.239868,115.108990,0.325256,12.285009,0.586321,316579.274446,0.919353,20.117436,29.255769,1.990621,67.806274,53.431189,82.231572,64.602529,38.431728,70.603617,75.985409,20.200000,8.349681
59.759785,69.857242,118.784141,131.991794,46.884373,62.965703,59.326461,12.766973,114.129117,1.497708,70.082833,60.442266,130.861220,116.042907,128.938025,114.807943,58.169391,114.165660,0.001813,0.013021,32.000000,-237.240088,115.072902,0.310856,12.265864,0.586077,316542.953100,0.918845,20.148395,29.235149,1.990067,67.809173,53.431641,82.226803,64.602529,38.367018,70.603617,76.049301,20.200000,8.355835
59.764374,69.881798,118.774521,131.984108,46.855968,62.981928,59.353555,12.766983,114.095325,1.498038,70.123075,60.442647,130.855394,116.013787,128.932736,114.774817,58.169720,114.134289,0.001814,0.013023,32.000000,-237.240024,115.046138,0.310833,12.249134,0.586302,316626.080182,0.919435,20.168013,29.219660,1.989313,67.811785,53.431732,82.225049,64.602529,38.359350,70.603617,76.100449,20.200000,8.360779
59.767034,69.915189,118.735687,131.975014,46.844019,62.981946,59.328109,12.765875,114.048380,1.704891,70.176094,60.448089,130.846291,115.971171,128.926182,114.736585,58.169161,114.094718,0.001840,0.012985,32.000000,-237.241042,114.968035,0.383001,12.234899,0.586711,316731.802288,0.919554,20.193188,29.197752,1.987694,67.814524,53.431489,82.225221,64.602529,38.315761,70.603617,76.167957,20.200000,8.367591
59.770203,69.946990,118.692910,131.967866,46.819380,62.981797,59.353423,12.766883,114.012378,1.837006,70.224861,60.451803,130.840309,115.941427,128.920830,114.707270,58.169076,114.063933,0.001836,0.013000,32.000000,-237.239827,114.939518,0.423270,12.217059,0.587552,316832.172335,0.919354,20.213612,29.180114,1.987380,67.817422,53.433078,82.226998,64.602529,38.290503,70.603617,76.221980,20.200000,8.374155
59.776517,69.988182,118.568591,131.959515,46.886901,62.981681,59.373252,12.767053,113.977785,1.715294,70.275268,60.464318,130.832825,115.904600,128.913938,114.670620,58.167197,114.025961,0.001833,0.012992,32.000000,-237.239815,114.942305,0.379857,12.208261,0.587970,316859.872048,0.919786,20.244607,29.158837,1.986642,67.819366,53.433866,82.228548,64.602529,38.214131,70.603617,76.284055,20.200000,8.382807
59.784271,70.019416,118.551773,131.952369,46.944104,62.997767,59.370715,12.768087,113.946928,1.493782,70.311539,60.471127,130.827259,115.877066,128.909400,114.639286,58.166202,113.996196,0.001832,0.013006,32.000000,-237.238899,114.922300,0.310439,12.200358,0.588518,316884.792137,0.919416,20.273555,29.141931,1.985821,67.822032,53.435359,82.230270,64.602529,38.163419,70.603617,76.329379,20.200000,8.389698
59.791615,70.051340,118.539557,131.943211,47.040159,62.997804,59.364779,12.767542,113.909617,1.490048,70.355324,60.480410,130.818841,115.843873,128.903186,114.598377,58.164015,113.960851,0.001861,0.012985,32.000000,-237.239593,114.890431,0.311071,12.193123,0.588004,316918.677530,0.919102,20.309062,29.122847,1.983531,67.825750,53.437112,82.233489,64.602529,38.134403,70.603617,76.387858,20.200000,8.396735
59.805451,70.076940,118.547353,131.935481,47.211393,62.997670,59.320002,12.767292,113.881952,1.490694,70.382502,60.490965,130.812624,115.815745,128.899145,114.568824,58.162046,113.935803,0.001859,0.012977,32.000000,-237.239802,114.862521,0.310619,12.188938,0.588342,317024.448382,0.919321,20.333314,29.107404,1.982993,67.828466,53.438723,82.236466,64.602529,38.135443,70.603617,76.427973,20.200000,8.402301
59.818304,70.103215,118.511697,131.925700,47.178787,62.997402,59.363501,12.766976,113.850985,1.658713,70.411437,60.504191,130.805966,115.788882,128.893905,114.536506,58.159156,113.908200,0.001835,0.012942,32.000000,-237.240138,114.827426,0.365988,12.184188,0.588541,317051.531374,0.919367,20.358627,29.090070,1.982545,67.831106,53.441176,82.240800,64.602529,38.109467,70.603617,76.473700,20.200000,8.408317
59.825870,70.121834,118.452860,131.917174,47.250224,62.997604,59.366622,12.766432,113.826133,1.487893,70.434681,60.512121,130.800020,115.765676,128.888810,114.512395,58.155976,113.886374,0.001834,0.012930,32.000000,-237.240633,114.791126,0.309768,12.183519,0.588618,317070.637622,0.919885,20.371775,29.078201,1.982217,67.833498,53.442210,82.243643,64.602529,38.042004,70.603617,76.515011,20.200000,8.412450
59.834264,70.145054,118.459266,131.906961,47.327748,62.997465,59.346539,12.766767,113.796504,1.484818,70.460017,60.525874,130.791681,115.741815,128.883512,114.485619,58.153060,113.862500,0.001835,0.012904,32.000000,-237.240374,114.758619,0.309410,12.183546,0.588421,317091.293475,0.919053,20.386482,29.065839,1.981195,67.836760,53.443841,82.248871,64.602529,38.031870,70.603617,76.563545,20.200000,8.417754
59.844119,70.162733,118.411424,131.898298,47.437431,62.997192,59.358049,12.767407,113.776098,1.484764,70.479768,60.536593,130.785753,115.724745,128.879147,114.463535,58.150214,113.845222,0.001832,0.012883,32.000000,-237.239795,114.735859,0.309727,12.181140,0.587933,317109.408532,0.918924,20.398293,29.056957,1.979960,67.838420,53.445523,82.253124,64.602529,37.985063,70.603617,76.599844,20.200000,8.421796
59.854119,70.182325,118.395564,131.888288,47.496622,62.996841,59.275761,12.767227,113.747643,1.484717,70.502941,60.544415,130.778852,115.705182,128.874949,114.436900,58.145289,113.822985,0.001811,0.012871,32.000000,-237.239847,114.708852,0.310080,12.159915,0.587886,317128.960709,0.919147,20.413961,29.046680,1.979790,67.840693,53.448299,82.260313,64.602529,37.950915,70.603617,76.644088,20.200000,8.426362
59.866495,70.198825,118.413833,131.880297,47.492491,62.996778,59.352465,12.766399,113.726951,1.484683,70.521611,60.551341,130.773937,115.685506,128.871902,114.416623,58.141628,113.804788,0.001812,0.012870,32.000000,-237.240464,114.687572,0.309656,12.141742,0.587528,317142.795926,0.918840,20.422773,29.039975,1.978664,67.841363,53.451812,82.265387,64.602529,37.931135,70.603617,76.675294,20.200000,8.430149
59.879648,70.218106,118.438429,131.870807,47.358220,62.996618,59.354824,12.767890,113.706571,1.489763,70.543737,60.563931,130.766856,115.666277,128.867469,114.398683,58.135462,113.786372,0.001809,0.012882,32.000000,-237.238992,114.656076,0.311014,12.118450,0.588300,317160.550868,0.919988,20.433371,29.032606,1.978069,67.842616,53.455697,82.270635,64.602529,37.923772,70.603617,76.712856,20.200000,8.434647
59.895788,70.234428,118.399138,131.863002,47.348072,63.004987,59.364903,12.767675,113.687226,1.650970,70.556545,60.576199,130.760705,115.649112,128.863930,114.382482,58.129951,113.769592,0.001841,0.012886,32.000000,-237.239325,114.633695,0.365677,12.097539,0.589145,317175.125566,0.918628,20.438740,29.026204,1.977965,67.845468,53.459077,82.274352,64.602529,37.899236,70.603617,76.736387,20.200000,8.438537
59.909237,70.250205,118.416939,131.853382,47.209778,63.021438,59.322414,12.767537,113.669314,1.655599,70.567145,60.587910,130.754208,115.633357,128.859745,114.365881,58.123227,113.752547,0.001838,0.012904,32.000000,-237.239422,114.616965,0.365660,12.073432,0.590286,317194.076425,0.918412,20.446193,29.022187,1.977941,67.850712,53.462725,82.278654,64.602529,37.883200,70.603617,76.766378,20.200000,8.442504
59.918527,70.259795,118.397810,131.844934,47.187379,63.021215,59.267081,12.766996,113.654463,1.655817,70.581012,60.595983,130.748662,115.622011,128.856555,114.353225,58.117797,113.737842,0.001837,0.012917,32.000000,-237.239903,114.603152,0.365880,12.058506,0.590864,317251.738855,0.918143,20.448004,29.018419,1.976752,67.856057,53.465323,82.281735,64.602529,37.850234,70.603617,76.792009,20.200000,8.445027
59.930498,70.273255,118.442581,131.834947,47.191612,63.020795,59.377240,12.767152,113.644968,1.655182,70.595571,60.611794,130.742251,115.610201,128.852674,114.338927,58.111391,113.727296,0.001836,0.012929,32.000000,-237.239711,114.586620,0.365982,12.050747,0.592131,317352.242970,0.918849,20.451692,29.015714,1.976606,67.860392,53.467622,82.286067,64.602529,37.864082,70.603617,76.821878,20.200000,8.448296
59.940915,70.284623,118.421597,131.826627,47.244262,63.020520,59.368919,12.768243,113.640300,1.655261,70.601963,60.624716,130.736239,115.600802,128.849992,114.330246,58.105439,113.719089,0.001865,0.012956,32.000000,-237.238510,114.574515,0.366040,12.049150,0.592596,317362.952479,0.919569,20.452933,29.013010,1.975980,67.863844,53.469927,82.289950,64.602529,37.822503,70.603617,76.843966,20.200000,8.451205
59.956332,70.294746,118.387209,131.816945,47.325579,63.020378,59.366436,12.768529,113.638945,1.531595,70.611743,60.634339,130.730974,115.594967,128.846762,114.318096,58.098589,113.706129,0.001860,0.012965,32.000000,-237.238405,114.605602,0.321748,12.044780,0.593131,317376.534077,0.917686,20.455634,29.013581,1.976332,67.869115,53.472716,82.293803,64.602529,37.790961,70.603617,76.865825,20.200000,8.454065
59.966413,70.302575,118.409604,131.809410,47.343579,63.020504,59.359479,12.768809,113.634565,1.318796,70.616479,60.643442,130.724979,115.587262,128.844152,114.310995,58.092704,113.696478,0.001849,0.012985,32.000000,-237.238417,114.593307,0.254012,12.045424,0.592910,317389.069769,0.917661,20.457642,29.014993,1.975639,67.871462,53.473295,82.295190,64.602529,37.786879,70.603617,76.884113,20.200000,8.456161
59.977681,70.311259,118.423547,131.800831,47.310679,63.020525,59.321289,12.768944,113.624148,1.381474,70.629567,60.653474,130.717644,115.578146,128.840552,114.298821,58.085618,113.686155,0.001840,0.012997,32.000000,-237.238305,114.552072,0.278558,12.054409,0.592633,317400.748869,0.917460,20.453915,29.014671,1.974557,67.876181,53.474731,82.297209,64.602529,37.756669,70.603617,76.904579,20.200000,8.458577
59.980245,70.321127,118.422749,131.794020,47.253300,63.020666,59.372398,12.767896,113.614365,1.649654,70.646791,60.659494,130.710698,115.569079,128.834906,114.289526,58.079018,113.674628,0.001842,0.012979,32.000000,-237.239297,114.529723,0.366573,12.071082,0.592622,317412.443355,0.917416,20.452689,29.015216,1.974599,67.878609,53.475378,82.298217,64.602529,37.751870,70.603617,76.929616,20.200000,8.461004
59.998051,70.338484,118.414849,131.786844,47.367198,63.020436,59.365443,12.768274,113.607605,1.654665,70.660088,60.672572,130.702522,115.562192,128.829115,114.283721,58.071013,113.666371,0.001835,0.012993,32.000000,-237.238990,114.515796,0.365931,12.086565,0.592114,317424.910594,0.917837,20.451254,29.016590,1.974460,67.879951,53.476635,82.299207,64.602529,37.718435,70.603617,76.943628,20.200000,8.465164
60.011118,70.350774,118.388456,131.780923,47.493351,63.020339,59.205477,12.769442,113.607036,1.653662,70.663015,60.688388,130.695492,115.559090,128.823164,114.283007,58.064466,113.661867,0.001826,0.012969,32.000000,-237.237938,114.512077,0.365957,12.092253,0.591270,317441.432502,0.917030,20.458820,29.016811,1.974363,67.880793,53.477536,82.298830,64.602529,37.695124,70.603617,76.951224,20.200000,8.468628
60.020750,70.359709,118.344062,131.773308,47.780104,63.024205,59.386515,12.769799,113.606984,1.445708,70.668944,60.699760,130.687652,115.553661,128.818806,114.280277,58.056890,113.655957,0.001814,0.013028,32.000000,-237.237659,114.552057,0.294359,12.087896,0.590198,317459.421364,0.916873,20.460188,29.020246,1.973645,67.881276,53.477954,82.298945,64.602529,37.641161,70.603617,76.969148,20.200000,8.471255
