OSU 80 Ton Compressor Load Stand
60.034002,70.366296,118.388340,131.767025,48.034646,63.036204,59.329653,12.771153,113.604341,1.315503,70.674197,60.710518,130.681547,115.554365,128.815266,114.279826,58.051927,113.653350,0.001814,0.013054,32.000000,-237.236351,114.529433,0.256990,12.079225,0.589531,317473.806953,0.919157,20.460747,29.024300,1.972775,67.881067,53.478612,82.299757,64.602529,37.632642,70.603617,76.975264,20.200000,8.473223
60.047499,70.373111,118.369620,131.760256,48.212325,63.036057,59.312830,12.772073,113.600021,1.650027,70.680178,60.721639,130.674273,115.556280,128.809610,114.278943,58.045027,113.648739,0.001848,0.013084,32.000000,-237.235549,114.512918,0.366512,12.085690,0.589318,317507.238348,0.916269,20.461037,29.028606,1.971719,67.880216,53.477462,82.299141,64.602529,37.629657,70.603617,76.983175,20.200000,8.475376
60.055645,70.380078,118.401112,131.755474,48.273821,63.036068,59.340006,12.772150,113.596788,1.654137,70.691681,60.727406,130.667733,115.549001,128.805674,114.275312,58.038850,113.645293,0.001847,0.013091,32.000000,-237.235441,114.509836,0.366483,12.096047,0.589978,317575.442541,0.917112,20.455731,29.032125,1.972021,67.879610,53.476537,82.299690,64.602529,37.609391,70.603617,76.989652,20.200000,8.477383
60.067121,70.392952,118.422368,131.750964,48.404693,63.036183,59.378606,12.773757,113.597093,1.654175,70.706073,60.738340,130.660926,115.545123,128.800019,114.275751,58.033240,113.643711,0.001845,0.013141,32.000000,-237.233937,114.509808,0.366493,12.114011,0.589318,317584.880225,0.917158,20.450434,29.036472,1.971266,67.879417,53.475865,82.299267,64.602529,37.611526,70.603617,76.996040,20.200000,8.480647
60.072180,70.404325,118.413876,131.747780,48.441095,63.035936,59.363316,12.775195,113.598678,1.654163,70.720956,60.746892,130.655286,115.543710,128.795298,114.278147,58.027837,113.640901,0.001842,0.013157,32.000000,-237.232738,114.511681,0.366457,12.123299,0.588930,317596.287072,0.916616,20.450092,29.040741,1.971523,67.878479,53.473365,82.298613,64.602529,37.582240,70.603617,77.004622,20.200000,8.483741
60.082962,70.419607,118.360664,131.744913,48.676942,63.044439,59.304178,12.774280,113.600636,1.527116,70.732674,60.760108,130.650030,115.542459,128.790823,114.278663,58.022985,113.635232,0.001879,0.013164,32.000000,-237.233746,114.533950,0.324052,12.128153,0.588050,317611.306368,0.915859,20.452670,29.045477,1.971501,67.875247,53.470942,82.298088,64.602529,37.533363,70.603617,77.009741,20.200000,8.487609
60.087426,70.430062,118.346857,131.742377,48.811213,63.047666,59.384229,12.774608,113.601952,1.482690,70.739680,60.769356,130.646369,115.542831,128.787526,114.281413,58.018978,113.635933,0.001875,0.013173,32.000000,-237.233307,114.533711,0.310507,12.140643,0.587473,317624.594563,0.916034,20.459506,29.049325,1.971193,67.870873,53.469227,82.296817,64.602529,37.492757,70.603617,77.015786,20.200000,8.490755
60.095553,70.440318,118.294414,131.739513,49.139902,63.051036,59.361379,12.775371,113.601946,1.478465,70.754588,60.780516,130.640694,115.545494,128.783371,114.284616,58.013853,113.639174,0.001859,0.013187,32.000000,-237.232374,114.535523,0.310274,12.156968,0.586783,317683.173088,0.916925,20.465119,29.051037,1.969954,67.863032,53.466926,82.294606,64.602529,37.444788,70.603617,77.023412,20.200000,8.493649
60.103024,70.451449,118.336815,131.738355,49.278458,63.051154,59.381629,12.776412,113.607237,1.478005,70.766105,60.788796,130.636969,115.545968,128.780644,114.287099,58.010325,113.643343,0.001850,0.013176,32.000000,-237.231475,114.538393,0.309962,12.160332,0.586049,317711.982961,0.915686,20.471568,29.055433,1.969578,67.855602,53.465298,82.293417,64.602529,37.442978,70.603617,77.024208,20.200000,8.496618
60.113365,70.464497,118.267099,131.737837,49.432904,63.051327,59.381738,12.776845,113.608624,1.477886,70.780975,60.796444,130.632195,115.547236,128.776344,114.289853,58.005170,113.643511,0.001850,0.013148,32.000000,-237.230905,114.542344,0.309553,12.165673,0.584800,317741.243172,0.915975,20.474538,29.062353,1.968439,67.848684,53.464527,82.291372,64.602529,37.385709,70.603617,77.023529,20.200000,8.500259
60.118313,70.475540,118.286999,131.738283,49.474413,63.051403,59.366099,12.777047,113.607987,1.478801,70.793005,60.804230,130.629639,115.549605,128.772496,114.295149,58.000959,113.643726,0.001843,0.013137,32.000000,-237.230697,114.533948,0.312174,12.167668,0.584848,317753.652961,0.915565,20.478969,29.068188,1.968900,67.843462,53.463207,82.289022,64.602529,37.382145,70.603617,77.025806,20.200000,8.503319
60.129205,70.488568,118.317688,131.739580,49.400376,63.051345,59.374400,12.777869,113.599440,1.863426,70.807179,60.815098,130.625696,115.551066,128.768975,114.299023,57.995965,113.647493,0.001826,0.013185,32.000000,-237.229756,114.484533,0.443638,12.169763,0.583943,317768.976418,0.915423,20.482747,29.073435,1.967401,67.836068,53.460740,82.286138,64.602529,37.348833,70.603617,77.022686,20.200000,8.506955
60.139246,70.501987,118.336909,131.740849,49.405711,63.051180,59.277832,12.777974,113.600424,1.988189,70.820301,60.826032,130.622528,115.554214,128.765480,114.303520,57.990346,113.652949,0.001818,0.013155,32.000000,-237.229519,114.486455,0.481018,12.170337,0.583927,317782.270179,0.915608,20.489353,29.077764,1.967570,67.829240,53.459145,82.284052,64.602529,37.343734,70.603617,77.018130,20.200000,8.510750
60.145998,70.512744,118.389341,131.741974,49.462358,63.059458,59.359313,12.778995,113.606976,1.987223,70.826551,60.831390,130.621255,115.561030,128.763315,114.312369,57.986796,113.660447,0.001814,0.013101,32.000000,-237.228522,114.516192,0.479165,12.163584,0.583906,317795.801498,0.915327,20.492618,29.084845,1.967724,67.823413,53.457939,82.281457,64.602529,37.355246,70.603617,77.014446,20.200000,8.513813
60.160103,70.520683,118.397642,131.743106,49.490698,63.079821,59.216740,12.779281,113.618305,1.674112,70.829555,60.844403,130.622006,115.567942,128.762715,114.323486,57.984077,113.671047,0.001830,0.013095,32.000000,-237.228233,114.549772,0.373777,12.155030,0.583884,317810.277800,0.916678,20.497037,29.093484,1.967715,67.819832,53.456691,82.279206,64.602529,37.341324,70.603617,77.004255,20.200000,8.516438
60.176232,70.526984,118.418404,131.744342,49.500100,63.104092,59.334924,12.778802,113.628896,1.650475,70.823358,60.860079,130.623110,115.577096,128.761810,114.338194,57.980519,113.682950,0.001845,0.013113,32.000000,-237.228764,114.564141,0.368941,12.160605,0.584582,317863.708482,0.915452,20.501744,29.101183,1.968366,67.816928,53.454041,82.276325,64.602529,37.344333,70.603617,76.988341,20.200000,8.518910
60.192422,70.526907,118.439558,131.744214,49.441680,63.128479,59.269038,12.779232,113.640304,1.652588,70.817679,60.874126,130.623481,115.593106,128.762072,114.352061,57.977282,113.694898,0.001842,0.013149,32.000000,-237.228308,114.567790,0.371441,12.177412,0.585033,317972.254498,0.917732,20.497045,29.109770,1.968043,67.814373,53.451274,82.273508,64.602529,37.326649,70.603617,76.966534,20.200000,8.520052
60.205758,70.526540,118.453397,131.743816,49.372743,63.149042,59.340542,12.780325,113.651081,1.952474,70.821348,60.886260,130.623327,115.607500,128.761611,114.368065,57.974975,113.710416,0.001839,0.013120,32.000000,-237.227159,114.550490,0.472317,12.195366,0.584890,318099.944382,0.915999,20.488896,29.119914,1.967860,67.814422,53.449455,82.271360,64.602529,37.330652,70.603617,76.949586,20.200000,8.520678
60.221589,70.531110,118.508755,131.744167,49.453776,63.157220,59.309897,12.780015,113.667386,1.992009,70.818349,60.904094,130.623969,115.620991,128.761536,114.384581,57.970841,113.727309,0.001877,0.013111,32.000000,-237.227548,114.592777,0.480146,12.206853,0.584216,318222.396491,0.917096,20.474318,29.129765,1.967682,67.815643,53.447089,82.267572,64.602529,37.333345,70.603617,76.925453,20.200000,8.522440
60.236097,70.533741,118.470175,131.744423,49.381280,63.177559,59.337840,12.780041,113.684409,1.676800,70.807236,60.919606,130.623966,115.636464,128.761584,114.402207,57.967057,113.742604,0.001868,0.013125,32.000000,-237.227629,114.630151,0.375641,12.196583,0.583425,318324.753082,0.916062,20.462009,29.140658,1.967476,67.817309,53.445509,82.264266,64.602529,37.296802,70.603617,76.902069,20.200000,8.524124
60.254173,70.528861,118.496922,131.743788,49.322411,63.202077,59.282623,12.779863,113.708536,1.651846,70.786611,60.939310,130.624481,115.661918,128.762139,114.427765,57.964076,113.764572,0.001851,0.013149,32.000000,-237.227763,114.651105,0.370475,12.178662,0.583126,318370.881363,0.916397,20.452403,29.154138,1.967878,67.822097,53.443915,82.258265,64.602529,37.295986,70.603617,76.871141,20.200000,8.524224
60.269371,70.519780,118.510092,131.742519,49.239872,63.222543,59.372770,12.778895,113.728045,1.651892,70.762144,60.957732,130.624201,115.682035,128.762895,114.445797,57.961735,113.783594,0.001842,0.013136,32.000000,-237.228553,114.670150,0.370178,12.163909,0.583296,318476.143470,0.916021,20.442047,29.166383,1.966764,67.826115,53.440526,82.251322,64.602529,37.286899,70.603617,76.841194,20.200000,8.523259
60.288450,70.503859,118.530305,131.740187,49.191922,63.247014,59.328391,12.778733,113.753887,1.651364,70.734471,60.977963,130.623440,115.710078,128.764511,114.470702,57.960026,113.813622,0.001843,0.013139,32.000000,-237.228629,114.694044,0.370193,12.155272,0.584276,318594.235953,0.916911,20.420989,29.181516,1.966618,67.833258,53.437413,82.242700,64.602529,37.277453,70.603617,76.803657,20.200000,8.520940
60.305531,70.490347,118.572233,131.737865,49.098726,63.263262,59.360302,12.779365,113.774103,1.650338,70.713987,60.995897,130.623092,115.733306,128.765327,114.492774,57.957887,113.841247,0.001832,0.013127,32.000000,-237.228113,114.726182,0.368987,12.159785,0.585023,318688.723337,0.915535,20.398309,29.194378,1.966340,67.842492,53.435021,82.235544,64.602529,37.292965,70.603617,76.766471,20.200000,8.518877
60.325733,70.474701,118.613232,131.735263,48.902282,63.280210,59.351782,12.779575,113.799085,1.559206,70.687578,61.015958,130.621931,115.763990,128.765668,114.519969,57.955917,113.867497,0.001812,0.013128,32.000000,-237.227845,114.740621,0.342829,12.155930,0.585478,318795.628019,0.916212,20.365321,29.212692,1.966053,67.854907,53.432863,82.226873,64.602529,37.301081,70.603617,76.722521,20.200000,8.516393
60.344522,70.460611,118.703036,131.732983,48.761627,63.297041,59.331519,12.779038,113.823707,1.655770,70.657938,61.036069,130.622011,115.788680,128.765464,114.543287,57.954421,113.889954,0.001803,0.013130,32.000000,-237.228371,114.765473,0.371917,12.151312,0.585436,318864.124612,0.915631,20.336530,29.230104,1.966192,67.865979,53.430391,82.220024,64.602529,37.329641,70.603617,76.677422,20.200000,8.514242
60.362633,70.439152,118.717092,131.729058,48.502159,63.321328,59.355826,12.778104,113.851613,1.656690,70.623043,61.058477,130.620522,115.820903,128.764111,114.574952,57.951358,113.918502,0.001800,0.013164,32.000000,-237.229184,114.796762,0.372030,12.153110,0.585733,318933.470469,0.915627,20.302819,29.246584,1.966213,67.878781,53.427263,82.210842,64.602529,37.339658,70.603617,76.626817,20.200000,8.510638
60.381323,70.421200,118.786758,131.724922,48.274243,63.341557,59.331041,12.778786,113.879059,1.657227,70.594522,61.079372,130.620484,115.848670,128.764610,114.603344,57.949733,113.942164,0.001818,0.013198,32.000000,-237.228447,114.825699,0.372499,12.154014,0.586448,319002.992753,0.915830,20.271932,29.260492,1.967089,67.889025,53.424407,82.203567,64.602529,37.374264,70.603617,76.579577,20.200000,8.507448
60.407557,70.399433,118.813281,131.719335,48.135291,63.370070,59.346810,12.778344,113.913917,1.659896,70.554569,61.105351,130.619539,115.881361,128.765492,114.639169,57.946971,113.973416,0.001837,0.013205,32.000000,-237.228918,114.862489,0.373060,12.160327,0.586372,319106.389545,0.915447,20.234285,29.279331,1.966732,67.899314,53.421432,82.194728,64.602529,37.380590,70.603617,76.513783,20.200000,8.503590
60.427620,70.379334,118.862937,131.713771,48.103741,63.395107,59.345665,12.778406,113.947324,1.667002,70.518205,61.133894,130.619455,115.911206,128.765660,114.671545,57.945127,114.005214,0.001836,0.013160,32.000000,-237.228865,114.898935,0.374787,12.171716,0.586693,319189.800598,0.915761,20.199633,29.294029,1.967276,67.907924,53.419620,82.188961,64.602529,37.406768,70.603617,76.457983,20.200000,8.500019
60.456849,70.350173,118.904746,131.705994,48.080702,63.419525,59.335131,12.778216,113.987320,1.661650,70.465941,61.165272,130.618430,115.947674,128.765632,114.709108,57.944176,114.043014,0.001834,0.013188,32.000000,-237.229065,114.944077,0.370302,12.200673,0.586399,319311.438753,0.915432,20.154431,29.314055,1.966861,67.917340,53.416730,82.182824,64.602529,37.421194,70.603617,76.381807,20.200000,8.494743
60.486677,70.322290,118.912466,131.698829,48.108465,63.456234,59.361731,12.778248,114.022855,1.661987,70.416481,61.196673,130.615672,115.987653,128.764056,114.745593,57.942579,114.076867,0.001854,0.013176,32.000000,-237.228912,114.978905,0.370265,12.217415,0.586101,319417.769605,0.915422,20.116413,29.333460,1.967030,67.923876,53.413372,82.179017,64.602529,37.425611,70.603617,76.308376,20.200000,8.489455
60.512830,70.284930,118.945172,131.689271,48.137045,63.480639,59.349368,12.778298,114.063586,1.661830,70.357857,61.221892,130.610246,116.032139,128.762669,114.789133,57.940042,114.118989,0.001863,0.013161,32.000000,-237.228808,115.020159,0.370309,12.217431,0.584725,319509.348664,0.915371,20.061158,29.355281,1.966770,67.928522,53.408820,82.174289,64.602529,37.438110,70.603617,76.222987,20.200000,8.482259
60.531200,70.252866,118.989158,131.681037,48.160231,63.501330,59.327491,12.779521,114.101691,1.661650,70.317500,61.242925,130.605127,116.072122,128.762268,114.825687,57.938959,114.156415,0.001851,0.013148,32.000000,-237.227518,115.058604,0.370333,12.203329,0.583804,319664.645445,0.914917,20.006655,29.375566,1.965928,67.930357,53.406112,82.171153,64.602529,37.452024,70.603617,76.152157,20.200000,8.475764
60.548548,70.218938,118.983860,131.672219,48.014687,63.525748,59.253423,12.779413,114.143074,1.662083,70.281634,61.261479,130.598934,116.108944,128.760330,114.864639,57.937085,114.196580,0.001835,0.013125,32.000000,-237.227497,115.095883,0.370099,12.188601,0.583798,319751.902744,0.914925,19.945965,29.401351,1.965619,67.931054,53.403379,82.168037,64.602529,37.450299,70.603617,76.072439,20.200000,8.468855
60.566026,70.198036,119.038761,131.666045,48.024194,63.546072,59.305976,12.778751,114.179601,1.442479,70.250733,61.282261,130.593626,116.141794,128.757795,114.895289,57.936428,114.224485,0.001834,0.013139,32.000000,-237.228239,115.168574,0.291962,12.186101,0.584635,319825.713059,0.915171,19.897515,29.423083,1.965749,67.930764,53.401405,82.166208,64.602529,37.478870,70.603617,75.998157,20.200000,8.464428
60.583314,70.172835,119.054638,131.658897,47.911002,63.570393,59.327560,12.778578,114.219511,1.320104,70.213607,61.298309,130.586395,116.180739,128.753924,114.934555,57.936153,114.258476,0.001823,0.013167,32.000000,-237.228238,115.203724,0.256478,12.172400,0.585196,319917.447573,0.916290,19.848119,29.447114,1.965098,67.929126,53.398804,82.162730,64.602529,37.499408,70.603617,75.910691,20.200000,8.459556
60.593600,70.151250,119.083203,131.653158,48.122326,63.590914,59.361767,12.778345,114.252253,1.320147,70.193639,61.309824,130.581844,116.209669,128.751558,114.968134,57.938241,114.287416,0.001813,0.013164,32.000000,-237.228264,115.233705,0.256416,12.186117,0.585599,319998.115372,0.915424,19.811636,29.463158,1.965438,67.927617,53.397766,82.160368,64.602529,37.503600,70.603617,75.839978,20.200000,8.455190
60.604944,70.133050,119.090783,131.647190,48.327088,63.615343,59.360634,12.778514,114.290402,1.320176,70.177193,61.324881,130.575652,116.245847,128.746972,115.003115,57.939129,114.321261,0.001797,0.013176,32.000000,-237.228040,115.269334,0.256849,12.194997,0.586291,320095.311102,0.915087,19.771026,29.482175,1.965139,67.925523,53.396184,82.158076,64.602529,37.518278,70.603617,75.754572,20.200000,8.451250
60.614426,70.122068,119.104897,131.642923,48.485680,63.635536,59.377436,12.778068,114.315346,1.550308,70.171270,61.331862,130.571504,116.272664,128.743012,115.032714,57.941230,114.345164,0.001794,0.013173,32.000000,-237.228462,115.255464,0.338146,12.196745,0.585829,320175.149190,0.914627,19.740276,29.496040,1.965277,67.924961,53.396014,82.157413,64.602529,37.534772,70.603617,75.682921,20.200000,8.448991
60.626141,70.113538,119.118905,131.638990,48.644398,63.660195,59.327166,12.778134,114.350654,1.665664,70.161815,61.342630,130.567330,116.304961,128.738077,115.067146,57.943156,114.375860,0.001813,0.013210,32.000000,-237.228354,115.290442,0.371092,12.206539,0.585471,320278.600301,0.914760,19.711967,29.513805,1.965034,67.924003,53.396669,82.158693,64.602529,37.532971,70.603617,75.593051,20.200000,8.447306
60.629603,70.106142,119.161964,131.636273,48.750008,63.680509,59.361869,12.777568,114.380556,1.665624,70.152433,61.344803,130.563271,116.331162,128.733516,115.094076,57.946658,114.401446,0.001833,0.013221,32.000000,-237.228930,115.316527,0.371148,12.220685,0.585507,320365.954229,0.914604,19.692538,29.524877,1.964960,67.922340,53.397834,82.159615,64.602529,37.553409,70.603617,75.523175,20.200000,8.445972
60.634170,70.096619,119.222726,131.633674,48.816202,63.705000,59.310900,12.776867,114.417194,1.524214,70.148503,61.346876,130.559932,116.359967,128.728731,115.130416,57.950487,114.432511,0.001833,0.013190,32.000000,-237.229719,115.389273,0.316959,12.241718,0.585174,320477.222154,0.915515,19.673573,29.539863,1.964811,67.919044,53.397621,82.159831,64.602529,37.600666,70.603617,75.439705,20.200000,8.444154
60.635913,70.092388,119.205386,131.633058,48.795133,63.725542,59.213379,12.776081,114.444330,1.332398,70.150353,61.348135,130.557581,116.382905,128.726977,115.157715,57.953947,114.459630,0.001831,0.013188,32.000000,-237.230459,115.400850,0.262027,12.258474,0.584933,320568.050283,0.915195,19.663094,29.550454,1.965409,67.917832,53.399144,82.159207,64.602529,37.589455,70.603617,75.374103,20.200000,8.443196
60.641889,70.089969,119.240848,131.633643,49.049373,63.729676,59.367855,12.776437,114.473991,1.648086,70.147844,61.349729,130.555664,116.411080,128.724018,115.189932,57.958812,114.491287,0.001853,0.013207,32.000000,-237.230259,115.396577,0.366474,12.277598,0.584505,320677.321728,0.916233,19.649502,29.563732,1.966263,67.916036,53.400963,82.156644,64.602529,37.618695,70.603617,75.287110,20.200000,8.442833
60.644527,70.087150,119.234742,131.635221,49.269247,63.729943,59.366868,12.775897,114.497276,1.666815,70.142743,61.351620,130.554240,116.436032,128.721669,115.215832,57.962968,114.517145,0.001874,0.013185,32.000000,-237.230889,115.418755,0.370409,12.290538,0.583727,320772.454052,0.917998,19.643720,29.575206,1.965921,67.914357,53.403578,82.153617,64.602529,37.603824,70.603617,75.217614,20.200000,8.442464
60.643477,70.081475,119.227653,131.637877,49.432123,63.754293,59.337106,12.775177,114.524615,1.666634,70.136613,61.350355,130.552391,116.463902,128.717181,115.246035,57.967501,114.549690,0.001848,0.013154,32.000000,-237.231757,115.446800,0.370617,12.301815,0.583025,320783.922245,0.915562,19.635978,29.587768,1.966312,67.913469,53.405480,82.148689,64.602529,37.613721,70.603617,75.136083,20.200000,8.441571
60.643011,70.075733,119.222741,131.640510,49.557836,63.757666,59.377705,12.775270,114.553337,1.439206,70.128819,61.342990,130.550226,116.488930,128.714129,115.273711,57.972122,114.573586,0.001834,0.013141,32.000000,-237.231738,115.519370,0.288463,12.306183,0.582318,320777.009494,0.915529,19.630811,29.597845,1.966125,67.912485,53.407282,82.142755,64.602529,37.620956,70.603617,75.069489,20.200000,8.440465
60.634175,70.068224,119.227765,131.644796,49.635864,63.775121,59.377676,12.775000,114.583438,1.153948,70.126182,61.333583,130.549285,116.520853,128.713177,115.305386,57.978645,114.603346,0.001834,0.013142,32.000000,-237.232119,115.553552,0.201662,12.309405,0.581963,320889.936054,0.916342,19.626069,29.611222,1.966043,67.912704,53.411448,82.135097,64.602529,37.604605,70.603617,74.997714,20.200000,8.439017
60.622130,70.064008,119.261790,131.649651,49.563776,63.758710,59.218362,12.773607,114.603312,1.294541,70.126306,61.321888,130.550141,116.540369,128.712599,115.324449,57.983620,114.623821,0.001834,0.013181,32.000000,-237.233510,115.549574,0.252064,12.305636,0.581752,320896.590598,0.915757,19.620743,29.619750,1.965977,67.912998,53.414918,82.128027,64.602529,37.640563,70.603617,74.945373,20.200000,8.438151
60.616741,70.061024,119.288298,131.656621,49.619684,63.742632,59.373750,12.772685,114.631329,1.322328,70.121195,61.313924,130.552407,116.560892,128.711734,115.348378,57.990568,114.648427,0.001808,0.013221,32.000000,-237.234418,115.580651,0.259416,12.299455,0.581918,320972.673002,0.916139,19.621104,29.629597,1.966346,67.914666,53.421468,82.119787,64.602529,37.666200,70.603617,74.875311,20.200000,8.437638
60.607696,70.055671,119.302303,131.663245,49.508915,63.742483,59.364403,12.772048,114.650190,1.322164,70.116724,61.301698,130.556952,116.580373,128.712711,115.373179,57.997377,114.668902,0.001797,0.013198,32.000000,-237.235013,115.600823,0.259502,12.300305,0.582379,320883.885283,0.918560,19.627616,29.635883,1.967298,67.917657,53.427954,82.113275,64.602529,37.668698,70.603617,74.822372,20.200000,8.436757
60.598352,70.049065,119.379097,131.671963,49.478407,63.722311,59.355197,12.770901,114.675319,1.321609,70.107464,61.290500,130.563072,116.605277,128.714338,115.402235,58.005513,114.698487,0.001796,0.013199,32.000000,-237.236103,115.630130,0.259360,12.302612,0.582794,320793.594631,0.916009,19.629431,29.642468,1.967910,67.922222,53.434483,82.104975,64.602529,37.723461,70.603617,74.758453,20.200000,8.435470
60.591183,70.042242,119.357953,131.680046,49.423698,63.718398,59.355484,12.771200,114.698147,1.321656,70.094116,61.280935,130.569054,116.626092,128.716487,115.426423,58.011274,114.722761,0.001798,0.013209,32.000000,-237.235642,115.653484,0.259543,12.301777,0.582994,320782.504549,0.916290,19.632136,29.646918,1.968435,67.926521,53.439267,82.097292,64.602529,37.746651,70.603617,74.706642,20.200000,8.434193
60.580378,70.028838,119.365617,131.690084,49.325842,63.718403,59.359167,12.770654,114.724206,1.321957,70.076378,61.270987,130.575989,116.655330,128.720871,115.453590,58.019081,114.753459,0.001840,0.013201,32.000000,-237.236283,115.679566,0.259241,12.321921,0.583383,320667.818958,0.916284,19.633856,29.655047,1.970006,67.932691,53.444287,82.087949,64.602529,37.751955,70.603617,74.646596,20.200000,8.431608
60.577034,70.017265,119.396511,131.699033,49.118951,63.714296,59.388527,12.770790,114.747151,1.330667,70.056957,61.264702,130.582107,116.679296,128.724586,115.477324,58.024107,114.779423,0.001838,0.013191,32.000000,-237.236257,115.689700,0.265003,12.324192,0.583339,320637.406887,0.916327,19.633421,29.662627,1.969890,67.938118,53.448004,82.080697,64.602529,37.757618,70.603617,74.592937,20.200000,8.429247
60.571532,69.999556,119.444697,131.710011,48.952204,63.689898,59.333693,12.770580,114.768580,1.730799,70.027103,61.255824,130.590715,116.705516,128.730001,115.503438,58.031196,114.808789,0.001837,0.013164,32.000000,-237.236590,115.668901,0.400276,12.340152,0.582595,320619.853338,0.916419,19.629647,29.671691,1.970368,67.943658,53.452052,82.071901,64.602529,37.793892,70.603617,74.529947,20.200000,8.425777
60.565014,69.980997,119.467936,131.718859,49.009203,63.669545,59.344706,12.770700,114.791859,1.688366,69.999834,61.247610,130.597892,116.728470,128.734580,115.527345,58.035606,114.834051,0.001836,0.013160,32.000000,-237.236535,115.736153,0.373690,12.360543,0.582700,320584.285877,0.915935,19.621054,29.680932,1.970986,67.945873,53.454601,82.065057,64.602529,37.833302,70.603617,74.479718,20.200000,8.421947
60.553417,69.957250,119.502750,131.729092,49.048502,63.645195,59.364462,12.769891,114.817537,1.494349,69.970402,61.236727,130.605481,116.751432,128.740054,115.555970,58.040279,114.862218,0.001878,0.013105,32.000000,-237.237353,115.763838,0.317302,12.379858,0.582134,320439.731383,0.916479,19.608249,29.689975,1.971961,67.947906,53.457816,82.057516,64.602529,37.862368,70.603617,74.424834,20.200000,8.416869
60.548932,69.938950,119.521019,131.737562,49.070036,63.624979,59.363829,12.769941,114.840153,1.493984,69.941458,61.231489,130.612195,116.775770,128.744795,115.580806,58.043759,114.886106,0.001850,0.013077,32.000000,-237.237238,115.788082,0.316727,12.381196,0.581227,320317.900239,0.916080,19.595499,29.699441,1.972557,67.950007,53.459832,82.052041,64.602529,37.879331,70.603617,74.376577,20.200000,8.412931
60.541193,69.914104,119.527279,131.747190,49.095765,63.600595,59.381837,12.769796,114.870591,1.494274,69.906017,61.224734,130.620112,116.802996,128.751880,115.610035,58.048965,114.918618,0.001837,0.013075,32.000000,-237.237262,115.814320,0.316869,12.380701,0.580482,320173.031980,0.915561,19.582091,29.710237,1.973510,67.952804,53.463348,82.047707,64.602529,37.897167,70.603617,74.321282,20.200000,8.407645
60.535530,69.892647,119.550864,131.754822,49.176836,63.580103,59.317867,12.770837,114.891932,1.514580,69.878702,61.217628,130.626755,116.826512,128.756386,115.634321,58.052579,114.941212,0.001837,0.013040,32.000000,-237.236264,115.822164,0.329559,12.383444,0.580408,320052.948715,0.915310,19.567790,29.719873,1.973958,67.952521,53.465259,82.046167,64.602529,37.927345,70.603617,74.274377,20.200000,8.402956
60.528001,69.868531,119.581812,131.764125,49.153477,63.571888,59.361562,12.770653,114.920741,1.527695,69.844507,61.210991,130.634026,116.852833,128.761316,115.658997,58.055446,114.965612,0.001837,0.013019,32.000000,-237.236392,115.869955,0.326018,12.386611,0.580333,319905.450055,0.914750,19.549844,29.732515,1.974313,67.951238,53.465887,82.045591,64.602529,37.957499,70.603617,74.220536,20.200000,8.397609
60.521256,69.847580,119.644567,131.771615,49.113904,63.571930,59.388694,12.771640,114.945407,1.496511,69.814131,61.205802,130.639960,116.876224,128.764580,115.682495,58.058107,114.992580,0.001805,0.012988,32.000000,-237.235253,115.897249,0.317613,12.390851,0.580248,319781.677906,0.915484,19.533435,29.741303,1.974888,67.949469,53.465212,82.046178,64.602529,37.992966,70.603617,74.177375,20.200000,8.393023
60.514174,69.820602,119.740689,131.780094,48.967810,63.551690,59.351786,12.771233,114.975708,1.495885,69.778337,61.197442,130.647772,116.904736,128.771078,115.707605,58.062758,115.020538,0.001793,0.012989,32.000000,-237.235519,115.925105,0.317939,12.398998,0.580325,319718.412938,0.914759,19.516033,29.751826,1.975644,67.948113,53.464659,82.049061,64.602529,38.067210,70.603617,74.126121,20.200000,8.387041
60.508895,69.798423,119.765450,131.787234,48.935203,63.539649,59.391502,12.772291,115.001807,1.495419,69.747826,61.193693,130.654994,116.927043,128.775936,115.728659,58.066580,115.041682,0.001790,0.012981,32.000000,-237.234498,115.948682,0.317916,12.401762,0.580646,319700.055417,0.914403,19.501098,29.763963,1.976902,67.947298,53.464189,82.052888,64.602529,38.115225,70.603617,74.083715,20.200000,8.382135
60.502443,69.771071,119.812564,131.795139,49.009711,63.518609,59.374122,12.772257,115.029351,1.495674,69.711316,61.188759,130.663973,116.952150,128.781210,115.752932,58.069310,115.067573,0.001793,0.012966,32.000000,-237.234477,115.975494,0.317360,12.395209,0.580833,319571.925484,0.914733,19.480436,29.774650,1.978721,67.946495,53.462518,82.057338,64.602529,38.158677,70.603617,74.033629,20.200000,8.375963
60.498297,69.748048,119.801715,131.801179,49.123882,63.526595,59.354428,12.772626,115.049417,1.416664,69.681353,61.179856,130.669893,116.971077,128.785435,115.772157,58.072087,115.087862,0.001836,0.012938,32.000000,-237.234065,116.020369,0.286815,12.394316,0.580811,319489.508242,0.913982,19.462968,29.782425,1.979303,67.945526,53.460257,82.060737,64.602529,38.174917,70.603617,73.991086,20.200000,8.370774
60.485913,69.720727,119.859857,131.807927,49.191683,63.526661,59.352522,12.772610,115.071294,1.325661,69.653529,61.162901,130.676331,116.998715,128.790719,115.795499,58.075714,115.112943,0.001834,0.012941,32.000000,-237.234158,116.040208,0.259613,12.393640,0.581326,319359.212206,0.913987,19.441371,29.793895,1.980293,67.945112,53.456274,82.064981,64.602529,38.226972,70.603617,73.947162,20.200000,8.364483
60.471287,69.702022,119.877317,131.813666,49.227828,63.506570,59.335801,12.772306,115.088159,1.325696,69.642896,61.153140,130.681134,117.016992,128.793381,115.807637,58.077646,115.128827,0.001832,0.012965,32.000000,-237.234595,116.054358,0.259438,12.395825,0.581378,319377.858684,0.914418,19.422047,29.802244,1.980249,67.943983,53.451832,82.069237,64.602529,38.265146,70.603617,73.918963,20.200000,8.359927
60.458276,69.688784,119.888935,131.821544,49.324074,63.498387,59.374859,12.772961,115.103919,1.325397,69.635868,61.138536,130.685908,117.033954,128.795074,115.822912,58.080043,115.143587,0.001830,0.012961,32.000000,-237.234117,116.071653,0.259527,12.413582,0.581976,319354.473445,0.914589,19.405775,29.812368,1.981616,67.941167,53.446333,82.074591,64.602529,38.295452,70.603617,73.882515,20.200000,8.356196
60.446241,69.681645,119.847189,131.828272,49.466935,63.486110,59.332582,12.772296,115.111432,1.424589,69.631394,61.127192,130.691047,117.045358,128.797032,115.831875,58.083278,115.157042,0.001875,0.012969,32.000000,-237.234784,116.051491,0.299310,12.425662,0.582011,319239.537843,0.914758,19.400121,29.819144,1.982384,67.940389,53.442225,82.081394,64.602529,38.279932,70.603617,73.855255,20.200000,8.354176
60.434661,69.674747,119.875557,131.836093,49.682814,63.461726,59.322597,12.772376,115.125883,1.670526,69.618719,61.117625,130.697448,117.058296,128.797737,115.843886,58.086436,115.169737,0.001840,0.012927,32.000000,-237.234701,116.054867,0.374695,12.420263,0.581371,319188.156612,0.914225,19.398496,29.824837,1.983003,67.938737,53.436729,82.091338,64.602529,38.335433,70.603617,73.823069,20.200000,8.352264
60.422955,69.662561,119.878244,131.842239,49.950053,63.441147,59.362481,12.771508,115.138815,1.662405,69.599894,61.104326,130.704190,117.069355,128.798834,115.854855,58.088380,115.180244,0.001828,0.012943,32.000000,-237.235348,116.078515,0.368996,12.399069,0.580575,319119.675731,0.914885,19.402099,29.828977,1.982707,67.935674,53.431657,82.101987,64.602529,38.361896,70.603617,73.790993,20.200000,8.349265
60.411560,69.649642,119.826038,131.846200,50.223299,63.441247,59.342397,12.770589,115.154108,1.339544,69.585440,61.090843,130.709297,117.078484,128.800624,115.864788,58.090829,115.188535,0.001827,0.012935,32.000000,-237.236191,116.137125,0.257140,12.386951,0.580971,318990.882378,0.914866,19.405541,29.832777,1.983556,67.932247,53.427611,82.111874,64.602529,38.357539,70.603617,73.767468,20.200000,8.346102
60.397863,69.634978,119.857336,131.850894,50.370532,63.441410,59.315531,12.770591,115.166859,1.153539,69.567784,61.077809,130.714547,117.088366,128.802417,115.876694,58.093628,115.198622,0.001831,0.012963,32.000000,-237.236336,116.146000,0.202649,12.386929,0.581954,318878.189336,0.914122,19.403807,29.836591,1.983985,67.929333,53.422842,82.123598,64.602529,38.391345,70.603617,73.741360,20.200000,8.342353
60.387336,69.622095,119.870117,131.854894,50.392810,63.441465,59.357371,12.770317,115.172943,1.168287,69.555125,61.064333,130.719551,117.096231,128.804612,115.881578,58.097025,115.203688,0.001799,0.012959,32.000000,-237.236559,116.140340,0.209989,12.386494,0.582314,318867.802948,0.914594,19.401064,29.838685,1.983495,67.927446,53.419037,82.134921,64.602529,38.410794,70.603617,73.722208,20.200000,8.339137
60.374528,69.608183,119.841206,131.860127,50.513668,63.441370,59.342872,12.769427,115.177884,1.487123,69.543648,61.052992,130.725861,117.103698,128.806306,115.885234,58.100716,115.205070,0.001786,0.012921,32.000000,-237.237434,116.113071,0.313380,12.375985,0.582724,318856.918553,0.915205,19.398634,29.841411,1.984463,67.924036,53.413766,82.147694,64.602529,38.425377,70.603617,73.699458,20.200000,8.335386
60.366757,69.598423,119.828429,131.864500,50.780936,63.441494,59.296839,12.769186,115.181143,1.502494,69.527486,61.045904,130.731019,117.109432,128.806916,115.888920,58.102946,115.204860,0.001786,0.012928,32.000000,-237.237761,116.118780,0.316877,12.356219,0.582979,318845.166602,0.914707,19.395156,29.840790,1.985021,67.921258,53.408751,82.158282,64.602529,38.445140,70.603617,73.679721,20.200000,8.332760
60.356119,69.582444,119.841034,131.869059,50.968523,63.441698,59.344600,12.768837,115.187326,1.481841,69.501717,61.032028,130.736864,117.117866,128.807564,115.893738,58.105788,115.211913,0.001786,0.012952,32.000000,-237.238057,116.143747,0.303772,12.342243,0.583441,318831.981412,0.915111,19.392687,29.837857,1.984963,67.919467,53.403872,82.170759,64.602529,38.467210,70.603617,73.658054,20.200000,8.328903
60.342556,69.564714,119.807073,131.871520,51.096214,63.441748,59.333319,12.767873,115.192847,1.173463,69.485726,61.020348,130.741170,117.123437,128.810067,115.898542,58.109430,115.216347,0.001830,0.012950,32.000000,-237.238993,116.166982,0.206090,12.339315,0.584394,318823.809907,0.915930,19.389872,29.835512,1.985007,67.919251,53.402137,82.182340,64.602529,38.459018,70.603617,73.646116,20.200000,8.324591
60.330316,69.545799,119.783492,131.873808,51.309932,63.441633,59.356354,12.767300,115.189720,1.261915,69.462414,61.006257,130.745115,117.126005,128.812754,115.901013,58.112076,115.213840,0.001830,0.012958,32.000000,-237.239722,116.136698,0.244529,12.322377,0.585279,318811.157596,0.915336,19.383400,29.836534,1.985566,67.920646,53.399580,82.195228,64.602529,38.495093,70.603617,73.631144,20.200000,8.319769
60.319487,69.529976,119.728424,131.875450,51.523690,63.441887,59.321462,12.766932,115.184714,1.500101,69.447574,60.996618,130.748469,117.126091,128.814190,115.899848,58.114348,115.210898,0.001831,0.012929,32.000000,-237.240067,116.123587,0.316536,12.322487,0.585359,318795.699898,0.915697,19.377793,29.835321,1.985449,67.922546,53.398658,82.206617,64.602529,38.448767,70.603617,73.619391,20.200000,8.315792
60.301339,69.513497,119.679433,131.877081,51.516488,63.442144,59.342752,12.764462,115.177701,1.502647,69.438966,60.976793,130.751159,117.123308,128.814963,115.890331,58.115860,115.207273,0.001831,0.012964,32.000000,-237.242576,116.116275,0.316806,12.314751,0.586161,318779.423350,0.915500,19.369818,29.831302,1.985461,67.924286,53.396828,82.220320,64.602529,38.446766,70.603617,73.614363,20.200000,8.311274
60.290674,69.504659,119.667857,131.879194,51.495317,63.441953,59.336355,12.763598,115.173968,1.502508,69.434141,60.960993,130.753446,117.118889,128.815775,115.882490,58.118022,115.205723,0.001873,0.012989,32.000000,-237.243400,116.107989,0.316906,12.303259,0.585901,318767.675350,0.916186,19.363680,29.827418,1.984905,67.925207,53.395528,82.233035,64.602529,38.464237,70.603617,73.608502,20.200000,8.308537
60.272029,69.496964,119.662795,131.882003,51.416284,63.434158,59.323266,12.763921,115.172157,1.502074,69.437716,60.944169,130.756926,117.117318,128.817554,115.876714,58.120854,115.202513,0.001836,0.013021,32.000000,-237.243280,116.102748,0.316627,12.306435,0.586174,318758.401476,0.916128,19.363429,29.823921,1.984690,67.926336,53.395036,82.249509,64.602529,38.478360,70.603617,73.609288,20.200000,8.305912
60.258282,69.494325,119.602245,131.884642,51.339072,63.430006,59.359728,12.764816,115.163702,1.535891,69.444054,60.934043,130.760409,117.109663,128.818609,115.869915,58.123127,115.195998,0.001828,0.013000,32.000000,-237.242557,116.073663,0.333959,12.313685,0.586785,318750.255850,0.916382,19.364130,29.820909,1.984849,67.925458,53.394161,82.263690,64.602529,38.454438,70.603617,73.610707,20.200000,8.304504
60.248075,69.494595,119.597780,131.887909,51.292884,63.405215,59.368294,12.764931,115.156223,1.842300,69.445404,60.919671,130.763266,117.099983,128.820328,115.859599,58.126597,115.189197,0.001825,0.012978,32.000000,-237.242318,116.045782,0.430637,12.310533,0.586812,318706.688693,0.916769,19.373115,29.816319,1.985379,67.923561,53.392620,82.279441,64.602529,38.461702,70.603617,73.606203,20.200000,8.303642
60.234707,69.492288,119.573203,131.889905,51.267810,63.397268,59.356005,12.764471,115.147539,1.844786,69.442979,60.907329,130.766773,117.090590,128.822861,115.850700,58.129398,115.178593,0.001828,0.013009,32.000000,-237.242732,116.034746,0.430580,12.294319,0.586195,318684.287012,0.916373,19.382776,29.810474,1.984827,67.922642,53.391993,82.293255,64.602529,38.460075,70.603617,73.610193,20.200000,8.302644
60.211067,69.486302,119.605118,131.891818,51.104093,63.376865,59.381223,12.762895,115.139810,1.745196,69.445225,60.884216,130.768596,117.083509,128.824315,115.839934,58.130786,115.166590,0.001827,0.013020,32.000000,-237.244442,116.052357,0.391022,12.270751,0.586251,318558.709467,0.916057,19.392180,29.803278,1.985089,67.918114,53.390476,82.307858,64.602529,38.495800,70.603617,73.625258,20.200000,8.300577
60.196227,69.482540,119.554778,131.893788,50.898274,63.356436,59.289350,12.762176,115.127522,1.500618,69.456999,60.864261,130.770112,117.072059,128.824860,115.826414,58.131700,115.155947,0.001819,0.013012,32.000000,-237.245275,116.051659,0.315674,12.261790,0.586973,318516.951870,0.916353,19.401838,29.794667,1.985121,67.913375,53.389973,82.318344,64.602529,38.476178,70.603617,73.637040,20.200000,8.298939
60.175077,69.486960,119.574952,131.897613,50.638335,63.332307,59.310584,12.761732,115.114359,1.497535,69.473629,60.844952,130.773586,117.055807,128.826399,115.809861,58.135990,115.139658,0.001817,0.012991,32.000000,-237.245834,116.035167,0.315625,12.280624,0.588513,318414.300362,0.916055,19.417017,29.786702,1.986431,67.907395,53.390903,82.331898,64.602529,38.496482,70.603617,73.655759,20.200000,8.298652
60.157568,69.491636,119.583102,131.901132,50.280636,63.312253,59.335763,12.762164,115.093993,1.772335,69.488286,60.827065,130.776431,117.042949,128.827216,115.794853,58.138339,115.126263,0.001822,0.013001,32.000000,-237.245308,115.969829,0.414247,12.296171,0.588609,318311.804589,0.917422,19.426542,29.779954,1.986084,67.902811,53.392120,82.343032,64.602529,38.513284,70.603617,73.675649,20.200000,8.298949
60.135653,69.498946,119.511815,131.905775,49.926102,63.287916,59.323827,12.761471,115.074877,2.019392,69.508355,60.804027,130.780137,117.026157,128.829346,115.774971,58.140932,115.109565,0.001863,0.012983,32.000000,-237.246118,115.942515,0.488729,12.290178,0.587967,318194.777024,0.917115,19.449907,29.766736,1.987118,67.898001,53.392325,82.357038,64.602529,38.485380,70.603617,73.701301,20.200000,8.299517
60.119048,69.506891,119.484434,131.909660,49.802251,63.267686,59.374122,12.760637,115.057178,2.020303,69.521098,60.788718,130.784431,117.014932,128.830398,115.757225,58.142886,115.096649,0.001860,0.012981,32.000000,-237.246854,115.930178,0.488903,12.276987,0.587378,318100.174426,0.916745,19.470268,29.757045,1.987831,67.893338,53.392275,82.367826,64.602529,38.480755,70.603617,73.725579,20.200000,8.300457
60.095861,69.513893,119.519384,131.914231,49.688726,63.243363,59.359288,12.761045,115.039896,1.699404,69.537563,60.758800,130.788735,117.000548,128.831730,115.737988,58.144392,115.082134,0.001860,0.013004,32.000000,-237.246554,115.954995,0.381295,12.258020,0.587287,317986.591462,0.916967,19.497216,29.745297,1.987370,67.886925,53.392072,82.380003,64.602529,38.505118,70.603617,73.759576,20.200000,8.301295
60.076080,69.519595,119.491039,131.918476,49.509728,63.223049,59.378531,12.760672,115.022998,1.671107,69.556492,60.739972,130.792820,116.984698,128.833653,115.720460,58.145892,115.067618,0.001859,0.012995,32.000000,-237.246896,115.938496,0.374515,12.257583,0.587803,317894.048564,0.916200,19.520046,29.736262,1.987464,67.881709,53.392704,82.390266,64.602529,38.505618,70.603617,73.792184,20.200000,8.301638
60.050587,69.531485,119.481701,131.924556,49.313743,63.198799,59.357631,12.761127,115.001609,1.670899,69.585014,60.716519,130.798169,116.963665,128.836159,115.694745,58.147690,115.044058,0.001902,0.012992,32.000000,-237.246620,115.918108,0.375100,12.244178,0.589126,317782.468162,0.916488,19.547836,29.726798,1.988812,67.874544,53.392772,82.401892,64.602529,38.526997,70.603617,73.837354,20.200000,8.303273
60.032089,69.544629,119.494082,131.930287,49.151316,63.178737,59.366828,12.761572,114.981635,1.670728,69.606400,60.700866,130.802830,116.946219,128.836633,115.674308,58.148669,115.027006,0.001863,0.013029,32.000000,-237.246109,115.898397,0.374966,12.222121,0.589062,317688.970964,0.916248,19.571279,29.717338,1.988995,67.867665,53.392158,82.410527,64.602529,38.520055,70.603617,73.875764,20.200000,8.305300
60.006343,69.560394,119.452617,131.938449,48.919912,63.154628,59.353894,12.760451,114.960015,1.639207,69.637195,60.670655,130.810281,116.921206,128.837894,115.647113,58.151361,115.002143,0.001854,0.013011,32.000000,-237.247243,115.893572,0.358602,12.216784,0.589836,317581.584198,0.916683,19.606037,29.702618,1.989684,67.860124,53.391933,82.421584,64.602529,38.526315,70.603617,73.927880,20.200000,8.307942
59.981748,69.574446,119.429636,131.946026,48.697032,63.134270,59.326916,12.760510,114.939588,1.338810,69.660698,60.644879,130.815636,116.898826,128.840861,115.624068,58.153590,114.982751,0.001852,0.013025,32.000000,-237.247309,115.896982,0.263912,12.200176,0.591121,317495.676824,0.916597,19.635779,29.692286,1.990503,67.852545,53.392059,82.430486,64.602529,38.517695,70.603617,73.978998,20.200000,8.310221
59.958694,69.591540,119.417763,131.955732,48.614918,63.109925,59.371533,12.760842,114.915947,1.325242,69.685181,60.620557,130.823240,116.874555,128.845734,115.602744,58.156303,114.959076,0.001860,0.013012,32.000000,-237.246889,115.874448,0.260675,12.187764,0.591284,317391.835650,0.916925,19.674652,29.675955,1.990666,67.842113,53.393458,82.440115,64.602529,38.521300,70.603617,74.037412,20.200000,8.313218
59.937380,69.603993,119.390999,131.963796,48.533108,63.089641,59.188223,12.760322,114.893998,1.325753,69.700586,60.598147,130.829226,116.854222,128.848416,115.583459,58.158270,114.938729,0.001858,0.012978,32.000000,-237.247434,115.853799,0.260812,12.187795,0.592143,317305.529533,0.917501,19.710789,29.663087,1.991100,67.832405,53.396521,82.447176,64.602529,38.520808,70.603617,74.090273,20.200000,8.315415
59.911463,69.615624,119.319014,131.972798,48.548645,63.065359,59.343157,12.759824,114.860351,1.369534,69.718918,60.573222,130.835625,116.827557,128.851622,115.557024,58.159885,114.912438,0.001851,0.012963,32.000000,-237.247795,115.804977,0.281150,12.178054,0.592829,317200.364774,0.916894,19.748588,29.647383,1.991667,67.821519,53.401755,82.453488,64.602529,38.485287,70.603617,74.161067,20.200000,8.317310
59.890236,69.625023,119.338905,131.980242,48.515042,63.025007,59.365846,12.758511,114.834727,1.640942,69.733010,60.552452,130.841225,116.803745,128.854797,115.536270,58.161509,114.889083,0.001849,0.012949,32.000000,-237.249067,115.771352,0.364553,12.176378,0.592807,317112.132370,0.919834,19.780188,29.634250,1.991929,67.814971,53.406559,82.457690,64.602529,38.502150,70.603617,74.217631,20.200000,8.318755
59.860569,69.635608,119.288746,131.989136,48.478404,62.996867,59.360743,12.758414,114.812266,1.339786,69.751712,60.525254,130.849326,116.782250,128.859382,115.510427,58.163199,114.860339,0.001854,0.012977,32.000000,-237.249278,115.777424,0.265181,12.188574,0.592957,317005.338555,0.917550,19.815109,29.618203,1.991589,67.809223,53.413909,82.462469,64.602529,38.480261,70.603617,74.301661,20.200000,8.320460
59.840078,69.644390,119.242222,131.996660,48.519270,62.968473,59.385321,12.757931,114.789070,1.327183,69.770305,60.504639,130.856513,116.761807,128.862842,115.488000,58.164283,114.842451,0.001893,0.012960,32.000000,-237.249642,115.759357,0.262167,12.197906,0.593156,316814.092130,0.916999,19.843589,29.603758,1.992627,67.802916,53.420833,82.466584,64.602529,38.448903,70.603617,74.369471,20.200000,8.321784
59.822120,69.657942,119.221478,132.006219,48.584310,62.936213,59.382720,12.759581,114.763965,1.327410,69.783079,60.485084,130.865633,116.735781,128.867471,115.462752,58.166069,114.817291,0.001854,0.012928,32.000000,-237.247903,115.738462,0.262384,12.216920,0.592421,316687.604576,0.917201,19.880852,29.586284,1.992777,67.795150,53.429163,82.471044,64.602529,38.435424,70.603617,74.446684,20.200000,8.324044
59.799407,69.665491,119.213501,132.013353,48.580174,62.916248,59.372020,12.759357,114.740771,1.327821,69.794168,60.461780,130.872879,116.712533,128.871779,115.439242,58.166497,114.793400,0.001853,0.012960,32.000000,-237.248141,115.714402,0.262117,12.227016,0.591707,316556.635380,0.916780,19.908067,29.575378,1.992682,67.788888,53.436582,82.475621,64.602529,38.447721,70.603617,74.517931,20.200000,8.325351
59.771190,69.674852,119.155811,132.020986,48.634964,62.892205,59.352671,12.760145,114.709577,1.328757,69.819789,60.433389,130.879713,116.688761,128.877360,115.411253,58.166388,114.769341,0.001854,0.012974,32.000000,-237.247421,115.688617,0.262184,12.223588,0.590633,316408.566951,0.916691,19.937775,29.559772,1.992933,67.782162,53.444442,82.481780,64.602529,38.407218,70.603617,74.615385,20.200000,8.326522
59.754222,69.688905,119.124478,132.027603,48.668748,62.871681,59.235789,12.760381,114.683808,1.338582,69.839988,60.415704,130.884864,116.668205,128.882170,115.386441,58.164950,114.748073,0.001892,0.012992,32.000000,-237.247316,115.662717,0.265637,12.206578,0.590278,316320.014365,0.916972,19.965766,29.546221,1.993557,67.777616,53.450010,82.485375,64.602529,38.382613,70.603617,74.691803,20.200000,8.328886
59.737957,69.706646,119.134415,132.035297,48.595006,62.847158,59.335029,12.760789,114.653402,1.322396,69.856810,60.401925,130.891899,116.640304,128.885513,115.357533,58.163158,114.718149,0.001856,0.012981,32.000000,-237.246875,115.632850,0.261141,12.183110,0.590257,316214.936430,0.917426,20.000528,29.533110,1.993533,67.772102,53.457675,82.489193,64.602529,38.393858,70.603617,74.782493,20.200000,8.332278
59.723649,69.717597,119.111195,132.040753,48.461162,62.826742,59.367745,12.762375,114.630763,1.321862,69.872691,60.391063,130.897392,116.614380,128.888495,115.333612,58.161554,114.692750,0.001848,0.013001,32.000000,-237.245304,115.607580,0.261357,12.171627,0.590956,316130.106482,0.919262,20.029861,29.522863,1.993574,67.768633,53.464809,82.492571,64.602529,38.381016,70.603617,74.858796,20.200000,8.334348
59.706065,69.731130,119.060473,132.046515,48.224683,62.802301,59.332625,12.761825,114.601343,1.321796,69.891382,60.376965,130.903477,116.581921,128.892816,115.302931,58.159019,114.660333,0.001847,0.013020,32.000000,-237.245774,115.572785,0.261018,12.167348,0.592225,316028.027220,0.917689,20.062252,29.508209,1.994283,67.765795,53.472601,82.496012,64.602529,38.358218,70.603617,74.955296,20.200000,8.336721
59.696765,69.742844,119.065787,132.050473,48.036886,62.781594,59.372942,12.762008,114.575046,1.322173,69.905098,60.363711,130.909000,116.557686,128.897591,115.274925,58.157105,114.635507,0.001851,0.013053,32.000000,-237.245640,115.549781,0.261627,12.174408,0.592661,315940.372784,0.917158,20.086093,29.495852,1.994372,67.764399,53.478021,82.498654,64.602529,38.361277,70.603617,75.032127,20.200000,8.338863
59.690134,69.755091,118.997808,132.053802,47.910709,62.756798,59.343829,12.761845,114.537404,1.525202,69.918334,60.355985,130.913431,116.524163,128.901886,115.241495,58.153390,114.607858,0.001852,0.013042,32.000000,-237.245751,115.475521,0.336019,12.198306,0.592573,315836.455401,0.917679,20.115470,29.480563,1.994110,67.762621,53.483950,82.502300,64.602529,38.315052,70.603617,75.121965,20.200000,8.341102
59.685321,69.764342,118.965525,132.055442,47.906232,62.736621,59.221552,12.761555,114.510359,1.827489,69.925022,60.347972,130.918456,116.496806,128.907305,115.215822,58.151150,114.583891,0.001845,0.013054,32.000000,-237.246106,115.426675,0.430675,12.201217,0.592240,315746.989757,0.916941,20.135564,29.468826,1.994510,67.763798,53.488623,82.506197,64.602529,38.295757,70.603617,75.193646,20.200000,8.342843
