OSU 80 Ton Compressor Load Stand
59.677307,69.771236,118.926159,132.055261,47.837103,62.711602,59.379177,12.761797,114.477805,1.838883,69.939225,60.342881,130.919428,116.466838,128.911706,115.180026,58.146281,114.555980,0.001845,0.013096,32.000000,-237.245907,115.394601,0.433211,12.195064,0.590477,315638.472798,0.917173,20.153789,29.457333,1.993593,67.763243,53.492456,82.509129,64.602529,38.259596,70.603617,75.284123,20.200000,8.343963
59.669972,69.780473,118.959500,132.054125,47.815748,62.690997,59.355797,12.761985,114.453350,1.838565,69.960413,60.338594,130.922128,116.444019,128.914083,115.149946,58.143011,114.529688,0.001856,0.013106,32.000000,-237.245657,115.369171,0.432580,12.193898,0.590007,315548.792168,0.918877,20.167378,29.446390,1.993212,67.764202,53.494986,82.511568,64.602529,38.272132,70.603617,75.363699,20.200000,8.345457
59.666369,69.797482,118.938834,132.052366,47.839904,62.666437,59.388581,12.762648,114.420917,1.838328,69.993618,60.337779,130.923507,116.411211,128.916043,115.112853,58.138454,114.496831,0.001888,0.013117,32.000000,-237.244918,115.332623,0.433036,12.200804,0.589919,315436.436600,0.916226,20.181496,29.435903,1.992820,67.767495,53.497048,82.514459,64.602529,38.257497,70.603617,75.453682,20.200000,8.348571
59.664347,69.816564,118.950914,132.050064,47.823433,62.649987,59.344911,12.763402,114.392589,1.837594,70.028347,60.337947,130.923622,116.379223,128.918265,115.084643,58.135144,114.465841,0.001854,0.013129,32.000000,-237.244112,115.306385,0.432777,12.213066,0.590165,315346.662059,0.916434,20.197345,29.424704,1.993624,67.771765,53.496958,82.516574,64.602529,38.250545,70.603617,75.527840,20.200000,8.352090
59.669978,69.844455,118.932722,132.046715,47.797129,62.633613,59.337620,12.764023,114.359129,1.815328,70.064131,60.342761,130.924031,116.344126,128.919953,115.051992,58.131349,114.432339,0.001855,0.013122,32.000000,-237.243430,115.285208,0.422596,12.213713,0.589533,315243.299592,0.915673,20.217604,29.411179,1.993398,67.776658,53.493764,82.520656,64.602529,38.235019,70.603617,75.608508,20.200000,8.357655
59.675140,69.866301,118.930386,132.042768,47.786813,62.641201,59.375336,12.764395,114.334035,1.514950,70.085803,60.349691,130.923300,116.318919,128.920697,115.022257,58.127010,114.403408,0.001854,0.013148,32.000000,-237.242824,115.290801,0.323324,12.200572,0.588938,315181.084571,0.916189,20.238509,29.397428,1.993668,67.778932,53.490168,82.524695,64.602529,38.240720,70.603617,75.673729,20.200000,8.362252
59.688813,69.886090,118.913305,132.035675,47.819000,62.665425,59.257858,12.764809,114.291629,1.816396,70.105937,60.361255,130.920671,116.285602,128.920990,114.991536,58.121720,114.370440,0.001891,0.013147,32.000000,-237.242364,115.213561,0.427252,12.187886,0.588582,315124.404324,0.916035,20.261323,29.382777,1.993175,67.780744,53.485026,82.528713,64.602529,38.227154,70.603617,75.743272,20.200000,8.366540
59.700980,69.899144,118.928248,132.028023,47.823968,62.677466,59.349781,12.765862,114.266298,1.835218,70.114948,60.372256,130.916268,116.260889,128.921044,114.964902,58.116832,114.342168,0.001856,0.013128,32.000000,-237.241311,115.188843,0.432072,12.196159,0.589224,315184.299708,0.915530,20.278513,29.371182,1.992964,67.784623,53.479824,82.531458,64.602529,38.225847,70.603617,75.798118,20.200000,8.369324
59.706652,69.909050,118.906234,132.016844,47.791078,62.701858,59.361425,12.765008,114.233727,1.834962,70.131873,60.384370,130.910067,116.228409,128.922204,114.931427,58.110910,114.307232,0.001852,0.013133,32.000000,-237.242254,115.154030,0.432204,12.195482,0.589753,315325.178818,0.917514,20.285978,29.358312,1.992221,67.790914,53.473195,82.533836,64.602529,38.218596,70.603617,75.870536,20.200000,8.371436
59.719775,69.922921,118.861727,132.005361,47.859821,62.726258,59.338588,12.765233,114.205606,1.834552,70.154992,60.398743,130.902826,116.196002,128.922751,114.903044,58.105131,114.276687,0.001852,0.013153,32.000000,-237.241900,115.123241,0.431941,12.194314,0.589401,315399.135946,0.916093,20.288066,29.347623,1.992065,67.796890,53.466632,82.534704,64.602529,38.172732,70.603617,75.936571,20.200000,8.374007
59.735660,69.937333,118.846720,131.996437,47.843764,62.746139,59.371893,12.765213,114.179484,1.834535,70.169222,60.415472,130.896352,116.166777,128.920674,114.878308,58.100130,114.248662,0.001863,0.013136,32.000000,-237.241855,115.097711,0.432161,12.186299,0.589427,315535.376999,0.916198,20.292860,29.334294,1.991507,67.801543,53.460886,82.534281,64.602529,38.165090,70.603617,75.982423,20.200000,8.377009
59.751361,69.952190,118.813657,131.985425,47.733980,62.770562,59.388097,12.765248,114.157614,1.636391,70.187939,60.429281,130.889139,116.134966,128.918517,114.849502,58.095689,114.222424,0.001859,0.013124,32.000000,-237.241801,115.114613,0.358556,12.185572,0.589205,315672.869432,0.916717,20.294908,29.323237,1.990324,67.807867,53.455322,82.533712,64.602529,38.138047,70.603617,76.036807,20.200000,8.380264
59.756159,69.963645,118.765717,131.975424,47.779805,62.790986,59.350195,12.764595,114.130468,1.598753,70.215226,60.434615,130.881621,116.112005,128.916703,114.822917,58.092317,114.197600,0.001854,0.013118,32.000000,-237.242285,115.064980,0.356213,12.190880,0.589442,315786.386088,0.916257,20.295007,29.312787,1.989544,67.812854,53.451018,82.532207,64.602529,38.091879,70.603617,76.088861,20.200000,8.382608
59.768430,69.981073,118.738470,131.965584,47.910478,62.811037,59.312657,12.764462,114.105604,1.663753,70.251423,60.443482,130.873907,116.086828,128.913965,114.799708,58.088984,114.171967,0.001854,0.013098,32.000000,-237.242370,115.039078,0.374705,12.187842,0.589252,315922.282613,0.916132,20.295724,29.302762,1.988468,67.817197,53.445418,82.530554,64.602529,38.075080,70.603617,76.136559,20.200000,8.386012
59.784497,70.011202,118.691137,131.954906,48.231492,62.835529,59.332686,12.765343,114.074520,1.664542,70.291083,60.461932,130.864831,116.057658,128.910127,114.776150,58.085493,114.141787,0.001868,0.013111,32.000000,-237.241587,115.014790,0.375239,12.185274,0.588775,316037.386083,0.916962,20.302857,29.292442,1.987506,67.820977,53.439527,82.526612,64.602529,38.041913,70.603617,76.186670,20.200000,8.392100
59.797946,70.040669,118.669834,131.944016,48.435377,62.860173,59.369353,12.764768,114.046810,1.665178,70.323390,60.475411,130.854193,116.028091,128.905182,114.749054,58.081175,114.112994,0.001902,0.013099,32.000000,-237.242071,114.983270,0.374524,12.180431,0.588749,316153.032002,0.917669,20.309235,29.281638,1.986642,67.824239,53.434872,82.522759,64.602529,38.001720,70.603617,76.235427,20.200000,8.398592
59.806164,70.061111,118.643921,131.934719,48.502851,62.880861,59.322111,12.765309,114.029127,1.539338,70.355292,60.484628,130.845805,116.008361,128.901131,114.729551,58.078807,114.087113,0.001864,0.013091,32.000000,-237.241515,114.994356,0.326515,12.163963,0.588550,316301.015441,0.917517,20.324897,29.268479,1.985316,67.826524,53.431034,82.518356,64.602529,37.981273,70.603617,76.278277,20.200000,8.403136
59.815427,70.088319,118.634437,131.924096,48.472768,62.904938,59.355955,12.765512,114.001982,1.297281,70.400359,60.491755,130.833879,115.978646,128.894730,114.702652,58.075014,114.055953,0.001866,0.013039,32.000000,-237.241358,114.967485,0.257235,12.161721,0.588699,316450.888962,0.917153,20.342257,29.256909,1.984514,67.826842,53.426765,82.511358,64.602529,37.957314,70.603617,76.330784,20.200000,8.408958
59.827931,70.115535,118.567771,131.916202,48.497296,62.925700,59.377379,12.765125,113.977350,1.645804,70.434989,60.507440,130.825820,115.954869,128.889857,114.684621,58.072708,114.031091,0.001865,0.012978,32.000000,-237.241612,114.919147,0.370506,12.167047,0.589401,316572.526172,0.918096,20.355303,29.244994,1.983808,67.826593,53.424082,82.506524,64.602529,37.926059,70.603617,76.367331,20.200000,8.414760
59.848737,70.146477,118.526111,131.906554,48.489071,62.950297,59.322281,12.765153,113.949470,1.664476,70.458819,60.526129,130.814799,115.927463,128.883257,114.667954,58.068605,114.004922,0.001892,0.012920,32.000000,-237.241521,114.891556,0.375243,12.167225,0.589562,316718.423603,0.917833,20.374175,29.231588,1.983342,67.825440,53.421351,82.500224,64.602529,37.873505,70.603617,76.402756,20.200000,8.421911
59.859535,70.164588,118.523818,131.897438,48.447576,62.970579,59.357536,12.765862,113.930816,1.664569,70.475581,60.538666,130.806261,115.910720,128.877965,114.651119,58.065790,113.988143,0.001859,0.012894,32.000000,-237.240834,114.873904,0.374906,12.157901,0.588864,316844.445253,0.917658,20.390139,29.220168,1.981813,67.824120,53.419585,82.494853,64.602529,37.853352,70.603617,76.435515,20.200000,8.426209
59.874358,70.182160,118.480608,131.886724,48.468388,62.990861,59.354317,12.766326,113.909968,1.664762,70.493321,60.553385,130.796001,115.893183,128.869933,114.627865,58.060820,113.971454,0.001852,0.012877,32.000000,-237.240342,114.853559,0.375069,12.141735,0.588497,316993.315894,0.918590,20.402364,29.209822,1.980428,67.820320,53.418084,82.487894,64.602529,37.811848,70.603617,76.470908,20.200000,8.430408
59.884445,70.195636,118.497284,131.878841,48.501220,63.007117,59.343060,12.765116,113.894361,1.664839,70.505311,60.563128,130.788622,115.871636,128.864916,114.609094,58.057931,113.953141,0.001851,0.012881,32.000000,-237.241706,114.837836,0.375110,12.138151,0.588985,317110.747790,0.918201,20.410764,29.203368,1.980032,67.816144,53.418289,82.481756,64.602529,37.795486,70.603617,76.501417,20.200000,8.433577
59.899966,70.210868,118.508576,131.869794,48.546631,63.015573,59.348185,12.765011,113.877252,1.665003,70.515146,60.580819,130.780223,115.850353,128.858580,114.593421,58.054303,113.936460,0.001866,0.012842,32.000000,-237.241920,114.822048,0.374772,12.146144,0.589429,317229.361793,0.918337,20.415004,29.199123,1.978821,67.812200,53.419875,82.474183,64.602529,37.781691,70.603617,76.532900,20.200000,8.437261
59.907316,70.220207,118.455050,131.861730,48.555158,63.015510,59.304414,12.764698,113.865111,1.565053,70.520313,60.592598,130.773273,115.835082,128.854063,114.578240,58.052003,113.925902,0.001862,0.012856,32.000000,-237.242255,114.830257,0.336730,12.148833,0.589743,317323.325108,0.918609,20.419410,29.191895,1.978766,67.808901,53.421219,82.469000,64.602529,37.738934,70.603617,76.561593,20.200000,8.439796
59.915660,70.230289,118.439218,131.852636,48.533937,63.023601,59.367274,12.764401,113.847448,1.496549,70.540711,60.601753,130.766438,115.817206,128.849104,114.565362,58.048821,113.912079,0.001856,0.012841,32.000000,-237.242453,114.813161,0.316746,12.135479,0.589293,317378.403710,0.918426,20.420689,29.186308,1.978441,67.803726,53.423899,82.464252,64.602529,37.713609,70.603617,76.595028,20.200000,8.442295
59.926019,70.243909,118.398717,131.846201,48.566963,63.023567,59.345240,12.764809,113.835256,1.496652,70.563250,60.612692,130.760842,115.802998,128.843405,114.552987,58.046299,113.899588,0.001857,0.012805,32.000000,-237.242105,114.799689,0.316711,12.132033,0.588663,317386.579902,0.919000,20.423420,29.182773,1.977305,67.799157,53.425760,82.460072,64.602529,37.674821,70.603617,76.622835,20.200000,8.445337
59.941922,70.265416,118.385022,131.839592,48.488715,63.023515,59.325736,12.764798,113.819989,1.496868,70.578752,60.631952,130.754239,115.792309,128.837458,114.539891,58.044317,113.887393,0.001877,0.012763,32.000000,-237.242378,114.789007,0.316688,12.127037,0.589155,317437.087867,0.918028,20.426003,29.178318,1.976766,67.793609,53.427939,82.456488,64.602529,37.634919,70.603617,76.644846,20.200000,8.450352
59.954967,70.278576,118.349053,131.833299,48.437392,63.023683,59.343679,12.765822,113.812587,1.496677,70.585617,60.646371,130.749037,115.787175,128.833428,114.528793,58.043122,113.877963,0.001900,0.012727,32.000000,-237.241518,114.776995,0.316847,12.127512,0.588888,317448.600885,0.918225,20.430313,29.173937,1.975748,67.789640,53.430181,82.453635,64.602529,37.602340,70.603617,76.664599,20.200000,8.453759
59.969447,70.288430,118.370506,131.824714,48.523147,63.023714,59.336716,12.765192,113.801420,1.496276,70.590807,60.664272,130.740825,115.778539,128.827462,114.518306,58.039979,113.866202,0.001866,0.012701,32.000000,-237.242156,114.768214,0.316702,12.129298,0.588805,317464.136169,0.918308,20.437530,29.169180,1.974995,67.784081,53.432301,82.449880,64.602529,37.562834,70.603617,76.683082,20.200000,8.456618
59.985346,70.294890,118.392771,131.817619,48.546421,63.023573,59.331472,12.766320,113.800553,1.285362,70.587732,60.682616,130.734199,115.773793,128.822790,114.514744,58.038153,113.862630,0.001864,0.012718,32.000000,-237.241125,114.808109,0.239328,12.129899,0.588333,317473.687220,0.917843,20.438970,29.165164,1.973966,67.779960,53.433154,82.448830,64.602529,37.586100,70.603617,76.695312,20.200000,8.458411
59.998625,70.299431,118.410996,131.809614,48.424031,63.023468,59.355995,12.766897,113.798149,1.152231,70.576600,60.700317,130.727464,115.771264,128.819196,114.510866,58.035949,113.861379,0.001865,0.012751,32.000000,-237.240557,114.805556,0.201871,12.146767,0.588195,317481.682186,0.917728,20.435819,29.161805,1.973847,67.777559,53.435999,82.448964,64.602529,37.558512,70.603617,76.709244,20.200000,8.460142
60.008571,70.296500,118.413632,131.802510,48.251318,63.023281,59.376986,12.766325,113.796283,1.185419,70.568623,60.714344,130.721519,115.767021,128.815661,114.507840,58.032997,113.858348,0.001888,0.012723,32.000000,-237.241104,114.790048,0.215399,12.160520,0.588084,317484.188405,0.917552,20.428001,29.161658,1.973695,67.777184,53.438087,82.450381,64.602529,37.535642,70.603617,76.722295,20.200000,8.460246
60.024156,70.293056,118.436017,131.794193,47.964528,63.023271,59.357428,12.766259,113.790661,1.485057,70.564451,60.732036,130.713683,115.766903,128.810394,114.507950,58.029735,113.856844,0.001855,0.012713,32.000000,-237.241189,114.754229,0.313175,12.159778,0.587191,317486.473471,0.916957,20.420620,29.163169,1.973562,67.777350,53.439237,82.451940,64.602529,37.539325,70.603617,76.733199,20.200000,8.459980
60.038738,70.293254,118.471351,131.787323,47.861542,63.031242,59.365006,12.766780,113.791785,1.494161,70.558986,60.747599,130.707510,115.768387,128.806775,114.509539,58.027470,113.857116,0.001851,0.012707,32.000000,-237.240586,114.754181,0.314717,12.157156,0.586390,317483.958034,0.916453,20.408759,29.164447,1.973279,67.780503,53.441172,82.454665,64.602529,37.541802,70.603617,76.736875,20.200000,8.460375
60.052189,70.292963,118.487387,131.779368,47.755780,63.047492,59.370382,12.767656,113.797999,1.434843,70.554701,60.764702,130.699082,115.771243,128.801512,114.510001,58.023780,113.863450,0.001850,0.012689,32.000000,-237.239684,114.781694,0.289435,12.157115,0.586332,317480.310266,0.916481,20.391326,29.166878,1.973139,67.785061,53.441450,82.457161,64.602529,37.535073,70.603617,76.743541,20.200000,8.460935
60.061635,70.293684,118.517522,131.773247,47.710548,63.055502,59.361403,12.768613,113.804823,1.088581,70.555130,60.773697,130.694034,115.778766,128.797796,114.511399,58.021492,113.865515,0.001870,0.012742,32.000000,-237.238760,114.811700,0.177860,12.161951,0.586566,317519.274954,0.916232,20.378438,29.169293,1.973249,67.791452,53.442558,82.460126,64.602529,37.530582,70.603617,76.748641,20.200000,8.461432
60.074414,70.297111,118.554527,131.766633,47.641912,63.055660,59.305626,12.769719,113.804433,1.425207,70.561204,60.788717,130.687167,115.782553,128.794052,114.513188,58.019199,113.866890,0.001866,0.012754,32.000000,-237.237646,114.763786,0.295437,12.174085,0.586626,317601.703860,0.916156,20.366077,29.176483,1.973074,67.799395,53.443602,82.464042,64.602529,37.535599,70.603617,76.753981,20.200000,8.462568
60.085576,70.303136,118.523790,131.762238,47.597788,63.063969,59.317515,12.769000,113.805952,1.492607,70.564709,60.800616,130.681161,115.785787,128.790219,114.515344,58.015774,113.866717,0.001859,0.012800,32.000000,-237.238435,114.766432,0.313507,12.187256,0.586533,317643.214733,0.916252,20.358324,29.179915,1.973265,67.805965,53.443056,82.466465,64.602529,37.526240,70.603617,76.753969,20.200000,8.464242
60.098414,70.310364,118.566082,131.757405,47.467976,63.088434,59.338353,12.768592,113.811780,1.493529,70.567104,60.814762,130.675565,115.788230,128.787709,114.522632,58.014001,113.866260,0.001858,0.012841,32.000000,-237.238870,114.769730,0.313953,12.199255,0.586031,317646.032585,0.916907,20.350288,29.182967,1.973461,67.816233,53.442325,82.470953,64.602529,37.514680,70.603617,76.754130,20.200000,8.466425
60.112416,70.314185,118.574876,131.752743,47.366201,63.108763,59.390449,12.769763,113.817655,1.494642,70.567167,60.829328,130.670715,115.796484,128.784724,114.531707,58.010926,113.868195,0.001879,0.012843,32.000000,-237.237498,114.774444,0.313830,12.212777,0.585085,317693.928374,0.916669,20.346302,29.186296,1.972583,67.826763,53.440949,82.474342,64.602529,37.508634,70.603617,76.748265,20.200000,8.467848
60.121311,70.317009,118.545891,131.747248,47.214895,63.133336,59.369186,12.770753,113.825080,1.494634,70.573611,60.838005,130.664321,115.803411,128.781105,114.537302,58.007824,113.875537,0.001898,0.012851,32.000000,-237.236387,114.780585,0.314066,12.223692,0.584855,317821.910133,0.916503,20.342019,29.187815,1.972865,67.839048,53.439710,82.479266,64.602529,37.481741,70.603617,76.747439,20.200000,8.469061
60.130484,70.321650,118.550084,131.743499,47.179395,63.153674,59.201688,12.770674,113.834172,1.338691,70.584898,60.846158,130.659957,115.808280,128.778580,114.543519,58.005631,113.876638,0.001866,0.012849,32.000000,-237.236341,114.807982,0.261653,12.228995,0.584233,317927.257802,0.915765,20.333285,29.191962,1.972552,67.849030,53.441506,82.483604,64.602529,37.452492,70.603617,76.745349,20.200000,8.470412
60.142251,70.332230,118.548168,131.740264,47.082200,63.161694,59.225994,12.770739,113.840251,1.648981,70.591478,60.857554,130.653963,115.813009,128.774863,114.547293,58.003026,113.883519,0.001864,0.012891,32.000000,-237.236290,114.777611,0.368129,12.239158,0.583600,318054.593205,0.916306,20.328135,29.199121,1.971778,67.860290,53.443258,82.488980,64.602529,37.445300,70.603617,76.738227,20.200000,8.473138
60.156306,70.338476,118.586551,131.737665,46.931489,63.181997,59.349179,12.771946,113.849816,1.663131,70.593440,60.865444,130.648965,115.818603,128.771493,114.553800,58.000629,113.889888,0.001865,0.012923,32.000000,-237.235103,114.787863,0.371467,12.239254,0.583429,318161.114392,0.919049,20.324553,29.201922,1.971547,67.868523,53.445145,82.494253,64.602529,37.444668,70.603617,76.725578,20.200000,8.475145
60.165946,70.342962,118.636560,131.734795,46.775826,63.206245,59.375151,12.772794,113.858864,1.663122,70.598751,60.870963,130.645155,115.827435,128.768299,114.563084,57.997968,113.898553,0.001875,0.012947,32.000000,-237.233980,114.797248,0.371845,12.230634,0.582827,318210.297443,0.918615,20.324588,29.208331,1.971130,67.880422,53.449049,82.500863,64.602529,37.471368,70.603617,76.716609,20.200000,8.476747
60.173544,70.347606,118.681074,131.733244,46.620200,63.226498,59.353607,12.773228,113.868681,1.662828,70.603086,60.875836,130.642680,115.837303,128.765616,114.569027,57.995947,113.910263,0.001845,0.012977,32.000000,-237.233466,114.808040,0.371800,12.224412,0.583090,318317.084375,0.916780,20.318238,29.214247,1.971307,67.889969,53.452911,82.506164,64.602529,37.478509,70.603617,76.709017,20.200000,8.478255
60.175465,70.353458,118.715645,131.732298,46.383535,63.250769,59.342217,12.773480,113.879026,1.662683,70.617845,60.880733,130.641259,115.844800,128.762474,114.577531,57.993714,113.920277,0.001842,0.013010,32.000000,-237.233251,114.812504,0.371900,12.223402,0.583935,318443.518454,0.916578,20.314089,29.221698,1.971822,67.899345,53.456510,82.512992,64.602529,37.484108,70.603617,76.705139,20.200000,8.480152
60.185480,70.363499,118.725559,131.733133,46.355164,63.264681,59.372194,12.773493,113.888751,1.663149,70.624995,60.886968,130.641131,115.850157,128.761149,114.583817,57.991379,113.926880,0.001843,0.012985,32.000000,-237.233066,114.819136,0.372170,12.222661,0.584636,318549.615400,0.917086,20.311926,29.230189,1.972313,67.904471,53.459975,82.518145,64.602529,37.472361,70.603617,76.694308,20.200000,8.482709
60.194648,70.371897,118.756595,131.733943,46.387721,63.289267,59.214698,12.773525,113.891413,1.942286,70.634100,60.894097,130.638585,115.859444,128.759148,114.589708,57.988132,113.932820,0.001863,0.012991,32.000000,-237.233008,114.789985,0.468637,12.216529,0.585143,318679.505351,0.917596,20.316057,29.237956,1.972825,67.908188,53.462468,82.523028,64.602529,37.497445,70.603617,76.681394,20.200000,8.485267
60.202649,70.379100,118.775770,131.734525,46.326841,63.309840,59.378724,12.773784,113.897750,2.003923,70.640950,60.897103,130.636580,115.866575,128.757438,114.594867,57.987269,113.942537,0.001855,0.013007,32.000000,-237.232786,114.797083,0.485615,12.207601,0.585239,318757.968843,0.917190,20.317127,29.243937,1.972661,67.910025,53.464659,82.527262,64.602529,37.495468,70.603617,76.668459,20.200000,8.487313
60.210243,70.387154,118.763611,131.735126,46.508626,63.334132,59.370075,12.774108,113.910009,1.678932,70.645438,60.902612,130.636162,115.876736,128.755977,114.598689,57.986263,113.953854,0.001851,0.013018,32.000000,-237.232478,114.851273,0.376164,12.207244,0.585862,318890.468386,0.919851,20.317314,29.250468,1.972876,67.911882,53.468569,82.532799,64.602529,37.484798,70.603617,76.654123,20.200000,8.489756
60.214849,70.392274,118.741582,131.735903,46.476020,63.350467,59.344604,12.773744,113.918847,1.662099,70.649537,60.905037,130.635182,115.883991,128.753709,114.603571,57.984231,113.959413,0.001850,0.013056,32.000000,-237.232916,114.860812,0.372405,12.210719,0.586501,318998.844853,0.917490,20.317351,29.256699,1.972933,67.912827,53.471661,82.535571,64.602529,37.449777,70.603617,76.643768,20.200000,8.491584
60.223995,70.397955,118.768780,131.736782,46.499748,63.354503,59.245248,12.773770,113.923400,1.816828,70.654426,60.912655,130.633894,115.895677,128.751155,114.615632,57.981586,113.964963,0.001873,0.013084,32.000000,-237.232849,114.839169,0.429782,12.225049,0.586551,319127.258715,0.917867,20.318607,29.263956,1.972482,67.913597,53.476826,82.538291,64.602529,37.461952,70.603617,76.625579,20.200000,8.493463
60.234675,70.402607,118.746532,131.737503,46.593731,63.366655,59.339793,12.774658,113.928452,2.000998,70.652295,60.921475,130.634029,115.902508,128.750622,114.623298,57.980013,113.972168,0.001882,0.013077,32.000000,-237.231895,114.838339,0.486202,12.237294,0.586311,319215.346504,0.918432,20.319603,29.269060,1.971965,67.914751,53.481391,82.540916,64.602529,37.446140,70.603617,76.607455,20.200000,8.495135
60.243500,70.404270,118.728378,131.737765,46.634274,63.390758,59.359341,12.775298,113.944164,1.606872,70.647939,60.929675,130.634151,115.913458,128.749462,114.637885,57.977926,113.987470,0.001854,0.013072,32.000000,-237.231278,114.912851,0.348226,12.244936,0.585715,319241.113896,0.919889,20.317094,29.274771,1.972117,67.916016,53.485908,82.543345,64.602529,37.419056,70.603617,76.584548,20.200000,8.496387
60.247918,70.404259,118.787924,131.737937,46.650509,63.402687,59.342854,12.776452,113.953351,1.489147,70.647887,60.937239,130.634313,115.921573,128.748793,114.648880,57.976673,113.998363,0.001856,0.013066,32.000000,-237.230083,114.923706,0.315749,12.245451,0.584925,319305.086693,0.918430,20.312186,29.280322,1.971398,67.916066,53.489242,82.546027,64.602529,37.450608,70.603617,76.569969,20.200000,8.496996
60.256592,70.406125,118.796243,131.738472,46.802655,63.406697,59.344833,12.777369,113.959240,1.488382,70.653081,60.944109,130.635002,115.935421,128.747665,114.660568,57.976032,114.011241,0.001856,0.013070,32.000000,-237.229267,114.936686,0.315455,12.229911,0.584509,319428.222306,0.918331,20.305950,29.290862,1.970808,67.915882,53.493540,82.548838,64.602529,37.445705,70.603617,76.547265,20.200000,8.498052
60.261651,70.410006,118.795854,131.739346,46.940501,63.406736,59.370070,12.778462,113.969454,1.487782,70.656649,60.948485,130.635375,115.945313,128.746364,114.666604,57.974646,114.024731,0.001866,0.013082,32.000000,-237.228376,114.948728,0.315480,12.213728,0.584958,319488.459346,0.918684,20.301985,29.298130,1.971652,67.915145,53.496331,82.550933,64.602529,37.440943,70.603617,76.527979,20.200000,8.499439
60.268743,70.415082,118.831044,131.740983,47.103680,63.406815,59.340133,12.777982,113.972089,1.815927,70.666623,60.952683,130.635439,115.955341,128.744214,114.674068,57.974126,114.032792,0.001835,0.013096,32.000000,-237.228879,114.915832,0.425643,12.196788,0.585665,319508.709638,0.918568,20.296087,29.305883,1.971506,67.914616,53.498441,82.553782,64.602529,37.439911,70.603617,76.504055,20.200000,8.501208
60.274399,70.421897,118.825996,131.743015,47.155260,63.406532,59.378772,12.778741,113.980251,1.830018,70.675550,60.956515,130.635092,115.965845,128.742393,114.682198,57.971702,114.042193,0.001833,0.013104,32.000000,-237.228313,114.918364,0.428427,12.185565,0.586366,319512.594950,0.918102,20.295442,29.314717,1.971334,67.914186,53.497218,82.555765,64.602529,37.443682,70.603617,76.484004,20.200000,8.503236
60.278096,70.430986,118.841087,131.746168,47.185905,63.418667,59.364389,12.778841,113.993521,1.551138,70.684928,60.959363,130.635755,115.978742,128.740307,114.692676,57.969034,114.050904,0.001833,0.013094,32.000000,-237.228258,114.964972,0.332313,12.168139,0.587343,319516.183312,0.918459,20.294172,29.319689,1.971686,67.915232,53.494518,82.556357,64.602529,37.432541,70.603617,76.460701,20.200000,8.505959
60.275659,70.438787,118.800840,131.749166,47.200204,63.422583,59.364665,12.779022,114.003437,1.487995,70.694066,60.964285,130.637114,115.990041,128.739547,114.699727,57.967690,114.060976,0.001858,0.013074,32.000000,-237.227993,114.970528,0.314991,12.157220,0.587767,319521.672412,0.917778,20.295928,29.327302,1.971417,67.917106,53.491886,82.556781,64.602529,37.424634,70.603617,76.447566,20.200000,8.508238
60.279124,70.448454,118.811729,131.753286,47.288058,63.422463,59.360914,12.778558,114.008778,1.487085,70.707476,60.970399,130.639990,115.999501,128.739112,114.705877,57.967338,114.066241,0.001856,0.013086,32.000000,-237.228500,114.973193,0.314344,12.158614,0.588783,319593.138458,0.918136,20.301708,29.334780,1.971547,67.919257,53.488107,82.558067,64.602529,37.407306,70.603617,76.427586,20.200000,8.511138
60.284293,70.457150,118.788032,131.756812,47.462932,63.422318,59.339013,12.778312,114.016601,1.487293,70.716283,60.977952,130.641205,116.001616,128.737462,114.713141,57.965252,114.066136,0.001853,0.013059,32.000000,-237.228802,114.975933,0.314552,12.175174,0.589105,319621.523040,0.918249,20.311691,29.341684,1.970959,67.920394,53.483124,82.559140,64.602529,37.398648,70.603617,76.406442,20.200000,8.513636
60.292543,70.466696,118.758884,131.760921,47.612405,63.422368,59.362985,12.778085,114.022576,1.487617,70.720060,60.981141,130.643226,116.008211,128.737040,114.721751,57.962745,114.069368,0.001851,0.013074,32.000000,-237.229122,114.984760,0.314517,12.190572,0.589080,319628.537835,0.918270,20.318257,29.344943,1.971026,67.924329,53.477149,82.561242,64.602529,37.359583,70.603617,76.378276,20.200000,8.516597
60.298089,70.471345,118.752154,131.763629,47.619725,63.428815,59.362958,12.778096,114.026739,1.570739,70.722076,60.990655,130.644724,116.017607,128.735806,114.733500,57.961646,114.073331,0.001878,0.013074,32.000000,-237.228978,114.973440,0.346653,12.204760,0.588034,319636.452078,0.918541,20.322328,29.346971,1.970464,67.930690,53.472443,82.562975,64.602529,37.347189,70.603617,76.354551,20.200000,8.518429
60.313627,70.475441,118.734633,131.766675,47.562659,63.429035,59.339687,12.778245,114.041048,1.597042,70.717787,61.011999,130.647012,116.027171,128.734762,114.745826,57.958477,114.083225,0.001881,0.013040,32.000000,-237.228807,115.001342,0.344484,12.217488,0.586960,319645.650166,0.918054,20.324496,29.351262,1.969711,67.939829,53.466081,82.565752,64.602529,37.309183,70.603617,76.316275,20.200000,8.520211
60.325384,70.476371,118.743270,131.768317,47.438682,63.429111,59.372541,12.778726,114.052733,1.489420,70.710222,61.022554,130.649189,116.038137,128.734823,114.760273,57.956569,114.091462,0.001868,0.013047,32.000000,-237.228304,115.012303,0.314339,12.219472,0.586203,319681.879250,0.918066,20.324184,29.354548,1.969418,67.947707,53.461078,82.567861,64.602529,37.314340,70.603617,76.282979,20.200000,8.521293
60.335493,70.473808,118.752732,131.769447,47.239893,63.429062,59.361273,12.779903,114.069255,1.488214,70.706986,61.036562,130.650162,116.053471,128.735375,114.779797,57.954251,114.103972,0.001853,0.013047,32.000000,-237.227051,115.026927,0.314351,12.215632,0.585229,319685.747736,0.918175,20.314384,29.363178,1.968620,67.958045,53.453081,82.570072,64.602529,37.307020,70.603617,76.243448,20.200000,8.521617
60.347255,70.474783,118.760177,131.771000,47.176463,63.428951,59.360818,12.780333,114.081730,1.487908,70.702392,61.054206,130.652177,116.065434,128.737542,114.795628,57.952737,114.117170,0.001854,0.013027,32.000000,-237.226530,115.039917,0.314343,12.208770,0.585014,319686.366515,0.917471,20.304802,29.369633,1.968380,67.968242,53.446169,82.575073,64.602529,37.311996,70.603617,76.201480,20.200000,8.522592
60.358442,70.474472,118.746098,131.772314,47.148084,63.428894,59.312421,12.779998,114.094829,1.497235,70.693730,61.066521,130.654974,116.075177,128.739429,114.805876,57.952267,114.128916,0.001856,0.013046,32.000000,-237.226903,115.053419,0.317154,12.197001,0.585106,319683.873887,0.917467,20.293200,29.378855,1.968207,67.976827,53.438993,82.580024,64.602529,37.290463,70.603617,76.165968,20.200000,8.523378
60.373153,70.469688,118.796894,131.773127,47.178545,63.428883,59.332183,12.778949,114.115946,1.490813,70.669731,61.082541,130.656949,116.087123,128.740309,114.825418,57.950985,114.147172,0.001829,0.013041,32.000000,-237.227997,115.069672,0.314612,12.185786,0.585304,319682.664727,0.917275,20.283661,29.387653,1.967947,67.985877,53.430126,82.585412,64.602529,37.300175,70.603617,76.114948,20.200000,8.523522
60.386648,70.459446,118.829935,131.773060,47.214963,63.428791,59.369231,12.778735,114.135591,1.491667,70.651742,61.095041,130.658182,116.104313,128.741075,114.839210,57.949485,114.162399,0.001826,0.013043,32.000000,-237.228263,115.085777,0.314497,12.173313,0.585590,319679.874135,0.917832,20.273351,29.394602,1.967349,67.993991,53.423354,82.590620,64.602529,37.315379,70.603617,76.072812,20.200000,8.522235
60.402338,70.446214,118.785652,131.772537,47.368352,63.437085,59.379734,12.777132,114.156911,1.491729,70.625356,61.110296,130.660010,116.125230,128.742624,114.858805,57.948327,114.182197,0.001824,0.013056,32.000000,-237.229906,115.105705,0.314540,12.171748,0.586264,319673.018403,0.917265,20.255421,29.405960,1.967711,68.003840,53.417448,82.596637,64.602529,37.278443,70.603617,76.018728,20.200000,8.520265
60.417438,70.432964,118.786387,131.771579,47.446773,63.445208,59.314010,12.775514,114.178115,1.490764,70.594292,61.124104,130.661028,116.140938,128.743609,114.877373,57.947535,114.196878,0.001851,0.013058,32.000000,-237.231334,115.122092,0.314729,12.181191,0.586872,319662.422603,0.916437,20.233121,29.415858,1.967818,68.011508,53.412984,82.602491,64.602529,37.284158,70.603617,75.968792,20.200000,8.518249
60.433215,70.411802,118.804488,131.769486,47.455282,63.469746,59.365627,12.774602,114.200833,1.490481,70.555532,61.145853,130.660644,116.167002,128.745668,114.905299,57.946705,114.218912,0.001846,0.013008,32.000000,-237.232305,115.144056,0.314739,12.201131,0.586424,319690.018862,0.916097,20.205873,29.427938,1.966574,68.020270,53.407448,82.609672,64.602529,37.265794,70.603617,75.909133,20.200000,8.514701
60.449083,70.391712,118.775311,131.767301,47.434989,63.489745,59.350080,12.774402,114.228056,1.251616,70.519860,61.165272,130.660792,116.190349,128.748253,114.928470,57.945260,114.239217,0.001843,0.012951,32.000000,-237.232661,115.195071,0.233993,12.214905,0.585786,319716.438325,0.916940,20.179137,29.436827,1.966094,68.027852,53.402802,82.615034,64.602529,37.258943,70.603617,75.854166,20.200000,8.511183
60.471612,70.364718,118.809885,131.764336,47.455268,63.514158,59.355633,12.774624,114.248791,1.606333,70.475182,61.187798,130.660217,116.214565,128.750424,114.956209,57.944793,114.264383,0.001841,0.012905,32.000000,-237.232306,115.175156,0.358288,12.237190,0.584913,319819.175115,0.916178,20.143887,29.449809,1.965881,68.038563,53.396949,82.621527,64.602529,37.254546,70.603617,75.781621,20.200000,8.506185
60.489802,70.341283,118.836092,131.761091,47.534579,63.534382,59.334377,12.773694,114.269575,1.658709,70.437850,61.208627,130.658344,116.236453,128.750959,114.975896,57.944281,114.284991,0.001870,0.012880,32.000000,-237.233095,115.199248,0.372401,12.254945,0.583940,319900.360513,0.916388,20.109628,29.462449,1.964882,68.047346,53.391897,82.627373,64.602529,37.270044,70.603617,75.717329,20.200000,8.501779
60.517398,70.312189,118.905208,131.756409,47.792903,63.558832,59.329184,12.773160,114.296054,1.658843,70.387426,61.231360,130.655195,116.267595,128.751506,115.011252,57.943185,114.311751,0.001868,0.012852,32.000000,-237.233630,115.229345,0.372294,12.277479,0.582952,319995.131175,0.916207,20.062527,29.476791,1.964722,68.059334,53.386619,82.633865,64.602529,37.292318,70.603617,75.634003,20.200000,8.496323
60.538200,70.285049,118.919729,131.751630,47.972570,63.579232,59.363861,12.773740,114.327363,1.658953,70.345854,61.249535,130.650949,116.295834,128.750820,115.042352,57.941008,114.339360,0.001858,0.012837,32.000000,-237.232974,115.261436,0.372590,12.287834,0.582160,320072.545657,0.916461,20.022861,29.488665,1.964564,68.067280,53.381278,82.638202,64.602529,37.299512,70.603617,75.558956,20.200000,8.491085
60.558524,70.253010,118.961387,131.745628,48.212120,63.595675,59.368435,12.774248,114.363563,1.658544,70.303140,61.269976,130.645960,116.331317,128.750412,115.080094,57.940146,114.377200,0.001844,0.012845,32.000000,-237.232351,115.302724,0.372637,12.284738,0.581331,320165.172535,0.916355,19.969149,29.504508,1.964810,68.076250,53.376801,82.643852,64.602529,37.309913,70.603617,75.473557,20.200000,8.484648
60.575119,70.229014,119.029088,131.741139,48.558281,63.616035,59.334399,12.774045,114.395142,1.658765,70.268290,61.288231,130.642062,116.360967,128.749287,115.110998,57.939187,114.408449,0.001843,0.012813,32.000000,-237.232528,115.335556,0.372429,12.287689,0.580763,320241.883848,0.915694,19.923458,29.521900,1.964375,68.082628,53.373161,82.648467,64.602529,37.361514,70.603617,75.399648,20.200000,8.479875
60.589729,70.200520,119.079131,131.736061,48.878792,63.640322,59.316531,12.774971,114.427556,1.826918,70.232041,61.302646,130.638284,116.397969,128.748216,115.145634,57.937384,114.445056,0.001838,0.012836,32.000000,-237.231835,115.346151,0.429581,12.289493,0.581002,320293.243881,0.915438,19.873298,29.543610,1.964404,68.089717,53.369070,82.654423,64.602529,37.386511,70.603617,75.312598,20.200000,8.474268
60.598361,70.178819,119.114915,131.732159,49.192263,63.652387,59.335845,12.775077,114.461395,1.662186,70.207396,61.306216,130.635166,116.428965,128.747095,115.174815,57.937898,114.475838,0.001826,0.012850,32.000000,-237.231845,115.394537,0.374815,12.294457,0.581232,320372.178205,0.915916,19.834509,29.561781,1.964983,68.094588,53.366652,82.659009,64.602529,37.415567,70.603617,75.242482,20.200000,8.469794
60.608982,70.155970,119.111578,131.729119,49.614407,63.668667,59.362273,12.775520,114.497961,1.654744,70.180907,61.314332,130.631912,116.468160,128.745096,115.210801,57.937687,114.510463,0.001815,0.012801,32.000000,-237.231507,115.430522,0.373009,12.305593,0.581464,320468.556117,0.916224,19.792994,29.583744,1.965335,68.099004,53.364021,82.664646,64.602529,37.417969,70.603617,75.158126,20.200000,8.465183
60.615749,70.139051,119.126175,131.727689,49.947313,63.689190,59.338791,12.774648,114.526940,1.653863,70.156927,61.319892,130.630054,116.494377,128.743195,115.237482,57.936908,114.538077,0.001814,0.012812,32.000000,-237.232489,115.458283,0.372913,12.320390,0.581431,320508.493300,0.915900,19.763602,29.600177,1.965646,68.102715,53.363151,82.668868,64.602529,37.422621,70.603617,75.087656,20.200000,8.461773
60.624364,70.116178,119.200512,131.726469,50.303561,63.713614,59.337099,12.774245,114.563134,1.653500,70.127064,61.322806,130.628549,116.529846,128.740267,115.273381,57.937383,114.575102,0.001847,0.012810,32.000000,-237.232793,115.494193,0.373271,12.340026,0.580821,320568.572483,0.915490,19.731291,29.619448,1.965246,68.105644,53.361173,82.672477,64.602529,37.469392,70.603617,75.002028,20.200000,8.457265
60.631100,70.097238,119.215328,131.726055,50.568298,63.734255,59.320544,12.774418,114.594214,1.657623,70.101863,61.330307,130.627734,116.564625,128.738603,115.306822,57.938558,114.607642,0.001845,0.012809,32.000000,-237.232574,115.429597,0.374120,12.357354,0.580289,320656.586973,0.915991,19.708343,29.635425,1.965268,68.107207,53.360200,82.675529,64.602529,37.473173,70.603617,74.930597,20.200000,8.453433
60.633925,70.074318,119.254849,131.726280,50.761942,63.758574,59.357132,12.774262,114.629846,1.657893,70.077760,61.331405,130.626225,116.603520,128.736997,115.342290,57.940363,114.644820,0.001842,0.012811,32.000000,-237.232658,115.479322,0.373758,12.360244,0.579945,320757.260072,0.916166,19.677795,29.655322,1.966215,68.108618,53.358522,82.677445,64.602529,37.495264,70.603617,74.847909,20.200000,8.448723
60.634051,70.057281,119.341876,131.727488,50.947531,63.779162,59.378996,12.774008,114.658978,1.656560,70.057550,61.331822,130.625325,116.635625,128.735952,115.373222,57.942550,114.674285,0.001843,0.012832,32.000000,-237.232896,115.507201,0.373599,12.360854,0.579291,320842.277670,0.916558,19.652856,29.672048,1.966241,68.108072,53.356587,82.678388,64.602529,37.554693,70.603617,74.781023,20.200000,8.445080
60.638196,70.037618,119.325203,131.729971,51.110957,63.795471,59.365127,12.774103,114.693581,1.655575,70.026596,61.334200,130.624571,116.676259,128.734185,115.412806,57.946265,114.713306,0.001874,0.012833,32.000000,-237.232906,115.541794,0.373746,12.352743,0.579582,320942.601475,0.916238,19.627420,29.690689,1.966801,68.108074,53.354099,82.678543,64.602529,37.555300,70.603617,74.698286,20.200000,8.441111
60.639836,70.018084,119.384476,131.732546,51.211001,63.811798,59.348383,12.775839,114.727060,1.655928,69.998861,61.337675,130.624293,116.709757,128.733666,115.443944,57.948978,114.746604,0.001870,0.012829,32.000000,-237.231273,115.575761,0.373548,12.347190,0.580342,321028.962509,0.916151,19.610271,29.704704,1.968232,68.108899,53.352304,82.676929,64.602529,37.601499,70.603617,74.628102,20.200000,8.437181
60.636490,69.993734,119.432829,131.735903,51.370432,63.811643,59.379391,12.776477,114.765654,1.655784,69.970912,61.335992,130.625236,116.744382,128.733539,115.483168,57.952746,114.784256,0.001854,0.012882,32.000000,-237.230559,115.613948,0.373591,12.338573,0.580651,321088.996467,0.916481,19.586916,29.722440,1.967822,68.109119,53.351100,82.673719,64.602529,37.644440,70.603617,74.552499,20.200000,8.432020
60.631260,69.974952,119.468559,131.738812,51.601136,63.811701,59.255943,12.775948,114.799846,1.655317,69.948191,61.330188,130.626420,116.775609,128.732953,115.515213,57.956938,114.816847,0.001842,0.012930,32.000000,-237.231025,115.645793,0.373737,12.330720,0.581434,321150.866527,0.916897,19.565922,29.738027,1.968747,68.108921,53.350536,82.670613,64.602529,37.664781,70.603617,74.491587,20.200000,8.427973
60.621587,69.953732,119.546727,131.742525,51.812842,63.803801,59.224641,12.775681,114.843756,1.237352,69.927590,61.318966,130.628118,116.813314,128.732383,115.550960,57.961960,114.852118,0.001843,0.013005,32.000000,-237.231269,115.700308,0.228250,12.331752,0.582199,321126.187507,0.916412,19.544551,29.754948,1.969653,68.106557,53.349532,82.665812,64.602529,37.715031,70.603617,74.423398,20.200000,8.423400
60.611372,69.938443,119.593587,131.747001,51.882522,63.783745,59.362104,12.776045,114.871171,1.440497,69.919431,61.306767,130.631421,116.844200,128.732842,115.580561,57.966708,114.883362,0.001837,0.013034,32.000000,-237.231005,115.886430,0.304375,12.331553,0.582889,321106.908334,0.918363,19.530428,29.768659,1.970412,68.104252,53.350378,82.660457,64.602529,37.772818,70.603617,74.370672,20.200000,8.419930
60.600527,69.926742,119.604119,131.754708,51.863378,63.759381,59.363479,12.775879,114.905247,1.487512,69.916807,61.293884,130.635638,116.877447,128.733619,115.612144,57.972811,114.919121,0.001820,0.013097,32.000000,-237.231218,115.919329,0.316986,12.327400,0.583454,321045.856618,0.918846,19.517822,29.783008,1.972016,68.100486,53.350553,82.653966,64.602529,37.807520,70.603617,74.307691,20.200000,8.417010
60.586006,69.921342,119.617402,131.762561,51.748689,63.739133,59.388264,12.775882,114.928445,1.488330,69.912897,61.283051,130.641254,116.906766,128.734799,115.640148,57.979373,114.947508,0.001809,0.013130,32.000000,-237.231261,115.942239,0.317178,12.316090,0.583752,320929.297090,0.916564,19.511634,29.795418,1.973121,68.098537,53.350936,82.647587,64.602529,37.804291,70.603617,74.262419,20.200000,8.415769
60.572395,69.913124,119.593871,131.772949,51.520726,63.722762,59.360658,12.775684,114.955488,1.488418,69.903554,61.267768,130.648266,116.939551,128.737053,115.667669,57.986491,114.977026,0.001805,0.013135,32.000000,-237.231466,115.968182,0.317043,12.318657,0.583946,320792.437043,0.916347,19.509596,29.808946,1.973648,68.097683,53.353095,82.638800,64.602529,37.809151,70.603617,74.206912,20.200000,8.414014
60.562066,69.903818,119.595449,131.781823,51.237569,63.702383,59.352350,12.775692,114.976940,1.487980,69.895113,61.255836,130.653014,116.963453,128.739286,115.690786,57.992697,115.000249,0.001824,0.013162,32.000000,-237.231412,115.987355,0.317131,12.321045,0.584611,320682.217552,0.915905,19.517134,29.817965,1.974340,68.097346,53.355526,82.630837,64.602529,37.829127,70.603617,74.163746,20.200000,8.411995
60.554569,69.892902,119.621468,131.792979,50.861073,63.678075,59.371236,12.774422,115.009054,1.316384,69.877268,61.246207,130.659792,116.993378,128.743676,115.716398,58.002299,115.028486,0.001839,0.013165,32.000000,-237.232665,116.049060,0.255241,12.320710,0.584375,320588.393608,0.916305,19.521046,29.827045,1.974396,68.098229,53.359536,82.619958,64.602529,37.856641,70.603617,74.105778,20.200000,8.409526
60.545501,69.880272,119.685723,131.802109,50.520923,63.666167,59.371127,12.773213,115.026989,1.248809,69.855241,61.237631,130.666862,117.017038,128.748381,115.740989,58.010653,115.052495,0.001838,0.013149,32.000000,-237.233878,116.017582,0.240739,12.315125,0.584234,320473.487883,0.916291,19.520947,29.833582,1.974758,68.099334,53.364169,82.610635,64.602529,37.915738,70.603617,74.061125,20.200000,8.406895
60.536184,69.858451,119.707378,131.812358,50.164134,63.649707,59.362050,12.771813,115.047924,1.493632,69.824001,61.227073,130.674841,117.041207,128.753482,115.768300,58.019720,115.077890,0.001835,0.013184,32.000000,-237.235196,115.936300,0.317130,12.301579,0.584314,320332.005404,0.915750,19.516717,29.839468,1.975433,68.101348,53.368244,82.597532,64.602529,37.955278,70.603617,74.008009,20.200000,8.402324
60.530109,69.837979,119.758802,131.820258,49.958659,63.629422,59.189075,12.771660,115.068930,1.495092,69.795790,61.220450,130.681642,117.065423,128.757595,115.789733,58.027055,115.101276,0.001853,0.013213,32.000000,-237.235326,115.956529,0.317284,12.291046,0.585046,320253.771394,0.915702,19.512170,29.844283,1.976790,68.102852,53.372031,82.587189,64.602529,38.005619,70.603617,73.962975,20.200000,8.397835
60.519532,69.812190,119.766336,131.829046,49.853383,63.605127,59.352417,12.771847,115.095159,1.495735,69.764807,61.207941,130.688869,117.093861,128.764187,115.817364,58.035983,115.128563,0.001866,0.013207,32.000000,-237.235170,115.984048,0.316958,12.275889,0.585804,320144.471995,0.915708,19.498656,29.849143,1.977452,68.104378,53.376624,82.574322,64.602529,38.021268,70.603617,73.913640,20.200000,8.392091
60.507588,69.792231,119.814145,131.836202,49.747708,63.584698,59.363362,12.770860,115.114135,1.495271,69.744641,61.198424,130.694294,117.110245,128.768918,115.834882,58.042688,115.147581,0.001857,0.013201,32.000000,-237.236110,116.099641,0.317278,12.261662,0.586555,320017.567663,0.918143,19.483603,29.854631,1.978500,68.105519,53.380455,82.562588,64.602529,38.062289,70.603617,73.875182,20.200000,8.387450
60.494321,69.772381,119.841433,131.844842,49.738528,63.560479,59.344992,12.769696,115.141016,1.159472,69.719304,61.191796,130.701449,117.134656,128.774556,115.858063,58.050011,115.164824,0.001838,0.013204,32.000000,-237.237507,116.147373,0.205141,12.255275,0.587241,319865.904762,0.915381,19.467246,29.860662,1.978970,68.106588,53.385259,82.550473,64.602529,38.110625,70.603617,73.834451,20.200000,8.382786
60.483053,69.755950,119.812995,131.851773,49.556666,63.540365,59.377429,12.768546,115.156298,1.148198,69.698502,61.182003,130.707173,117.151285,128.779063,115.875588,58.056255,115.184406,0.001837,0.013213,32.000000,-237.238874,116.164511,0.202365,12.251165,0.588234,319741.346733,0.915070,19.457940,29.864381,1.980151,68.107234,53.388460,82.541018,64.602529,38.118584,70.603617,73.801574,20.200000,8.379058
60.473350,69.735994,119.895025,131.859740,49.360536,63.516083,59.227888,12.768519,115.165054,1.331593,69.681270,61.169702,130.715140,117.169288,128.785744,115.894174,58.062422,115.202867,0.001831,0.013212,32.000000,-237.238977,116.145923,0.268331,12.251918,0.588683,319597.752547,0.915179,19.449927,29.866509,1.981036,68.106896,53.391185,82.530528,64.602529,38.171379,70.603617,73.760458,20.200000,8.374312
60.460106,69.722918,119.922297,131.866198,49.225809,63.495770,59.341386,12.766970,115.182932,1.656888,69.669748,61.158028,130.721217,117.181253,128.790744,115.906086,58.068374,115.214003,0.001824,0.013200,32.000000,-237.240534,116.216522,0.373508,12.246675,0.588638,319478.522448,0.914539,19.443549,29.870996,1.980935,68.105764,53.393293,82.523317,64.602529,38.204691,70.603617,73.730166,20.200000,8.371031
60.450083,69.708804,119.948029,131.873847,49.061254,63.471514,59.380713,12.766242,115.198959,1.666929,69.657750,61.139484,130.728592,117.194808,128.795413,115.919935,58.075877,115.233875,0.001807,0.013172,32.000000,-237.241226,116.234106,0.374829,12.241040,0.589089,319334.930344,0.916612,19.432251,29.874943,1.982609,68.105533,53.395085,82.516306,64.602529,38.256372,70.603617,73.693114,20.200000,8.367529
60.440539,69.697941,119.976859,131.880628,48.976465,63.451416,59.213652,12.765632,115.207098,1.666870,69.648694,61.128447,130.735093,117.207080,128.799646,115.931245,58.081464,115.243290,0.001805,0.013178,32.000000,-237.241769,116.245296,0.374599,12.235021,0.589545,319218.120961,0.914757,19.430996,29.875093,1.983495,68.106211,53.395857,82.511127,64.602529,38.296832,70.603617,73.663365,20.200000,8.364760
60.432689,69.685700,119.976619,131.889081,48.969643,63.430947,59.357426,12.765158,115.215613,1.666854,69.631067,61.121306,130.742782,117.221666,128.804125,115.944174,58.088499,115.258787,0.001823,0.013166,32.000000,-237.242169,116.282861,0.374959,12.224953,0.589900,319077.858587,0.913936,19.425830,29.878477,1.984249,68.107492,53.396509,82.505869,64.602529,38.328460,70.603617,73.628790,20.200000,8.361679
60.424499,69.672525,119.924354,131.895665,49.142640,63.430709,59.197811,12.764982,115.228596,1.407554,69.604805,61.115557,130.749379,117.232591,128.807840,115.957447,58.093659,115.270598,0.001843,0.013160,32.000000,-237.242315,116.154840,0.283418,12.228790,0.590347,318963.430146,0.916359,19.423486,29.878047,1.985040,68.108618,53.396492,82.502267,64.602529,38.330316,70.603617,73.599549,20.200000,8.358663
60.413135,69.648707,119.962744,131.902084,49.242201,63.430845,59.320374,12.764558,115.238014,1.429894,69.568261,61.104828,130.756428,117.242349,128.811701,115.972079,58.099575,115.281983,0.001840,0.013136,32.000000,-237.242782,116.124000,0.299327,12.223190,0.590752,318844.116763,0.913946,19.418254,29.879501,1.985293,68.109046,53.396265,82.498404,64.602529,38.355641,70.603617,73.568068,20.200000,8.353261
