OSU 80 Ton Compressor Load Stand
60.403971,69.620673,120.001320,131.907066,49.378424,63.430887,59.342008,12.763679,115.244555,1.832295,69.536085,61.095165,130.762307,117.250097,128.814405,115.976504,58.104141,115.288659,0.001837,0.013083,32.000000,-237.243769,116.075658,0.431517,12.211829,0.590289,318827.659625,0.916513,19.412393,29.880809,1.984698,68.109672,53.395395,82.495755,64.602529,38.416136,70.603617,73.538424,20.200000,8.346717
60.394678,69.599858,120.043581,131.910946,49.452284,63.430764,59.360556,12.762834,115.253284,1.840704,69.512530,61.085054,130.767227,117.254364,128.817997,115.987274,58.108943,115.296450,0.001855,0.013100,32.000000,-237.244839,116.083636,0.432579,12.202925,0.590975,318804.556488,0.914754,19.398723,29.881127,1.985706,68.110391,53.393896,82.495142,64.602529,38.461035,70.603617,73.515536,20.200000,8.341653
60.384551,69.580232,120.081524,131.914721,49.467609,63.430698,59.327488,12.762881,115.261339,1.840177,69.496156,61.074877,130.773690,117.261079,128.822673,115.993300,58.113376,115.303411,0.001875,0.013069,32.000000,-237.244735,116.094429,0.432845,12.195126,0.591902,318778.189482,0.914506,19.378874,29.880217,1.986646,68.109942,53.390947,82.494539,64.602529,38.511852,70.603617,73.494386,20.200000,8.336892
60.370553,69.561709,120.103132,131.919481,49.736319,63.430588,59.216912,12.762961,115.264054,1.839735,69.480728,61.059340,130.779235,117.262079,128.825571,116.000649,58.117034,115.310415,0.001857,0.013075,32.000000,-237.244668,116.099600,0.432459,12.196601,0.592753,318756.650688,0.914324,19.366360,29.879682,1.987652,68.106375,53.385408,82.493370,64.602529,38.561820,70.603617,73.474204,20.200000,8.331975
60.359879,69.549241,120.034734,131.923537,49.918181,63.430625,59.360267,12.763279,115.270336,1.789199,69.468649,61.048358,130.784372,117.264740,128.828506,116.005580,58.121141,115.311761,0.001840,0.013071,32.000000,-237.244187,116.159767,0.413879,12.193876,0.593528,318737.107180,0.914955,19.355781,29.879060,1.988613,68.103247,53.380532,82.493713,64.602529,38.544980,70.603617,73.457209,20.200000,8.328628
60.340042,69.534969,120.057966,131.927840,50.232200,63.430580,59.350550,12.763002,115.275873,1.498135,69.454126,61.028894,130.789601,117.264672,128.831171,116.007824,58.123512,115.313503,0.001841,0.013071,32.000000,-237.244358,116.278204,0.319509,12.189795,0.593812,318720.302211,0.916853,19.349766,29.879238,1.989432,68.098451,53.375057,82.494375,64.602529,38.583343,70.603617,73.446945,20.200000,8.324853
60.324399,69.523921,120.032190,131.931317,50.416599,63.430588,59.334899,12.762696,115.269281,1.492399,69.449790,61.014857,130.793184,117.263561,128.833555,116.006031,58.126586,115.311405,0.001841,0.013037,32.000000,-237.244549,116.259557,0.318663,12.195275,0.593598,318708.391324,0.914789,19.346837,29.875867,1.988651,68.093216,53.370442,82.496020,64.602529,38.593802,70.603617,73.440672,20.200000,8.321685
60.310282,69.514938,120.027376,131.935988,50.529898,63.430457,59.350161,12.762164,115.260174,1.829529,69.437533,61.000846,130.798143,117.260235,128.835784,116.004129,58.129865,115.307098,0.001815,0.013037,32.000000,-237.244947,116.264135,0.432266,12.215189,0.594243,318698.553771,0.915238,19.350294,29.874450,1.989690,68.087906,53.364792,82.499152,64.602529,38.630049,70.603617,73.431095,20.200000,8.318876
60.295676,69.501535,120.013561,131.939712,50.766180,63.430625,59.366670,12.762067,115.254341,1.838553,69.421979,60.985197,130.802867,117.259136,128.838336,116.003865,58.134487,115.304079,0.001800,0.013032,32.000000,-237.245129,116.263581,0.432056,12.227377,0.594028,318690.040865,0.915717,19.353231,29.870228,1.989778,68.082820,53.359186,82.504264,64.602529,38.637349,70.603617,73.423699,20.200000,8.315435
60.278832,69.488595,119.990581,131.942212,50.802831,63.430732,59.343565,12.762222,115.245715,1.838401,69.417231,60.963415,130.806553,117.251627,128.841157,115.997860,58.138151,115.304119,0.001798,0.013007,32.000000,-237.244934,116.259982,0.432058,12.228553,0.593230,318681.673201,0.915696,19.356871,29.864590,1.990164,68.079113,53.355123,82.508153,64.602529,38.656119,70.603617,73.423981,20.200000,8.312007
60.264155,69.478423,119.964453,131.945385,51.037631,63.426751,59.343676,12.762256,115.241934,1.838005,69.414827,60.945533,130.810788,117.244829,128.844195,115.990029,58.142333,115.300730,0.001816,0.013001,32.000000,-237.244761,116.253978,0.432104,12.226281,0.592745,318669.832570,0.915658,19.356533,29.858314,1.990417,68.074734,53.351956,82.511306,64.602529,38.654218,70.603617,73.422329,20.200000,8.308618
60.248339,69.472500,119.954484,131.948041,51.237548,63.422499,59.349106,12.762676,115.248665,1.736200,69.408368,60.929220,130.814169,117.237440,128.846076,115.982845,58.145521,115.297147,0.001832,0.012981,32.000000,-237.244264,116.272685,0.393516,12.223612,0.592767,318659.645862,0.916270,19.358660,29.854672,1.990592,68.072193,53.349987,82.512796,64.602529,38.689259,70.603617,73.425176,20.200000,8.306709
60.231479,69.462923,119.913288,131.951153,51.246859,63.398039,59.302469,12.763462,115.228841,1.604017,69.402948,60.907924,130.817904,117.228350,128.847967,115.973770,58.148898,115.286627,0.001829,0.012990,32.000000,-237.243403,116.153780,0.357451,12.224725,0.592865,318630.168722,0.916434,19.361619,29.848634,1.990644,68.068832,53.348141,82.512700,64.602529,38.686261,70.603617,73.434196,20.200000,8.303819
60.213582,69.456615,119.927858,131.954020,51.319996,63.386045,59.357494,12.761988,115.217036,1.663638,69.399078,60.891358,130.820281,117.217351,128.850657,115.959765,58.150974,115.271945,0.001826,0.012995,32.000000,-237.244887,116.135565,0.372784,12.223353,0.593128,318604.169639,0.916543,19.369848,29.843487,1.991001,68.065442,53.347049,82.511014,64.602529,38.716403,70.603617,73.442907,20.200000,8.301627
60.193314,69.449589,119.862136,131.957193,51.435116,63.361800,59.377701,12.762799,115.202711,1.663759,69.395886,60.872049,130.823448,117.199142,128.852539,115.943189,58.153957,115.257393,0.001847,0.012939,32.000000,-237.244187,116.123881,0.373004,12.229774,0.592798,318473.876262,0.917172,19.375362,29.834347,1.990874,68.060017,53.346808,82.507731,64.602529,38.696982,70.603617,73.459592,20.200000,8.299163
60.170569,69.444296,119.872454,131.959771,51.410086,63.349633,59.335972,12.761947,115.191389,1.664122,69.399069,60.848522,130.826915,117.182839,128.854822,115.928766,58.157264,115.241862,0.001867,0.012917,32.000000,-237.245076,116.103024,0.373198,12.234243,0.593124,318410.646981,0.916437,19.385077,29.824231,1.991708,68.055445,53.348679,82.505407,64.602529,38.719015,70.603617,73.480736,20.200000,8.297250
60.148095,69.441649,119.862235,131.962705,51.245307,63.325634,59.369527,12.762434,115.172414,1.664212,69.409184,60.825595,130.828185,117.166332,128.854906,115.911739,58.159710,115.225503,0.001841,0.012875,32.000000,-237.244739,116.084463,0.372950,12.237238,0.592425,318285.025421,0.916101,19.396201,29.813279,1.991287,68.047975,53.350559,82.502064,64.602529,38.741985,70.603617,73.507392,20.200000,8.295433
60.129790,69.443856,119.807294,131.965413,51.300422,63.305352,59.298920,12.761868,115.157214,1.610750,69.412615,60.806364,130.830507,117.149723,128.856476,115.893340,58.161855,115.210748,0.001825,0.012867,32.000000,-237.245249,116.099555,0.353782,12.241481,0.592521,318221.783574,0.916943,19.411281,29.801465,1.992211,68.041857,53.352928,82.499817,64.602529,38.744337,70.603617,73.528997,20.200000,8.295090
60.103432,69.444013,119.787189,131.968386,51.475774,63.281063,59.255246,12.761632,115.139842,1.188649,69.419470,60.779094,130.833592,117.125493,128.858795,115.876158,58.164261,115.194095,0.001824,0.012884,32.000000,-237.245337,116.140144,0.211265,12.250955,0.592428,318102.180882,0.916453,19.428770,29.790057,1.992785,68.035285,53.357156,82.497908,64.602529,38.754878,70.603617,73.567065,20.200000,8.294301
60.079239,69.443977,119.803679,131.971178,51.512947,63.260883,59.350672,12.761791,115.116160,1.425530,69.431722,60.758879,130.835334,117.107104,128.859912,115.855964,58.165343,115.175251,0.001823,0.012877,32.000000,-237.244989,116.092233,0.297610,12.246408,0.591926,318004.604613,0.917568,19.447382,29.779828,1.992478,68.030037,53.360141,82.495194,64.602529,38.757009,70.603617,73.602990,20.200000,8.293458
60.053675,69.448810,119.735699,131.975203,51.692141,63.236596,59.301970,12.761275,115.089072,1.493427,69.440224,60.732812,130.838453,117.083705,128.860592,115.830001,58.167828,115.153452,0.001824,0.012895,32.000000,-237.245612,116.064016,0.313876,12.238890,0.591514,317887.466133,0.918341,19.471168,29.768298,1.993017,68.024261,53.365073,82.491718,64.602529,38.741220,70.603617,73.648681,20.200000,8.293326
60.032361,69.450932,119.704863,131.978290,51.741437,63.216466,59.364280,12.760698,115.069541,1.493802,69.440076,60.712257,130.841302,117.063093,128.861602,115.809521,58.169793,115.132209,0.001809,0.012903,32.000000,-237.246170,116.045099,0.314208,12.236701,0.592037,317791.115192,0.916984,19.492827,29.756891,1.994094,68.020180,53.369851,82.488725,64.602529,38.750989,70.603617,73.688317,20.200000,8.293324
60.004755,69.448793,119.696410,131.981305,51.732312,63.191948,59.334429,12.760231,115.048594,1.494706,69.444012,60.690087,130.843664,117.037230,128.862114,115.784157,58.170889,115.110763,0.001807,0.012940,32.000000,-237.246763,116.022463,0.313866,12.237614,0.592098,317677.221376,0.917833,19.520592,29.742460,1.993811,68.015758,53.374997,82.484074,64.602529,38.758793,70.603617,73.743083,20.200000,8.291920
59.983318,69.447037,119.635904,131.983821,51.627453,63.171467,59.354612,12.759841,115.029991,1.495249,69.452925,60.667521,130.845719,117.019082,128.863116,115.759995,58.173573,115.094413,0.001807,0.012957,32.000000,-237.247243,116.004756,0.313991,12.235947,0.592128,317581.644258,0.916946,19.541839,29.728851,1.994006,68.012430,53.378534,82.480553,64.602529,38.736609,70.603617,73.790152,20.200000,8.290772
59.952818,69.450929,119.660778,131.987635,51.528741,63.146954,59.367870,12.759444,115.009229,1.495167,69.469867,60.639149,130.848694,116.991462,128.865357,115.732736,58.175579,115.071019,0.001848,0.012985,32.000000,-237.247719,115.996742,0.313929,12.229491,0.592237,317462.698530,0.917517,19.564479,29.715999,1.994782,68.011357,53.383409,82.475272,64.602529,38.767323,70.603617,73.855041,20.200000,8.290366
59.927102,69.457840,119.631895,131.991407,51.479955,63.111405,59.324764,12.758998,114.989753,1.190202,69.496125,60.612058,130.851943,116.964256,128.867523,115.706983,58.177925,115.052321,0.001847,0.012988,32.000000,-237.248347,115.952126,0.209272,12.216955,0.592014,317361.209647,0.917269,19.581971,29.704351,1.994486,68.010284,53.387717,82.469722,64.602529,38.756580,70.603617,73.915505,20.200000,8.290937
59.897701,69.474490,119.638962,131.997478,51.426875,63.062497,59.338353,12.759290,114.954763,1.516522,69.530790,60.577409,130.855549,116.931517,128.869444,115.676693,58.178324,115.023146,0.001846,0.012994,32.000000,-237.248108,115.871297,0.327381,12.219770,0.592767,317247.244504,0.917238,19.613255,29.689516,1.995916,68.008938,53.393178,82.462895,64.602529,38.796958,70.603617,73.991801,20.200000,8.293184
59.876888,69.491843,119.603531,132.003814,51.365808,63.021605,59.209737,12.759260,114.928607,1.671250,69.558347,60.553707,130.859203,116.906087,128.870823,115.647969,58.179033,114.997925,0.001842,0.013016,32.000000,-237.248080,115.845111,0.372136,12.231072,0.593256,317078.989078,0.917844,19.643270,29.676916,1.996290,68.006785,53.397968,82.457188,64.602529,38.778617,70.603617,74.053736,20.200000,8.296116
59.845340,69.512209,119.594624,132.011858,51.221681,62.972292,59.346908,12.760130,114.894619,1.672426,69.588005,60.519598,130.864671,116.871839,128.873480,115.613013,58.179381,114.960838,0.001883,0.013004,32.000000,-237.247374,115.812331,0.371787,12.249567,0.593201,316854.651665,0.917466,19.686347,29.660515,1.997388,68.002731,53.402390,82.449877,64.602529,38.785989,70.603617,74.138059,20.200000,8.299649
59.819466,69.526928,119.519012,132.018609,51.091073,62.939968,59.355924,12.759077,114.862617,1.672793,69.616302,60.494698,130.869647,116.840598,128.875850,115.580685,58.180789,114.931855,0.001860,0.013028,32.000000,-237.248406,115.783835,0.372101,12.256498,0.592367,316668.699395,0.919263,19.722412,29.645969,1.997491,67.999345,53.406727,82.444337,64.602529,38.748121,70.603617,74.214237,20.200000,8.302170
59.787389,69.545951,119.477335,132.026993,51.011377,62.911577,59.179180,12.757958,114.831347,1.481278,69.651233,60.461779,130.875589,116.801552,128.879139,115.538813,58.180809,114.897976,0.001846,0.013041,32.000000,-237.249496,115.796921,0.303447,12.256368,0.591483,316445.967451,0.917010,19.771152,29.625272,1.998395,67.994811,53.409089,82.437627,64.602529,38.742175,70.603617,74.308327,20.200000,8.305355
59.762188,69.562904,119.425596,132.034172,50.929963,62.883022,59.366854,12.759072,114.800848,1.329826,69.679700,60.439375,130.881769,116.771304,128.880812,115.507545,58.180992,114.871122,0.001847,0.013049,32.000000,-237.248386,115.781119,0.258468,12.253488,0.590738,316301.335956,0.916878,19.809148,29.607958,1.997995,67.992609,53.409414,82.432753,64.602529,38.716792,70.603617,74.392525,20.200000,8.308321
59.727288,69.584646,119.420869,132.043319,50.573143,62.857807,59.381830,12.758808,114.758475,1.445976,69.714990,60.404606,130.889268,116.735051,128.885304,115.469594,58.180083,114.834925,0.001847,0.013052,32.000000,-237.248804,115.697911,0.301213,12.244757,0.590713,316183.631986,0.919799,19.857043,29.589340,1.998370,67.990446,53.409473,82.429595,64.602529,38.713623,70.603617,74.499865,20.200000,8.312209
59.705131,69.603281,119.361452,132.050816,50.281653,62.829449,59.328120,12.759455,114.724863,1.673441,69.748391,60.380660,130.894500,116.699914,128.888319,115.434272,58.177303,114.804951,0.001848,0.013069,32.000000,-237.248032,115.663440,0.372523,12.232264,0.590632,316060.950135,0.916949,19.896685,29.574413,1.998347,67.987762,53.407976,82.425898,64.602529,38.696847,70.603617,74.588969,20.200000,8.315516
59.679479,69.629499,119.330033,132.060199,50.043372,62.804952,59.220532,12.759155,114.685034,1.678373,69.784770,60.358386,130.903651,116.656743,128.894129,115.391340,58.175065,114.766730,0.001837,0.013102,32.000000,-237.248142,115.623670,0.372676,12.206583,0.591370,315963.149089,0.917001,19.949863,29.555444,1.999436,67.986067,53.406504,82.422633,64.602529,38.685252,70.603617,74.697067,20.200000,8.320428
59.662397,69.650204,119.308256,132.067242,49.803237,62.784599,59.323150,12.759760,114.650646,1.678728,69.820139,60.339702,130.910456,116.619637,128.899137,115.353015,58.172352,114.732114,0.001835,0.013102,32.000000,-237.247505,115.591458,0.372798,12.185479,0.591661,315845.161486,0.917843,19.988463,29.541760,1.999183,67.986026,53.404056,82.419160,64.602529,38.684555,70.603617,74.788169,20.200000,8.324241
59.652663,69.678167,119.212008,132.075125,49.428923,62.759699,59.210524,12.760380,114.611492,1.678452,69.851571,60.328224,130.918773,116.579273,128.905594,115.311877,58.169832,114.690203,0.001839,0.013124,32.000000,-237.247062,115.546661,0.372564,12.180900,0.592905,315753.863844,0.919657,20.037800,29.523000,1.999515,67.984710,53.400433,82.414744,64.602529,38.637080,70.603617,74.887786,20.200000,8.329540
59.640086,69.697435,119.157816,132.080063,49.261088,62.739217,59.357513,12.760878,114.582104,1.482748,69.870223,60.315940,130.924990,116.543598,128.911023,115.274619,58.166436,114.654031,0.001882,0.013138,32.000000,-237.246585,115.556693,0.303792,12.195044,0.593880,315676.818634,0.918114,20.073906,29.506690,1.999723,67.981634,53.395713,82.410312,64.602529,38.612568,70.603617,74.973254,20.200000,8.333584
59.627190,69.714081,119.121484,132.083688,49.041528,62.714838,59.359293,12.761154,114.533993,1.533687,69.894358,60.299563,130.932011,116.500376,128.917829,115.232135,58.162342,114.612375,0.001854,0.013110,32.000000,-237.246124,115.473883,0.330134,12.205155,0.593369,315580.394017,0.919732,20.110645,29.486173,1.998436,67.979326,53.390897,82.405919,64.602529,38.588852,70.603617,75.077662,20.200000,8.336743
59.611303,69.728379,119.052410,132.085547,48.826918,62.694234,59.367508,12.760572,114.494853,1.676087,69.926762,60.282557,130.937155,116.462459,128.923281,115.191328,58.158569,114.572850,0.001853,0.013087,32.000000,-237.246715,115.437851,0.371964,12.197416,0.592326,315500.653445,0.917418,20.141257,29.469681,1.997948,67.976878,53.387336,82.402774,64.602529,38.547531,70.603617,75.171828,20.200000,8.339314
59.596875,69.755742,118.984729,132.087713,48.690528,62.669831,59.305848,12.760857,114.444191,1.677364,69.977084,60.264872,130.942269,116.413325,128.928040,115.142207,58.152613,114.523029,0.001853,0.013082,32.000000,-237.246503,115.386388,0.371950,12.191981,0.591575,315400.118363,0.917297,20.169535,29.450867,1.997771,67.973513,53.383320,82.399700,64.602529,38.490513,70.603617,75.284841,20.200000,8.344222
59.589578,69.785395,118.969446,132.089625,48.613284,62.649557,59.375705,12.761088,114.403805,1.677381,70.016660,60.259597,130.946081,116.372504,128.931761,115.100293,58.147458,114.480401,0.001895,0.013064,32.000000,-237.246272,115.343981,0.372037,12.201551,0.591541,315317.439781,0.917176,20.198166,29.432896,1.997145,67.971310,53.381443,82.397908,64.602529,38.478612,70.603617,75.375363,20.200000,8.349968
59.584798,69.819426,118.887398,132.090410,48.433767,62.625301,59.364407,12.762102,114.356688,1.677542,70.055731,60.251687,130.948735,116.323137,128.935831,115.053596,58.141577,114.432231,0.001866,0.013029,32.000000,-237.245208,115.299213,0.372150,12.221378,0.591352,315228.374213,0.918088,20.238547,29.411438,1.996493,67.966148,53.378220,82.396075,64.602529,38.440101,70.603617,75.480043,20.200000,8.357193
59.583273,69.843435,118.850546,132.089589,48.279169,62.615917,59.364528,12.761839,114.315943,1.677818,70.082503,60.251756,130.950985,116.280202,128.938616,115.016654,58.136574,114.386328,0.001854,0.013037,32.000000,-237.245330,115.259095,0.372316,12.232363,0.590753,315159.026020,0.916910,20.274786,29.393129,1.996481,67.961161,53.375063,82.395631,64.602529,38.405657,70.603617,75.563253,20.200000,8.362166
59.592652,69.868327,118.755818,132.086338,48.001646,62.640188,59.365175,12.763134,114.278049,1.397537,70.104059,60.263254,130.952810,116.233491,128.941394,114.968086,58.129728,114.338049,0.001854,0.013034,32.000000,-237.244062,115.275018,0.274636,12.234817,0.589105,315073.466348,0.916896,20.313132,29.372489,1.995264,67.955012,53.370448,82.395884,64.602529,38.339545,70.603617,75.656403,20.200000,8.367368
59.597607,69.883255,118.726572,132.080609,47.773891,62.660460,59.222240,12.762318,114.244143,1.161092,70.113925,60.270398,130.952510,116.196331,128.942806,114.932616,58.123747,114.292884,0.001855,0.013023,32.000000,-237.244904,115.227017,0.200760,12.221168,0.588289,315052.550605,0.916842,20.338516,29.352209,1.994697,67.950931,53.366215,82.396627,64.602529,38.303111,70.603617,75.730728,20.200000,8.370795
59.602946,69.894741,118.708538,132.070646,47.631323,62.680902,59.351508,12.762311,114.194912,1.358705,70.130529,60.278891,130.950135,116.150007,128.943478,114.887836,58.115676,114.242863,0.001858,0.013078,32.000000,-237.244805,115.130182,0.272163,12.196462,0.587609,315200.468150,0.917089,20.354942,29.332459,1.992793,67.948508,53.362489,82.398681,64.602529,38.294949,70.603617,75.823426,20.200000,8.373128
59.610674,69.907002,118.703999,132.061174,47.480067,62.680642,59.350600,12.762958,114.155850,1.497262,70.149746,60.289117,130.946194,116.111323,128.943925,114.851994,58.109988,114.202080,0.001843,0.013066,32.000000,-237.244081,115.084740,0.313420,12.188967,0.588186,315320.334491,0.919552,20.365400,29.313550,1.992137,67.947114,53.358907,82.402605,64.602529,38.268944,70.603617,75.895348,20.200000,8.375442
59.625411,69.926770,118.633896,132.048503,47.445399,62.704924,59.370102,12.763181,114.107810,1.496481,70.169444,60.306562,130.941240,116.068568,128.943205,114.811293,58.102317,114.153706,0.001842,0.013025,32.000000,-237.244038,115.039604,0.313153,12.204206,0.589366,315440.842533,0.917785,20.372068,29.294045,1.991656,67.944961,53.356319,82.408225,64.602529,38.221894,70.603617,75.973489,20.200000,8.379374
59.637576,69.942202,118.601678,132.036413,47.417679,62.725303,59.361472,12.763671,114.073852,1.497012,70.184079,60.319683,130.933461,116.030794,128.941712,114.776356,58.095572,114.115261,0.001843,0.013013,32.000000,-237.243609,115.003118,0.313592,12.223067,0.589594,315454.406007,0.917693,20.377357,29.277243,1.991321,67.941487,53.355457,82.413382,64.602529,38.195771,70.603617,76.037091,20.200000,8.382684
59.653716,69.958683,118.540007,132.020054,47.469353,62.749905,59.361932,12.764163,114.037668,1.438973,70.205916,60.336843,130.923512,115.988829,128.938035,114.736248,58.087161,114.072167,0.001888,0.013060,32.000000,-237.243021,114.993114,0.291885,12.235692,0.588383,315597.580534,0.917544,20.383829,29.258231,1.989653,67.937844,53.356816,82.418686,64.602529,38.139198,70.603617,76.110912,20.200000,8.386118
59.667609,69.973460,118.504291,132.005841,47.532628,62.770279,59.329365,12.763873,114.006008,1.157131,70.219552,60.353156,130.914008,115.956916,128.935109,114.702594,58.080845,114.037002,0.001854,0.013041,32.000000,-237.243371,114.957295,0.199088,12.237029,0.587260,315717.790376,0.917805,20.388289,29.243765,1.988707,67.935346,53.358334,82.424383,64.602529,38.087239,70.603617,76.167241,20.200000,8.389255
59.680788,69.988416,118.434729,131.988042,47.508131,62.770546,59.367566,12.763843,113.963716,1.483656,70.236168,60.366797,130.900532,115.917396,128.930499,114.659274,58.073673,113.993449,0.001856,0.013037,32.000000,-237.243588,114.909910,0.311600,12.236222,0.586206,315860.392854,0.917922,20.390213,29.228391,1.987135,67.932315,53.360325,82.430578,64.602529,38.026470,70.603617,76.236775,20.200000,8.392569
59.690133,70.000860,118.403422,131.973192,47.370377,62.774711,59.373163,12.763269,113.931045,1.489743,70.253940,60.377101,130.889649,115.882397,128.924741,114.628114,58.067927,113.959402,0.001857,0.013042,32.000000,-237.244235,114.873462,0.311503,12.242418,0.585876,315979.113888,0.918522,20.392462,29.215294,1.986074,67.929908,53.362262,82.435809,64.602529,37.986535,70.603617,76.295217,20.200000,8.395182
59.697246,70.017696,118.401209,131.955530,47.353601,62.799400,59.386974,12.763554,113.891377,1.489363,70.285433,60.389406,130.876148,115.843570,128.917791,114.588535,58.061602,113.921931,0.001900,0.013032,32.000000,-237.243837,114.833968,0.311421,12.256951,0.585230,315997.437627,0.917747,20.395538,29.198418,1.984470,67.928173,53.364121,82.442261,64.602529,37.974303,70.603617,76.368023,20.200000,8.398696
59.710847,70.040514,118.393231,131.938666,47.380330,62.823655,59.346175,12.762849,113.854139,1.489223,70.317581,60.402778,130.861297,115.805061,128.908170,114.547137,58.055907,113.887596,0.001867,0.013026,32.000000,-237.244561,114.795344,0.311446,12.258764,0.584616,316032.996463,0.917592,20.399558,29.185357,1.983635,67.925701,53.366360,82.449063,64.602529,37.937808,70.603617,76.434838,20.200000,8.403383
59.721350,70.061536,118.372144,131.924676,47.342239,62.843911,59.373800,12.762926,113.830480,1.371575,70.345898,60.417061,130.847975,115.774693,128.900359,114.516562,58.051033,113.858270,0.001856,0.013054,32.000000,-237.244617,114.804744,0.268357,12.255995,0.584054,316176.632383,0.917659,20.409983,29.170981,1.983361,67.923652,53.367101,82.455053,64.602529,37.916035,70.603617,76.487809,20.200000,8.407980
59.743149,70.087283,118.362126,131.908342,47.326780,62.868571,59.343873,12.764536,113.803267,1.146793,70.370615,60.439768,130.833194,115.743149,128.890099,114.489058,58.045868,113.828926,0.001855,0.013084,32.000000,-237.242873,114.770201,0.198444,12.251922,0.583961,316320.803943,0.918468,20.420544,29.157703,1.982776,67.922548,53.367510,82.463328,64.602529,37.873959,70.603617,76.541505,20.200000,8.413569
59.759855,70.104510,118.352311,131.894516,47.236016,62.888960,59.365995,12.766086,113.777352,1.352156,70.384819,60.460170,130.820325,115.722970,128.882639,114.465372,58.042417,113.808172,0.001858,0.013084,32.000000,-237.241147,114.704198,0.270395,12.243667,0.583995,316443.311644,0.918209,20.432102,29.146369,1.982074,67.921556,53.367474,82.470489,64.602529,37.858539,70.603617,76.581251,20.200000,8.417777
59.774924,70.116541,118.331864,131.880222,47.125875,62.909402,59.361659,12.767109,113.756089,1.487940,70.396980,60.472768,130.806841,115.698290,128.873547,114.445155,58.038593,113.784430,0.001859,0.013076,32.000000,-237.240116,114.674947,0.310532,12.231667,0.584039,316588.764940,0.918723,20.438212,29.135312,1.981183,67.919839,53.366138,82.476818,64.602529,37.828273,70.603617,76.623172,20.200000,8.420633
59.791661,70.130970,118.285682,131.863247,47.198788,62.933695,59.284298,12.766489,113.730388,1.487877,70.416548,60.494146,130.791887,115.674001,128.863899,114.418922,58.033685,113.758051,0.001851,0.013103,32.000000,-237.240874,114.642700,0.310099,12.200908,0.584321,316705.227841,0.918435,20.440392,29.127288,1.980465,67.918221,53.364790,82.484139,64.602529,37.774408,70.603617,76.670381,20.200000,8.423857
59.803270,70.144809,118.282825,131.849252,47.196289,62.953888,59.329963,12.766369,113.708893,1.487530,70.433552,60.505940,130.778272,115.654253,128.854686,114.394663,58.028489,113.737676,0.001849,0.013106,32.000000,-237.240969,114.621921,0.310183,12.179623,0.584713,316818.550560,0.918573,20.438855,29.117983,1.979624,67.916790,53.363757,82.489209,64.602529,37.743306,70.603617,76.711878,20.200000,8.426991
59.813836,70.162769,118.251080,131.833118,47.269501,62.958026,59.218580,12.766627,113.685573,1.487191,70.460144,60.515656,130.763291,115.632625,128.845454,114.371581,58.023866,113.718837,0.001852,0.013114,32.000000,-237.240581,114.598360,0.309867,12.156773,0.585839,316953.722046,0.919875,20.438217,29.108300,1.978297,67.916741,53.363063,82.495386,64.602529,37.710929,70.603617,76.760202,20.200000,8.431008
59.824729,70.184814,118.193786,131.819106,47.253041,62.958032,59.342899,12.767909,113.661345,1.549269,70.496006,60.529119,130.749356,115.611118,128.836865,114.346954,58.020263,113.703387,0.001895,0.013110,32.000000,-237.239261,114.547331,0.332249,12.143495,0.586873,317070.130797,0.919298,20.441606,29.102226,1.977866,67.916008,53.363631,82.501347,64.602529,37.645663,70.603617,76.810909,20.200000,8.435768
59.839419,70.207868,118.158158,131.809107,47.240784,62.957987,59.349081,12.768732,113.646662,1.826879,70.522792,60.544454,130.737119,115.596279,128.829096,114.332380,58.017192,113.693162,0.001860,0.013037,32.000000,-237.238458,114.553421,0.423258,12.145997,0.587634,317108.505077,0.920951,20.450056,29.096425,1.976985,67.914082,53.362255,82.505718,64.602529,37.613061,70.603617,76.841822,20.200000,8.440926
59.856106,70.233923,118.163714,131.797644,47.239132,62.982631,59.365010,12.769244,113.631479,1.656099,70.544416,60.560291,130.724036,115.580430,128.818919,114.313753,58.011801,113.677899,0.001862,0.013041,32.000000,-237.237948,114.554740,0.366861,12.139029,0.587715,317128.004770,0.918890,20.462300,29.091480,1.975668,67.910328,53.360738,82.510449,64.602529,37.563301,70.603617,76.878736,20.200000,8.447030
59.864083,70.248858,118.162822,131.788208,47.142062,62.982476,59.380753,12.769773,113.622544,1.656292,70.565896,60.568384,130.712411,115.565289,128.811011,114.301711,58.008329,113.667331,0.001863,0.013075,32.000000,-237.237388,114.545420,0.367186,12.118912,0.587144,317146.568625,0.918600,20.472137,29.088893,1.974587,67.907764,53.358879,82.513375,64.602529,37.545038,70.603617,76.914223,20.200000,8.450862
59.878239,70.267668,118.163987,131.778229,47.114885,62.982644,59.353276,12.769603,113.609907,1.655221,70.596040,60.581118,130.702062,115.548972,128.804010,114.288071,58.004637,113.653719,0.001905,0.013064,32.000000,-237.237576,114.534814,0.366660,12.096324,0.587529,317294.207092,0.918492,20.483182,29.085837,1.974130,67.906005,53.356717,82.517426,64.602529,37.507562,70.603617,76.950923,20.200000,8.455223
59.894186,70.286418,118.191823,131.770933,47.092985,62.982410,59.360695,12.770103,113.603131,1.654506,70.613507,60.598331,130.692905,115.541398,128.797974,114.276895,58.001920,113.642646,0.001869,0.013028,32.000000,-237.237096,114.526605,0.367060,12.088090,0.588394,317308.252432,0.918147,20.490942,29.083461,1.973852,67.904398,53.353639,82.520037,64.602529,37.515382,70.603617,76.975599,20.200000,8.459561
59.912916,70.306203,118.203195,131.762004,47.092859,62.982332,59.369855,12.770294,113.590662,1.944674,70.633858,60.614867,130.682605,115.532245,128.789980,114.268690,57.999323,113.633271,0.001861,0.013075,32.000000,-237.236921,114.491557,0.466462,12.094893,0.589310,317324.960421,0.918379,20.497023,29.079620,1.973404,67.902782,53.348772,82.521659,64.602529,37.490018,70.603617,77.000314,20.200000,8.464530
59.931551,70.321303,118.204145,131.753943,47.190781,63.002236,59.358514,12.770583,113.591260,1.685388,70.651470,60.630504,130.674499,115.526795,128.784291,114.265057,57.997298,113.630587,0.001858,0.013052,32.000000,-237.236516,114.494486,0.372752,12.104721,0.589684,317338.174166,0.918035,20.501435,29.076206,1.973344,67.902360,53.345351,82.522986,64.602529,37.477782,70.603617,77.017182,20.200000,8.468176
59.954934,70.339136,118.182680,131.744036,47.333246,63.022429,59.340411,12.772588,113.591448,1.655559,70.666088,60.653474,130.663973,115.525874,128.777492,114.266398,57.993393,113.627702,0.001861,0.013043,32.000000,-237.234414,114.496343,0.365901,12.105747,0.589176,317352.250319,0.917622,20.504383,29.073614,1.972917,67.901847,53.341845,82.524805,64.602529,37.436612,70.603617,77.030191,20.200000,8.472691
59.971776,70.350837,118.175777,131.735878,47.256122,63.022481,59.360984,12.772136,113.590653,1.655612,70.672601,60.669338,130.654723,115.523914,128.771965,114.265824,57.989647,113.624910,0.001859,0.013041,32.000000,-237.234945,114.497252,0.366046,12.100348,0.588613,317462.213899,0.917807,20.502736,29.074153,1.972319,67.900977,53.339233,82.526091,64.602529,37.393733,70.603617,77.041806,20.200000,8.475866
59.992830,70.361550,118.212163,131.725874,47.068986,63.022534,59.310426,12.774442,113.595010,1.655567,70.683405,60.689188,130.645191,115.529111,128.766910,114.273591,57.984748,113.622493,0.001850,0.013068,32.000000,-237.232553,114.500169,0.366379,12.099962,0.588251,317577.347599,0.918026,20.499561,29.076460,1.971192,67.901713,53.336977,82.527187,64.602529,37.381883,70.603617,77.050558,20.200000,8.478848
60.011671,70.370501,118.177203,131.718584,47.083422,63.022573,59.340555,12.775657,113.595047,1.718832,70.690629,60.707874,130.637337,115.530095,128.762332,114.278084,57.981305,113.621165,0.001848,0.013058,32.000000,-237.231297,114.475162,0.388831,12.105435,0.588217,317587.249696,0.917450,20.496135,29.078662,1.970523,67.903171,53.335174,82.527542,64.602529,37.349933,70.603617,77.056426,20.200000,8.481286
60.031360,70.380609,118.164673,131.710475,47.184090,63.026615,59.356014,12.774572,113.596639,1.993654,70.695869,60.725956,130.627746,115.537362,128.757617,114.278600,57.977104,113.622905,0.001855,0.013048,32.000000,-237.232302,114.467782,0.477328,12.114109,0.588181,317596.519904,0.917901,20.487941,29.082221,1.970438,67.905353,53.334415,82.527310,64.602529,37.319940,70.603617,77.058631,20.200000,8.484213
60.042574,70.386466,118.200355,131.703795,47.305615,63.030450,59.371523,12.773874,113.602133,1.872167,70.705612,60.735675,130.619722,115.540813,128.752073,114.280568,57.972085,113.624715,0.001895,0.013016,32.000000,-237.233102,114.508960,0.433410,12.118155,0.587379,317603.037221,0.917136,20.479977,29.084930,1.969237,67.907316,53.333616,82.525535,64.602529,37.291128,70.603617,77.065534,20.200000,8.486138
60.057249,70.399304,118.189592,131.697131,47.427816,63.030486,59.344338,12.773325,113.605736,1.654069,70.722809,60.753540,130.611130,115.549305,128.746789,114.286099,57.966678,113.630240,0.001861,0.013018,32.000000,-237.233647,114.522446,0.365358,12.115882,0.586608,317631.373911,0.916646,20.472414,29.090095,1.968382,67.910199,53.333211,82.523235,64.602529,37.273778,70.603617,77.070016,20.200000,8.489272
60.068717,70.412464,118.193973,131.692903,47.521832,63.030502,59.355158,12.773343,113.611218,1.654056,70.738004,60.768242,130.605413,115.554696,128.741898,114.293323,57.963219,113.636803,0.001859,0.013001,32.000000,-237.233668,114.530492,0.365656,12.129415,0.586537,317658.880207,0.916286,20.468208,29.096116,1.968609,67.913215,53.332834,82.521693,64.602529,37.256180,70.603617,77.076242,20.200000,8.492686
60.092575,70.427906,118.161850,131.688903,47.768320,63.034895,59.368112,12.774892,113.623442,1.654232,70.748321,60.792331,130.599645,115.566474,128.736754,114.302616,57.959154,113.649505,0.001859,0.012972,32.000000,-237.232213,114.544064,0.365645,12.152464,0.586361,317672.111124,0.916489,20.467881,29.104581,1.967949,67.917459,53.332110,82.519856,64.602529,37.213172,70.603617,77.064585,20.200000,8.496848
60.110070,70.436833,118.213287,131.685858,47.858814,63.055088,59.325755,12.775355,113.631797,1.654190,70.749655,60.813050,130.594554,115.576841,128.731751,114.311154,57.955114,113.654708,0.001899,0.012931,32.000000,-237.231824,114.553932,0.365464,12.160633,0.585569,317684.112049,0.916160,20.470752,29.111672,1.967646,67.919854,53.332334,82.516616,64.602529,37.198462,70.603617,77.056606,20.200000,8.499614
60.135636,70.442674,118.237327,131.682084,48.073789,63.079616,59.313811,12.776151,113.641500,1.949005,70.745580,60.837045,130.588661,115.587392,128.726314,114.326556,57.950439,113.665671,0.001866,0.012930,32.000000,-237.231032,114.546609,0.466935,12.163188,0.583911,317717.978615,0.915656,20.464796,29.122770,1.966330,67.923967,53.330531,82.511547,64.602529,37.191424,70.603617,77.038318,20.200000,8.501744
60.151702,70.443202,118.238595,131.678952,48.219739,63.100226,59.342038,12.776237,113.660352,1.619764,70.737956,60.849983,130.584770,115.598879,128.722954,114.340377,57.946972,113.674269,0.001858,0.012935,32.000000,-237.230864,114.593466,0.349228,12.164126,0.583825,317826.907412,0.916328,20.458037,29.129690,1.966614,67.928901,53.329222,82.507287,64.602529,37.160245,70.603617,77.023682,20.200000,8.502806
60.167531,70.440643,118.243696,131.675253,48.266863,63.124710,59.361327,12.776659,113.678612,1.485057,70.736979,60.863811,130.580426,115.618767,128.720169,114.357779,57.943283,113.693024,0.001855,0.012975,32.000000,-237.230410,114.602762,0.308771,12.172250,0.583709,317954.217907,0.916449,20.440960,29.140433,1.966177,67.936341,53.328530,82.502091,64.602529,37.163497,70.603617,77.008286,20.200000,8.503085
60.182151,70.442234,118.271136,131.672932,48.327402,63.144898,59.337654,12.777329,113.692416,1.484854,70.734322,60.878456,130.577385,115.637384,128.717319,114.373352,57.939827,113.708355,0.001863,0.012960,32.000000,-237.229578,114.615861,0.308304,12.180716,0.583615,318058.164412,0.916041,20.427091,29.148658,1.965673,67.942873,53.328716,82.497849,64.602529,37.136783,70.603617,76.992074,20.200000,8.503898
60.197205,70.443742,118.314895,131.670833,48.392621,63.169500,59.346020,12.777511,113.711599,1.485744,70.729690,60.895924,130.573911,115.661585,128.713272,114.392970,57.937908,113.727528,0.001860,0.012954,32.000000,-237.229275,114.633520,0.308977,12.187973,0.583240,318180.039489,0.915824,20.410349,29.162727,1.965241,67.950435,53.328662,82.493344,64.602529,37.143150,70.603617,76.971260,20.200000,8.505116
60.205838,70.444576,118.313964,131.669461,48.436190,63.189902,59.382550,12.776461,113.720577,1.552566,70.731189,60.904786,130.570803,115.675781,128.710149,114.407622,57.934554,113.743962,0.001851,0.012962,32.000000,-237.230258,114.617815,0.334304,12.194277,0.582994,318283.155923,0.916238,20.398843,29.174664,1.965219,67.954663,53.327604,82.488243,64.602529,37.113109,70.603617,76.957974,20.200000,8.505963
60.216564,70.448922,118.325388,131.669372,48.471829,63.214242,59.363520,12.777516,113.740521,1.617889,70.744506,60.916715,130.568240,115.696720,128.706772,114.429737,57.931072,113.760413,0.001849,0.012926,32.000000,-237.229163,114.667189,0.348507,12.204474,0.582958,318406.948498,0.916214,20.386869,29.187193,1.965455,67.958726,53.327417,82.483009,64.602529,37.117709,70.603617,76.941390,20.200000,8.507379
60.229023,70.457615,118.328153,131.670989,48.464622,63.234461,59.379909,12.777392,113.756059,1.486881,70.748241,60.930801,130.566605,115.710583,128.703964,114.449291,57.926915,113.776225,0.001857,0.012954,32.000000,-237.229289,114.687603,0.309333,12.213210,0.582700,318512.205757,0.915802,20.379972,29.199639,1.965158,67.960843,53.326924,82.477537,64.602529,37.088934,70.603617,76.920103,20.200000,8.509926
60.243687,70.465080,118.337127,131.673310,48.545776,63.259063,59.361983,12.777138,113.773044,1.486218,70.745395,60.947291,130.565399,115.732658,128.701698,114.470247,57.924232,113.799049,0.001897,0.012960,32.000000,-237.229592,114.711548,0.309276,12.223896,0.582363,318639.666157,0.916277,20.374714,29.212220,1.964997,67.962511,53.327028,82.470043,64.602529,37.065700,70.603617,76.893645,20.200000,8.512517
60.257979,70.466030,118.379064,131.674710,48.639132,63.279355,59.363011,12.778896,113.789962,1.486133,70.744681,60.962988,130.565746,115.754442,128.700709,114.488644,57.922669,113.817574,0.001861,0.012975,32.000000,-237.227788,114.729779,0.309273,12.227724,0.581967,318750.906252,0.916127,20.372254,29.225121,1.964637,67.963724,53.327460,82.463228,64.602529,37.076308,70.603617,76.867145,20.200000,8.513594
60.277970,70.467665,118.427345,131.676648,48.870973,63.303889,59.343765,12.777435,113.808565,1.553744,70.734642,60.984690,130.565538,115.775474,128.698973,114.508859,57.921064,113.841335,0.001860,0.012943,32.000000,-237.229323,114.722105,0.335093,12.222311,0.581528,318880.284548,0.916530,20.366593,29.240428,1.964308,67.965287,53.327557,82.454810,64.602529,37.101891,70.603617,76.832770,20.200000,8.514789
60.300804,70.466412,118.505232,131.677797,48.981149,63.324087,59.338636,12.776064,113.828013,1.955182,70.716391,61.004460,130.566321,115.800609,128.697652,114.532291,57.919744,113.865116,0.001862,0.012943,32.000000,-237.230745,114.734928,0.468567,12.206236,0.581623,318981.650077,0.916568,20.354752,29.252235,1.964538,67.965535,53.328383,82.448297,64.602529,37.098889,70.603617,76.789843,20.200000,8.515385
60.321988,70.456685,118.599557,131.677240,48.965260,63.348390,59.331878,12.777209,113.859264,1.664099,70.694649,61.027908,130.566126,115.832325,128.697076,114.564416,57.917534,113.897245,0.001898,0.012917,32.000000,-237.229741,114.787005,0.368410,12.183252,0.582139,319102.898847,0.916886,20.338500,29.266976,1.964687,67.964756,53.328309,82.440491,64.602529,37.136111,70.603617,76.743381,20.200000,8.514480
60.343056,70.447370,118.600395,131.676433,48.943161,63.360845,59.355358,12.777356,113.884453,1.658642,70.675163,61.046281,130.566137,115.859600,128.698198,114.589554,57.916728,113.923290,0.001859,0.012908,32.000000,-237.229677,114.815040,0.367978,12.172241,0.583306,319199.059818,0.916867,20.316821,29.281441,1.965235,67.963596,53.327495,82.433895,64.602529,37.144893,70.603617,76.699415,20.200000,8.513196
60.371408,70.433905,118.700318,131.675225,48.877997,63.385395,59.348137,12.778969,113.919527,1.658844,70.644249,61.074650,130.566008,115.894715,128.699732,114.624155,57.916059,113.959191,0.001850,0.012871,32.000000,-237.228081,114.855053,0.368122,12.176713,0.584977,319310.631629,0.916940,20.288151,29.301408,1.966108,67.963200,53.328365,82.426047,64.602529,37.182389,70.603617,76.638291,20.200000,8.511347
60.394177,70.417934,118.736930,131.673087,48.737586,63.422080,59.374633,12.779566,113.947036,1.659452,70.610893,61.094968,130.565010,115.925015,128.700604,114.652441,57.914799,113.988806,0.001849,0.012864,32.000000,-237.227456,114.886514,0.368267,12.184695,0.585270,319360.547277,0.916377,20.260001,29.316605,1.965436,67.962922,53.329583,82.418771,64.602529,37.202493,70.603617,76.583106,20.200000,8.508817
60.419963,70.395000,118.822172,131.669992,48.508941,63.462497,59.366825,12.781142,113.982280,1.661950,70.577165,61.118791,130.563915,115.962122,128.702293,114.689281,57.913694,114.027104,0.001857,0.012930,32.000000,-237.225841,114.900913,0.371889,12.180584,0.585551,319466.320944,0.916330,20.221197,29.337109,1.966168,67.963532,53.332573,82.409830,64.602529,37.239190,70.603617,76.517452,20.200000,8.504708
60.443287,70.377378,118.802248,131.667028,48.593768,63.482797,59.362894,12.780716,114.008499,2.045374,70.543383,61.138821,130.562447,115.994958,128.702901,114.719973,57.912650,114.058840,0.001856,0.012943,32.000000,-237.226276,114.890026,0.501596,12.187809,0.585389,319632.708830,0.916026,20.184883,29.354727,1.966033,67.964199,53.333227,82.402157,64.602529,37.224284,70.603617,76.455605,20.200000,8.501582
60.468491,70.353728,118.831570,131.662051,48.691472,63.507179,59.367546,12.780152,114.050342,1.961086,70.500175,61.161842,130.559894,116.035430,128.703337,114.755318,57.911950,114.099552,0.001848,0.012961,32.000000,-237.226860,114.973241,0.463706,12.213697,0.586146,319811.620437,0.916237,20.138917,29.376980,1.966605,67.964402,53.335928,82.393917,64.602529,37.216221,70.603617,76.378607,20.200000,8.497233
60.485280,70.331967,118.908859,131.657222,48.789281,63.527406,59.290566,12.778911,114.081305,1.834064,70.470080,61.180514,130.556688,116.070442,128.703248,114.789326,57.911493,114.129723,0.001845,0.012981,32.000000,-237.228141,115.009754,0.426507,12.233567,0.585439,319893.844566,0.916152,20.100470,29.395545,1.965516,67.963151,53.339273,82.388666,64.602529,37.266788,70.603617,76.316254,20.200000,8.493252
60.509114,70.308962,118.976839,131.651994,48.972337,63.551614,59.371665,12.778269,114.118630,1.833430,70.440314,61.202487,130.552773,116.105330,128.702056,114.825547,57.910373,114.167185,0.001858,0.012986,32.000000,-237.228802,115.052268,0.425746,12.255690,0.584197,319990.998107,0.915947,20.054324,29.418716,1.965182,67.959285,53.343318,82.380382,64.602529,37.289895,70.603617,76.237772,20.200000,8.488715
60.529677,70.292976,119.013633,131.648317,49.159342,63.572075,59.324317,12.777925,114.147737,1.833412,70.417088,61.222787,130.549865,116.137221,128.701025,114.855451,57.910927,114.196245,0.001888,0.012972,32.000000,-237.229220,115.085319,0.426011,12.272432,0.583694,320070.251030,0.917090,20.017579,29.435823,1.965914,67.956547,53.346850,82.373828,64.602529,37.325804,70.603617,76.165043,20.200000,8.485755
60.552882,70.275787,119.076270,131.643928,49.285175,63.596330,59.353677,12.778104,114.183561,1.832877,70.399531,61.244526,130.546040,116.174504,128.699799,114.890812,57.909654,114.233734,0.001854,0.012979,32.000000,-237.229018,115.120489,0.425860,12.291199,0.582948,320167.889864,0.915727,19.973311,29.457610,1.966263,67.951940,53.350579,82.364853,64.602529,37.346595,70.603617,76.079738,20.200000,8.482420
60.580264,70.265467,119.126936,131.640805,49.431651,63.616397,59.379977,12.779909,114.220199,1.831480,70.378743,61.268375,130.543457,116.208128,128.697245,114.924589,57.909015,114.265251,0.001855,0.012999,32.000000,-237.227280,115.173050,0.423350,12.301141,0.582261,320251.163628,0.916365,19.938984,29.473086,1.966203,67.947730,53.354428,82.358341,64.602529,37.375280,70.603617,75.994521,20.200000,8.480629
60.608058,70.249954,119.153130,131.636435,49.587329,63.640464,59.332657,12.779512,114.263642,1.495896,70.344696,61.296791,130.539617,116.249811,128.694468,114.964738,57.908930,114.307195,0.001855,0.013039,32.000000,-237.227582,115.238974,0.313952,12.303670,0.581655,320354.096155,0.915827,19.901104,29.495033,1.966484,67.943137,53.360781,82.351244,64.602529,37.391533,70.603617,75.892977,20.200000,8.478012
60.628697,70.230854,119.207313,131.631962,49.663673,63.660670,59.369983,12.779599,114.293529,1.712015,70.314696,61.318799,130.536581,116.284380,128.691370,114.996531,57.909072,114.337879,0.001887,0.013012,32.000000,-237.227441,115.233750,0.392610,12.306407,0.581293,320439.610343,0.915222,19.866377,29.513048,1.966431,67.939644,53.364077,82.345759,64.602529,37.432771,70.603617,75.806564,20.200000,8.474576
60.653059,70.206957,119.227917,131.626450,49.710036,63.684689,59.378699,12.779173,114.336396,1.831157,70.282656,61.341043,130.534074,116.327812,128.688982,115.036074,57.908850,114.375067,0.001850,0.012999,32.000000,-237.227944,115.273115,0.427167,12.312173,0.581122,320540.282257,0.915791,19.826097,29.536254,1.965962,67.935820,53.368530,82.341765,64.602529,37.447037,70.603617,75.699761,20.200000,8.469904
60.669395,70.188111,119.274928,131.622128,49.662824,63.704812,59.357551,12.777656,114.371414,1.831254,70.255181,61.357334,130.530622,116.364105,128.686827,115.068854,57.909578,114.410088,0.001843,0.013008,32.000000,-237.229523,115.307612,0.427680,12.316690,0.581225,320620.025692,0.915111,19.788612,29.553019,1.966186,67.932572,53.373017,82.339261,64.602529,37.477695,70.603617,75.614040,20.200000,8.466170
60.686273,70.165116,119.287774,131.617535,49.532382,63.729120,59.366209,12.777318,114.415043,1.829165,70.230648,61.370656,130.527079,116.406730,128.684853,115.113295,57.910361,114.453377,0.001845,0.013045,32.000000,-237.229812,115.371386,0.424477,12.325925,0.580896,320714.305006,0.914851,19.743020,29.573731,1.965736,67.927166,53.378988,82.337048,64.602529,37.501177,70.603617,75.507747,20.200000,8.461613
60.690534,70.148987,119.315628,131.614534,49.411214,63.749543,59.335974,12.778261,114.455026,1.447599,70.215709,61.377718,130.523559,116.442667,128.682455,115.146829,57.910412,114.486176,0.001858,0.013019,32.000000,-237.228894,115.443762,0.294921,12.347529,0.580917,320794.565475,0.915144,19.709629,29.592294,1.965982,67.921369,53.382761,82.334628,64.602529,37.523462,70.603617,75.428416,20.200000,8.458295
60.696136,70.134569,119.308401,131.613262,49.271298,63.773870,59.318646,12.777328,114.492298,1.321284,70.202661,61.382238,130.520920,116.479681,128.680109,115.184017,57.911815,114.522952,0.001854,0.013046,32.000000,-237.229758,115.468694,0.260134,12.370022,0.580506,320892.219009,0.915019,19.671610,29.615350,1.965647,67.915029,53.387653,82.332680,64.602529,37.536117,70.603617,75.332978,20.200000,8.455364
60.702767,70.124947,119.350410,131.613744,49.245039,63.794186,59.345750,12.777007,114.522502,1.625071,70.192577,61.392267,130.519169,116.511446,128.677401,115.216606,57.913868,114.554014,0.001850,0.013076,32.000000,-237.229950,115.469299,0.362172,12.385284,0.579782,320980.171929,0.915666,19.651688,29.633354,1.965968,67.908774,53.394050,82.331597,64.602529,37.554238,70.603617,75.252272,20.200000,8.453373
60.708209,70.114696,119.309133,131.614924,49.375643,63.818363,59.348524,12.776319,114.558477,1.664168,70.170849,61.395888,130.518714,116.546115,128.673382,115.252338,57.916093,114.593432,0.001850,0.013118,32.000000,-237.230709,115.506703,0.371683,12.386368,0.578786,321087.437534,0.916153,19.632286,29.652194,1.965667,67.901508,53.400149,82.331869,64.602529,37.556254,70.603617,75.154431,20.200000,8.451521
60.711425,70.102118,119.304843,131.616302,49.528521,63.826409,59.369956,12.776428,114.590684,1.663882,70.157451,61.395232,130.518824,116.576810,128.671499,115.281457,57.918718,114.624248,0.001863,0.013116,32.000000,-237.230542,115.534080,0.371667,12.381103,0.578436,321177.341504,0.915890,19.616763,29.667234,1.966144,67.895023,53.406281,82.333103,64.602529,37.549637,70.603617,75.075502,20.200000,8.449123
60.709202,70.088130,119.335904,131.618957,49.804433,63.834267,59.200511,12.775188,114.623741,1.662449,70.138576,61.390110,130.519074,116.609917,128.668707,115.313505,57.923290,114.655587,0.001893,0.013063,32.000000,-237.231819,115.577324,0.369812,12.375972,0.578210,321286.481664,0.916077,19.601669,29.686696,1.965288,67.886998,53.411042,82.335027,64.602529,37.568939,70.603617,74.981440,20.200000,8.446392
60.701019,70.075116,119.413316,131.622306,49.878286,63.834131,59.331876,12.774755,114.655371,1.362302,70.130904,61.381388,130.519598,116.636046,128.667188,115.339473,57.927620,114.682140,0.001859,0.013071,32.000000,-237.232378,115.659337,0.264649,12.368367,0.578424,321312.134631,0.915777,19.586229,29.701021,1.965114,67.880678,53.414427,82.338945,64.602529,37.620280,70.603617,74.916125,20.200000,8.443823
