OSU 80 Ton Compressor Load Stand
60.686362,70.065125,119.481801,131.629515,49.837533,63.834037,59.324630,12.774063,114.681270,1.295726,70.132506,61.366309,130.521891,116.666709,128.666433,115.371125,57.932813,114.710967,0.001859,0.013086,32.000000,-237.233127,115.648900,0.257438,12.349172,0.578966,321334.857165,0.918513,19.574219,29.713682,1.965697,67.873714,53.417703,82.344288,64.602529,37.659977,70.603617,74.841699,20.200000,8.441590
60.681113,70.062089,119.469907,131.637518,49.875244,63.813616,59.364387,12.774160,114.701161,1.646745,70.132976,61.361808,130.525873,116.688817,128.665955,115.392460,57.938323,114.735732,0.001861,0.013122,32.000000,-237.233015,115.647759,0.368004,12.329218,0.579993,321320.328249,0.916583,19.568488,29.723952,1.967237,67.868152,53.418475,82.348154,64.602529,37.680902,70.603617,74.776692,20.200000,8.440789
60.675400,70.058864,119.473156,131.648045,49.896656,63.797341,59.345873,12.775344,114.731558,1.667711,70.118075,61.357235,130.530561,116.724799,128.664705,115.424336,57.944260,114.766437,0.001885,0.013105,32.000000,-237.231847,115.676835,0.372824,12.307899,0.581601,321309.490539,0.916916,19.571540,29.734606,1.968841,67.862786,53.417773,82.354437,64.602529,37.700163,70.603617,74.693368,20.200000,8.440576
60.666286,70.047890,119.494908,131.658241,49.884279,63.772884,59.357992,12.775271,114.761902,1.667550,70.103214,61.346747,130.537162,116.759923,128.665392,115.456875,57.950001,114.798822,0.001853,0.013148,32.000000,-237.232194,115.707213,0.372541,12.288159,0.582348,321199.095149,0.916090,19.573177,29.742708,1.968815,67.857893,53.416760,82.362006,64.602529,37.709560,70.603617,74.618565,20.200000,8.438457
60.660860,70.037794,119.487247,131.667309,50.017619,63.752615,59.320589,12.775494,114.790106,1.667563,70.080060,61.340149,130.542550,116.788185,128.666922,115.484832,57.955343,114.824617,0.001848,0.013182,32.000000,-237.231968,115.735151,0.372545,12.270146,0.583311,321108.615453,0.916230,19.575036,29.753642,1.969054,67.855550,53.415960,82.369486,64.602529,37.720191,70.603617,74.555740,20.200000,8.436402
60.642492,70.017603,119.500471,131.678388,50.021716,63.744447,59.327650,12.773917,114.813875,1.667387,70.051722,61.321412,130.549754,116.818167,128.670185,115.514479,57.962650,114.854216,0.001847,0.013184,32.000000,-237.233407,115.767547,0.373024,12.255767,0.584310,320971.819969,0.915818,19.572177,29.765696,1.969709,67.855416,53.413841,82.378633,64.602529,37.741031,70.603617,74.489717,20.200000,8.432609
60.630199,69.999891,119.549311,131.688355,50.033875,63.724225,59.358809,12.772430,114.833265,1.667042,70.036423,61.305065,130.556816,116.836973,128.674473,115.536423,57.968650,114.876668,0.001864,0.013188,32.000000,-237.234943,115.786336,0.372580,12.244511,0.584997,320856.273258,0.916171,19.566911,29.774522,1.969759,67.856927,53.410942,82.386569,64.602529,37.789692,70.603617,74.437017,20.200000,8.428737
60.612474,69.983837,119.530739,131.701997,50.192725,63.699849,59.329952,12.771900,114.862468,1.445634,70.017235,61.286334,130.565890,116.866667,128.680372,115.564057,57.975969,114.908886,0.001858,0.013198,32.000000,-237.235525,115.849684,0.294363,12.227525,0.585962,320794.442867,0.916204,19.563074,29.783471,1.970573,67.858510,53.407197,82.395173,64.602529,37.796581,70.603617,74.379335,20.200000,8.425230
60.600141,69.970598,119.553745,131.714078,50.319749,63.679738,59.343503,12.771594,114.883696,1.326756,69.998974,61.269650,130.572518,116.884269,128.684268,115.587465,57.982881,114.934121,0.001854,0.013218,32.000000,-237.235825,115.870909,0.259440,12.219833,0.586828,320674.191888,0.915595,19.556312,29.789801,1.971778,67.859464,53.403267,82.401922,64.602529,37.800557,70.603617,74.331154,20.200000,8.422373
60.585777,69.954386,119.604201,131.728903,50.676171,63.655592,59.351671,12.771383,114.910044,1.326410,69.968558,61.257418,130.581699,116.906351,128.688905,115.616971,57.990361,114.956734,0.001853,0.013177,32.000000,-237.236059,115.898937,0.259216,12.212273,0.587536,320534.137693,0.915949,19.556047,29.800169,1.972049,67.861181,53.397441,82.409038,64.602529,37.849528,70.603617,74.273963,20.200000,8.418949
60.574806,69.936229,119.556922,131.740641,50.952970,63.635237,59.355871,12.770347,114.926270,1.557440,69.934897,61.246818,130.590772,116.927931,128.693559,115.636526,57.997651,114.980772,0.001873,0.013169,32.000000,-237.237013,115.879019,0.342069,12.216146,0.588068,320416.871565,0.915626,19.553795,29.807109,1.972829,67.864623,53.393504,82.415055,64.602529,37.849672,70.603617,74.226796,20.200000,8.415382
60.563081,69.907479,119.528634,131.753367,51.294749,63.610997,59.387364,12.770787,114.953457,1.671108,69.891082,61.235105,130.602459,116.952649,128.701614,115.665456,58.006279,115.010006,0.001891,0.013211,32.000000,-237.236574,115.906504,0.374892,12.217324,0.588779,320276.454727,0.915355,19.550383,29.812040,1.974130,67.870299,53.390193,82.423182,64.602529,37.834503,70.603617,74.171954,20.200000,8.409338
60.552246,69.879788,119.566513,131.762639,51.524141,63.590720,59.336382,12.770359,114.974908,1.671034,69.855295,61.225781,130.611926,116.972531,128.707945,115.687478,58.013748,115.033967,0.001858,0.013182,32.000000,-237.237106,115.930228,0.374630,12.220738,0.588197,320152.971087,0.915137,19.542004,29.817940,1.973707,67.876303,53.386405,82.430586,64.602529,37.860092,70.603617,74.128139,20.200000,8.403418
60.539611,69.846342,119.555944,131.773027,51.763240,63.566192,59.333962,12.770500,115.004147,1.363594,69.809808,61.211774,130.622364,116.996802,128.715094,115.714632,58.021088,115.061866,0.001857,0.013151,32.000000,-237.236965,115.998632,0.269812,12.229116,0.587844,319999.359728,0.914429,19.523704,29.825350,1.973622,67.883762,53.379165,82.438802,64.602529,37.877509,70.603617,74.077837,20.200000,8.396121
60.527690,69.818412,119.602704,131.781873,51.913670,63.545655,59.326145,12.769820,115.021674,1.323933,69.779619,61.198382,130.631337,117.017388,128.722161,115.736102,58.028166,115.079049,0.001856,0.013147,32.000000,-237.237577,116.018443,0.260650,12.242562,0.587900,319868.208101,0.915037,19.505672,29.831027,1.974601,67.889231,53.373655,82.445373,64.602529,37.910611,70.603617,74.038933,20.200000,8.389924
60.513965,69.789455,119.661114,131.793260,52.158007,63.521266,59.343205,12.768810,115.040045,1.323716,69.744238,61.184582,130.641800,117.035765,128.728652,115.760341,58.034320,115.103086,0.001875,0.013166,32.000000,-237.238692,116.042969,0.260194,12.259632,0.587329,319711.344463,0.914851,19.483492,29.838987,1.974838,67.893765,53.366216,82.451947,64.602529,37.953677,70.603617,73.993750,20.200000,8.383221
60.506474,69.767164,119.663020,131.803128,52.389930,63.501042,59.339730,12.768743,115.057975,1.323513,69.711892,61.180791,130.651166,117.054336,128.734171,115.782623,58.039583,115.126956,0.001841,0.013165,32.000000,-237.238695,116.066727,0.260632,12.271040,0.586976,319579.037244,0.914808,19.466191,29.841332,1.976000,67.896318,53.361479,82.457794,64.602529,37.980567,70.603617,73.954558,20.200000,8.378220
60.496450,69.737957,119.653420,131.813934,52.474085,63.476849,59.310602,12.768856,115.081872,1.323477,69.671112,61.171616,130.662398,117.076311,128.741148,115.806260,58.046620,115.155763,0.001834,0.013182,32.000000,-237.238592,116.090507,0.260713,12.275665,0.586532,319428.416863,0.914353,19.449476,29.848358,1.977413,67.898957,53.357873,82.463602,64.602529,37.994596,70.603617,73.907746,20.200000,8.371712
60.489373,69.712163,119.660669,131.821207,52.594078,63.456575,59.356575,12.768350,115.101575,1.253159,69.637810,61.165665,130.669775,117.093790,128.745726,115.826671,58.050638,115.175677,0.001833,0.013163,32.000000,-237.239072,116.128344,0.234128,12.279396,0.585894,319303.539936,0.914186,19.433867,29.856181,1.977690,67.899173,53.353892,82.467065,64.602529,38.022407,70.603617,73.869654,20.200000,8.365814
60.477888,69.682101,119.667284,131.829123,52.578942,63.452310,59.339688,12.768124,115.124126,1.151533,69.597964,61.154357,130.677663,117.116190,128.751430,115.851195,58.053966,115.200160,0.001854,0.013086,32.000000,-237.239261,116.152998,0.203789,12.293791,0.585484,319151.758703,0.914383,19.413605,29.864933,1.977859,67.899386,53.351008,82.471587,64.602529,38.015794,70.603617,73.827295,20.200000,8.359001
60.466334,69.656876,119.623254,131.835556,52.508911,63.444064,59.363792,12.766206,115.137808,1.147660,69.574216,61.143961,130.684660,117.125956,128.756999,115.865474,58.057001,115.217564,0.001848,0.013086,32.000000,-237.241144,116.170984,0.203353,12.293694,0.585237,319025.445894,0.913438,19.394123,29.871828,1.978210,67.899086,53.350710,82.474638,64.602529,38.035851,70.603617,73.796088,20.200000,8.353144
60.457512,69.632976,119.647106,131.843584,52.466301,63.444232,59.382081,12.766033,115.157600,1.147201,69.540323,61.135689,130.691880,117.136833,128.762870,115.886133,58.061327,115.236043,0.001843,0.013053,32.000000,-237.241185,116.192047,0.203685,12.291546,0.584696,318977.750586,0.913755,19.374310,29.881916,1.978695,67.896741,53.350806,82.478800,64.602529,38.059441,70.603617,73.756474,20.200000,8.347263
60.449799,69.611792,119.685239,131.849685,52.432414,63.444164,59.322244,12.766776,115.173174,1.146907,69.515322,61.126107,130.698076,117.148607,128.767460,115.901938,58.064320,115.254932,0.001843,0.012998,32.000000,-237.240431,116.210134,0.203525,12.299158,0.584445,318914.611530,0.913398,19.359396,29.888417,1.978345,67.893189,53.350931,82.481838,64.602529,38.092552,70.603617,73.724248,20.200000,8.342311
60.438509,69.587234,119.665002,131.856157,52.346080,63.432198,59.334550,12.766917,115.189963,1.147158,69.493284,61.118628,130.706023,117.164230,128.772968,115.918830,58.068436,115.274029,0.001864,0.012966,32.000000,-237.240450,116.225541,0.203367,12.308706,0.584811,318892.716394,0.913208,19.343370,29.894215,1.979028,67.887518,53.351702,82.485519,64.602529,38.105119,70.603617,73.690360,20.200000,8.336202
60.431698,69.570247,119.632296,131.861198,52.338319,63.428395,59.324808,12.768650,115.207170,1.147515,69.469643,61.114356,130.711917,117.179439,128.776797,115.934361,58.072373,115.291233,0.001878,0.012956,32.000000,-237.238651,116.240140,0.203360,12.317143,0.584816,318873.001836,0.914206,19.329070,29.901568,1.979911,67.882558,53.352172,82.488197,64.602529,38.110652,70.603617,73.659775,20.200000,8.332022
60.425044,69.547646,119.694619,131.866131,52.289907,63.428616,59.358142,12.768597,115.224961,1.148469,69.435345,61.106113,130.718912,117.194873,128.780891,115.951320,58.077132,115.307505,0.001851,0.013007,32.000000,-237.238818,116.260616,0.203124,12.334434,0.584245,318790.746129,0.913973,19.314592,29.907910,1.979946,67.877511,53.354718,82.493387,64.602529,38.151078,70.603617,73.624807,20.200000,8.326575
60.414342,69.525537,119.751771,131.868811,52.286999,63.428666,59.353393,12.769396,115.235791,1.239472,69.407582,61.098786,130.724379,117.209977,128.785490,115.963737,58.080291,115.322185,0.001851,0.012998,32.000000,-237.238003,116.244180,0.240145,12.343580,0.583650,318754.159395,0.914141,19.303685,29.913396,1.979628,67.872476,53.358296,82.497987,64.602529,38.201745,70.603617,73.598868,20.200000,8.321425
60.405018,69.498670,119.754440,131.871851,52.102915,63.428626,59.342309,12.769316,115.242509,1.649324,69.388140,61.086273,130.731654,117.224909,128.790851,115.975033,58.084821,115.338449,0.001852,0.013001,32.000000,-237.238001,116.222883,0.372530,12.352845,0.583347,318732.551237,0.913687,19.287026,29.917545,1.980878,67.867142,53.363680,82.505166,64.602529,38.235783,70.603617,73.568680,20.200000,8.314722
60.395628,69.482639,119.784224,131.874715,52.062055,63.428600,59.362925,12.769453,115.254765,1.513585,69.377611,61.074637,130.736270,117.235532,128.794469,115.986199,58.088185,115.346438,0.001860,0.013016,32.000000,-237.237913,116.273124,0.318096,12.353931,0.583455,318713.511425,0.913887,19.274475,29.922425,1.982175,67.861829,53.366532,82.512658,64.602529,38.252718,70.603617,73.545133,20.200000,8.310360
60.381807,69.468856,119.862217,131.878690,52.075258,63.428196,59.360304,12.768709,115.263591,1.320127,69.366089,61.062343,130.740230,117.246229,128.797619,115.993405,58.091529,115.357751,0.001831,0.012978,32.000000,-237.238599,116.280159,0.261032,12.349100,0.583134,318687.765121,0.914147,19.255937,29.926798,1.982525,67.855784,53.368076,82.521383,64.602529,38.328926,70.603617,73.522968,20.200000,8.306377
60.371216,69.458905,119.897600,131.882401,52.194954,63.428123,59.357973,12.768836,115.268939,1.319728,69.357298,61.055648,130.743176,117.252064,128.801194,115.998237,58.094884,115.364032,0.001828,0.012960,32.000000,-237.238430,116.288148,0.260960,12.337502,0.583423,318672.629849,0.913948,19.248292,29.927808,1.983326,67.851030,53.369957,82.528730,64.602529,38.368142,70.603617,73.504537,20.200000,8.303422
60.354318,69.448367,119.897914,131.886932,52.187257,63.428180,59.351284,12.769014,115.275808,1.320512,69.350626,61.036976,130.748007,117.257926,128.805621,116.003804,58.099083,115.370118,0.001826,0.012954,32.000000,-237.238453,116.291692,0.261099,12.326142,0.584397,318658.757405,0.914182,19.246857,29.930655,1.985072,67.846277,53.373740,82.537833,64.602529,38.390180,70.603617,73.488106,20.200000,8.300233
60.337924,69.440735,119.861711,131.890482,52.152662,63.428217,59.334837,12.768532,115.278503,1.342551,69.352349,61.018818,130.750818,117.260058,128.808198,116.004281,58.101498,115.374293,0.001851,0.012957,32.000000,-237.238956,116.275065,0.273213,12.316751,0.585346,318648.855416,0.914371,19.246368,29.930738,1.986006,67.843521,53.375126,82.545472,64.602529,38.396792,70.603617,73.480716,20.200000,8.297708
60.321645,69.436766,119.859226,131.895169,52.152447,63.428490,59.343211,12.767749,115.275523,1.662561,69.362649,61.000307,130.756387,117.261370,128.812382,116.000659,58.107804,115.367424,0.001846,0.012955,32.000000,-237.239604,116.252729,0.375624,12.301279,0.586131,318639.991541,0.914734,19.250932,29.929870,1.986567,67.843956,53.376916,82.554891,64.602529,38.413049,70.603617,73.471057,20.200000,8.295736
60.307865,69.437182,119.829221,131.899400,52.015742,63.428770,59.371995,12.767710,115.273981,1.664895,69.370897,60.987215,130.758952,117.259837,128.814173,115.998467,58.111172,115.364137,0.001844,0.012978,32.000000,-237.239620,116.247856,0.375435,12.288067,0.586568,318635.644084,0.915247,19.257954,29.929741,1.986507,67.845327,53.377828,82.562120,64.602529,38.414959,70.603617,73.464653,20.200000,8.294877
60.293145,69.439329,119.840954,131.904160,51.931487,63.428671,59.333566,12.766682,115.270862,1.664228,69.377364,60.972127,130.762023,117.257714,128.817360,115.995887,58.115044,115.354810,0.001843,0.012963,32.000000,-237.240562,116.241296,0.375195,12.275119,0.587543,318630.445339,0.915388,19.268538,29.919675,1.987002,67.847918,53.378989,82.571002,64.602529,38.444646,70.603617,73.457955,20.200000,8.294355
60.276479,69.439860,119.865477,131.907840,52.017635,63.428485,59.378357,12.767006,115.268596,1.664467,69.382745,60.957379,130.764793,117.253786,128.819431,115.992390,58.117498,115.348163,0.001868,0.013009,32.000000,-237.240324,116.238809,0.375653,12.273085,0.588178,318631.972830,0.915182,19.281277,29.914509,1.986958,67.850867,53.379158,82.578962,64.602529,38.483428,70.603617,73.458153,20.200000,8.293755
60.258589,69.439810,119.924188,131.911932,52.079591,63.428658,59.215786,12.767182,115.265536,1.377354,69.398488,60.939651,130.769116,117.248627,128.823399,115.983426,58.122165,115.343337,0.001874,0.013059,32.000000,-237.240073,116.254743,0.283490,12.270578,0.589108,318632.392612,0.916029,19.296589,29.905529,1.987638,67.857011,53.380841,82.588202,64.602529,38.526030,70.603617,73.461574,20.200000,8.292704
60.243258,69.444277,119.920720,131.915951,52.128847,63.416577,59.207277,12.767505,115.252272,1.738575,69.412445,60.924547,130.773098,117.239314,128.825879,115.974656,58.125984,115.333832,0.001861,0.013097,32.000000,-237.239832,116.206771,0.405076,12.281202,0.589652,318633.884974,0.915619,19.312029,29.899438,1.988595,67.862886,53.380811,82.596072,64.602529,38.539797,70.603617,73.467573,20.200000,8.292700
60.224847,69.450725,119.878137,131.920759,52.301983,63.392038,59.355526,12.767357,115.243072,1.845188,69.429247,60.905312,130.778077,117.229600,128.828698,115.961273,58.130361,115.321425,0.001847,0.013102,32.000000,-237.239886,116.186907,0.433794,12.302807,0.590473,318633.803052,0.918439,19.327987,29.892130,1.990159,67.871343,53.380782,82.606367,64.602529,38.568836,70.603617,73.473872,20.200000,8.293191
60.208881,69.455531,119.813630,131.924592,52.489266,63.371701,59.197853,12.766072,115.229738,1.845686,69.440907,60.888033,130.781004,117.217199,128.829395,115.947060,58.133787,115.308682,0.001847,0.013143,32.000000,-237.241226,116.169923,0.434109,12.316909,0.590075,318576.627349,0.918668,19.346173,29.883108,1.990608,67.878795,53.381304,82.614793,64.602529,38.547293,70.603617,73.484590,20.200000,8.293413
60.190926,69.461371,119.824219,131.929040,52.725522,63.347682,59.215342,12.765915,115.217803,1.845562,69.455666,60.868516,130.784127,117.198735,128.831613,115.934833,58.138675,115.292948,0.001850,0.013197,32.000000,-237.241494,116.153955,0.433585,12.327145,0.588807,318458.488993,0.916348,19.369103,29.871938,1.990510,67.888184,53.383110,82.626096,64.602529,38.569564,70.603617,73.498371,20.200000,8.293753
60.173729,69.466286,119.791024,131.932692,52.945105,63.327187,59.383649,12.764676,115.205034,1.845080,69.467246,60.851897,130.788821,117.183499,128.834260,115.917724,58.142492,115.278273,0.001837,0.013176,32.000000,-237.242788,116.135460,0.434097,12.329593,0.587744,318360.762307,0.918778,19.388202,29.861535,1.989966,67.895590,53.385386,82.636023,64.602529,38.565324,70.603617,73.514927,20.200000,8.294063
60.149910,69.471678,119.736992,131.936817,53.059120,63.302577,59.342766,12.764952,115.183107,1.857806,69.488632,60.828778,130.792638,117.161872,128.836633,115.898119,58.145982,115.256193,0.001820,0.013163,32.000000,-237.242460,116.104068,0.441569,12.325396,0.587401,318243.658024,0.918479,19.410121,29.848031,1.990736,67.902101,53.386120,82.647175,64.602529,38.551747,70.603617,73.539420,20.200000,8.294278
60.130269,69.479590,119.708339,131.940820,53.094323,63.282054,59.346753,12.763872,115.158770,2.170819,69.516281,60.810212,130.796766,117.139566,128.837337,115.876396,58.150521,115.235106,0.001817,0.013140,32.000000,-237.243478,116.051753,0.545311,12.318284,0.587122,318145.115486,0.915883,19.430441,29.836179,1.990753,67.907453,53.385639,82.656772,64.602529,38.577567,70.603617,73.565602,20.200000,8.295054
60.107167,69.497352,119.675832,131.946493,53.299851,63.257882,59.354657,12.763271,115.140079,1.878521,69.544573,60.790826,130.801117,117.109536,128.838237,115.852339,58.154861,115.207443,0.001845,0.013136,32.000000,-237.244178,116.070558,0.441703,12.312446,0.587094,318028.185131,0.916577,19.457171,29.820597,1.990643,67.913249,53.383817,82.667337,64.602529,38.556269,70.603617,73.598524,20.200000,8.297709
60.086632,69.510659,119.643469,131.950994,53.516032,63.237480,59.361445,12.763835,115.122718,1.848610,69.565985,60.771472,130.804850,117.085650,128.839508,115.829443,58.158205,115.186934,0.001841,0.013145,32.000000,-237.243618,116.049192,0.433789,12.299722,0.587363,317931.784262,0.916572,19.482686,29.804508,1.990817,67.917196,53.382842,82.673933,64.602529,38.554767,70.603617,73.629916,20.200000,8.299932
60.061976,69.524805,119.599682,131.956520,53.495789,63.213240,59.364011,12.763629,115.097006,1.848464,69.599830,60.745156,130.809392,117.055695,128.841707,115.799694,58.162260,115.155894,0.001837,0.013158,32.000000,-237.243886,116.021838,0.434270,12.284435,0.587576,317826.307400,0.916537,19.521159,29.785011,1.991041,67.920756,53.381498,82.681911,64.602529,38.524453,70.603617,73.671114,20.200000,8.302025
60.038037,69.541574,119.573928,131.961987,53.373635,63.193152,59.312622,12.763244,115.071961,1.848413,69.640083,60.715915,130.813900,117.029254,128.841941,115.774669,58.164491,115.128388,0.001834,0.013209,32.000000,-237.244346,115.997660,0.434227,12.281452,0.588099,317736.668453,0.916519,19.552878,29.770430,1.991183,67.922309,53.381102,82.687143,64.602529,38.542394,70.603617,73.714127,20.200000,8.304713
60.011100,69.569982,119.547268,131.969792,53.406315,63.152247,59.318294,12.763138,115.042613,1.848311,69.690895,60.690804,130.819893,116.992605,128.842766,115.744331,58.167952,115.098376,0.001861,0.013278,32.000000,-237.244251,115.962906,0.434080,12.265944,0.588708,317628.234376,0.916583,19.589141,29.749366,1.991271,67.924987,53.379811,82.694224,64.602529,38.531178,70.603617,73.768300,20.200000,8.309758
59.992947,69.596816,119.565473,131.977163,53.400443,63.123879,59.359298,12.763792,115.020192,1.837517,69.724657,60.674332,130.825279,116.966712,128.843686,115.720475,58.170896,115.072981,0.001861,0.013276,32.000000,-237.243581,115.947768,0.427975,12.263366,0.588875,317545.414013,0.917535,19.627387,29.732057,1.991636,67.927281,53.379520,82.700138,64.602529,38.553916,70.603617,73.811448,20.200000,8.314949
59.970108,69.623048,119.545375,131.985389,53.184540,63.079073,59.360509,12.763895,114.996962,1.519396,69.756759,60.653499,130.831974,116.936565,128.845961,115.695034,58.172728,115.046163,0.001848,0.013290,32.000000,-237.243455,115.949304,0.322866,12.278812,0.589524,317366.739095,0.917384,19.679971,29.712144,1.992086,67.928434,53.378817,82.707787,64.602529,38.562493,70.603617,73.866788,20.200000,8.320048
59.948385,69.641078,119.565629,131.991827,53.019736,63.038234,59.385848,12.763898,114.972500,1.504132,69.781303,60.631079,130.837705,116.913648,128.848932,115.671089,58.173075,115.023353,0.001836,0.013293,32.000000,-237.243547,115.928763,0.319505,12.293946,0.589844,317248.140406,0.916714,19.723103,29.695274,1.992992,67.927110,53.378155,82.714017,64.602529,38.582333,70.603617,73.918925,20.200000,8.323463
59.920938,69.659666,119.516316,131.999694,52.891398,62.989471,59.368014,12.763481,114.940088,1.504366,69.810085,60.602719,130.845613,116.881053,128.853570,115.640804,58.173587,114.998747,0.001834,0.013322,32.000000,-237.243912,115.901490,0.319643,12.309374,0.588938,317049.109315,0.916499,19.769843,29.678736,1.993416,67.924535,53.376563,82.721847,64.602529,38.585114,70.603617,73.987845,20.200000,8.326920
59.902563,69.674773,119.465520,132.006723,52.663173,62.948718,59.363766,12.764205,114.915091,1.521386,69.833522,60.583752,130.853353,116.857168,128.858956,115.616226,58.175828,114.975764,0.001835,0.013303,32.000000,-237.243130,115.864344,0.327745,12.322614,0.588349,316864.172697,0.915930,19.807387,29.665877,1.994476,67.922412,53.376712,82.729270,64.602529,38.557533,70.603617,74.045272,20.200000,8.329702
59.879381,69.692156,119.399998,132.015767,52.544906,62.899834,59.349566,12.763609,114.880387,1.825492,69.854509,60.558239,130.862997,116.825810,128.863931,115.586457,58.177451,114.943998,0.001820,0.013287,32.000000,-237.243750,115.812386,0.424587,12.326165,0.587263,316641.469158,0.916011,19.850636,29.651867,1.994567,67.916535,53.375872,82.737970,64.602529,38.530606,70.603617,74.114534,20.200000,8.332971
59.862307,69.703735,119.404409,132.022848,52.573048,62.867244,59.351365,12.763695,114.865046,1.510143,69.866317,60.537360,130.869740,116.802601,128.868290,115.565850,58.177792,114.920100,0.001808,0.013256,32.000000,-237.243563,115.837276,0.313293,12.317946,0.586201,316451.681636,0.915834,19.882259,29.637015,1.994331,67.909394,53.374532,82.744780,64.602529,38.527303,70.603617,74.177884,20.200000,8.335119
59.833600,69.714386,119.339472,132.030798,52.423848,62.842778,59.382966,12.763666,114.837652,1.328342,69.883221,60.511741,130.877605,116.772332,128.874026,115.538767,58.177654,114.890401,0.001805,0.013267,32.000000,-237.243670,115.814536,0.262444,12.307518,0.585506,316224.716314,0.915780,19.920483,29.617959,1.994009,67.898882,53.373500,82.751973,64.602529,38.510145,70.603617,74.260712,20.200000,8.336986
59.809340,69.723677,119.366247,132.037554,52.067694,62.822202,59.348091,12.764605,114.811040,1.327541,69.905904,60.488548,130.884671,116.748898,128.878939,115.519522,58.177575,114.866043,0.001819,0.013230,32.000000,-237.242663,115.790681,0.262070,12.291294,0.585905,316074.901058,0.915598,19.947417,29.604502,1.994651,67.889459,53.372099,82.756621,64.602529,38.523719,70.603617,74.334604,20.200000,8.338370
59.783204,69.741016,119.356960,132.046740,51.688645,62.797254,59.371347,12.764672,114.777723,1.327437,69.929024,60.465492,130.893735,116.722414,128.883519,115.493750,58.174457,114.840802,0.001831,0.013214,32.000000,-237.242421,115.759456,0.262501,12.265819,0.586182,315968.898807,0.915270,19.983889,29.588336,1.994523,67.877308,53.369110,82.760672,64.602529,38.520746,70.603617,74.427630,20.200000,8.341504
59.763796,69.754899,119.364712,132.054393,51.342549,62.777009,59.358019,12.764598,114.752027,1.327857,69.944947,60.445170,130.900666,116.698169,128.888592,115.469451,58.172120,114.815419,0.001829,0.013233,32.000000,-237.242346,115.738907,0.262183,12.250850,0.587349,315880.049340,0.915945,20.015011,29.575042,1.995779,67.866730,53.366530,82.764418,64.602529,38.533496,70.603617,74.503885,20.200000,8.344215
59.741330,69.769161,119.333343,132.063584,50.967569,62.752706,59.335312,12.763995,114.715644,1.685850,69.964747,60.424896,130.909224,116.666230,128.894662,115.441614,58.168962,114.783141,0.001825,0.013176,32.000000,-237.242929,115.645516,0.388600,12.234604,0.588712,315780.105038,0.915712,20.055876,29.564298,1.996497,67.854236,53.364334,82.769543,64.602529,38.515593,70.603617,74.599316,20.200000,8.346938
59.721787,69.783940,119.279633,132.072843,50.510888,62.728556,59.338006,12.763465,114.691730,1.500302,69.983400,60.401716,130.917464,116.638892,128.901116,115.413701,58.164071,114.752280,0.001857,0.013232,32.000000,-237.243511,115.679353,0.310585,12.223596,0.589618,315697.634780,0.915988,20.087233,29.552693,1.997275,67.842201,53.362617,82.774097,64.602529,38.500268,70.603617,74.694910,20.200000,8.349676
59.707117,69.795599,119.263196,132.079852,50.151683,62.708106,59.334509,12.763599,114.666067,1.325042,70.000927,60.385363,130.923960,116.614435,128.906234,115.389348,58.159718,114.727521,0.001853,0.013230,32.000000,-237.243264,115.653883,0.260550,12.209703,0.590327,315597.297111,0.916404,20.121729,29.538119,1.997501,67.830980,53.361998,82.777784,64.602529,38.498097,70.603617,74.774233,20.200000,8.351872
59.688116,69.811048,119.239858,132.088186,49.716835,62.683583,59.327855,12.762172,114.630730,1.323765,70.021876,60.366563,130.930391,116.583749,128.911757,115.356244,58.153726,114.693148,0.001838,0.013209,32.000000,-237.244689,115.623292,0.260655,12.202109,0.590583,315499.600946,0.916380,20.154114,29.526053,1.997255,67.817469,53.362796,82.782958,64.602529,38.496577,70.603617,74.875631,20.200000,8.354830
59.674345,69.824344,119.226487,132.094867,49.427848,62.663416,59.374912,12.761622,114.600993,1.324050,70.038203,60.354465,130.935461,116.557202,128.916098,115.328501,58.148926,114.666702,0.001827,0.013184,32.000000,-237.245082,115.598183,0.260704,12.204249,0.591190,315415.611835,0.916415,20.178990,29.516798,1.997470,67.805847,53.364046,82.786707,64.602529,38.478517,70.603617,74.959399,20.200000,8.357404
59.669114,69.839179,119.190437,132.101253,49.240643,62.639061,59.352440,12.761379,114.568766,1.323748,70.048106,60.349587,130.941018,116.524804,128.921669,115.297886,58.143197,114.635234,0.001828,0.013152,32.000000,-237.245174,115.566098,0.260663,12.213034,0.591487,315317.781320,0.916523,20.211564,29.503898,1.997715,67.792890,53.365185,82.793402,64.602529,38.471349,70.603617,75.051660,20.200000,8.360396
59.664204,69.846558,119.186129,132.104755,49.057451,62.631208,59.347437,12.760769,114.538526,1.323439,70.047288,60.342076,130.944861,116.502485,128.925459,115.271639,58.137223,114.608432,0.001830,0.013126,32.000000,-237.245762,115.540099,0.260894,12.233435,0.591341,315236.754288,0.915770,20.237275,29.494157,1.997952,67.780828,53.365414,82.797878,64.602529,38.465337,70.603617,75.127501,20.200000,8.362021
59.657540,69.849687,119.136668,132.106305,48.780262,62.619036,59.317627,12.760555,114.504263,1.323203,70.053587,60.336513,130.948886,116.470572,128.929538,115.238824,58.130125,114.574630,0.001822,0.013080,32.000000,-237.245998,115.505365,0.260929,12.244365,0.590530,315134.881999,0.915887,20.256826,29.482582,1.997523,67.765297,53.365577,82.803305,64.602529,38.436923,70.603617,75.221448,20.200000,8.362503
59.652799,69.854515,119.104564,132.106347,48.678689,62.615031,59.339436,12.761115,114.476114,1.322922,70.063125,60.333923,130.950798,116.443612,128.933161,115.211321,58.125203,114.544538,0.001812,0.013036,32.000000,-237.245540,115.474889,0.260966,12.241042,0.589522,315109.738495,0.915952,20.268631,29.473816,1.997615,67.752993,53.366057,82.808251,64.602529,38.428122,70.603617,75.300035,20.200000,8.363231
59.650577,69.863614,119.028930,132.105111,48.492108,62.615078,59.393021,12.760808,114.436843,1.514120,70.077331,60.331134,130.951462,116.407668,128.936134,115.180834,58.120131,114.512108,0.001810,0.012978,32.000000,-237.245699,115.398361,0.331893,12.233911,0.588644,315061.648038,0.916356,20.277769,29.462321,1.997009,67.740977,53.365352,82.814939,64.602529,38.374924,70.603617,75.391512,20.200000,8.364874
59.651691,69.873107,118.978075,132.102528,48.346855,62.615180,59.295501,12.761572,114.408563,1.826763,70.091735,60.328900,130.949511,116.380042,128.935643,115.153841,58.116133,114.478421,0.001828,0.012954,32.000000,-237.244984,115.346056,0.429706,12.220829,0.588619,315052.320266,0.916054,20.286871,29.450684,1.996630,67.730587,53.364775,82.818688,64.602529,38.328528,70.603617,75.464111,20.200000,8.366619
59.653656,69.887887,118.982577,132.098494,48.260563,62.631635,59.346166,12.760955,114.373442,1.823577,70.112909,60.330243,130.948221,116.344790,128.936264,115.120209,58.112418,114.439808,0.001841,0.012932,32.000000,-237.245729,115.319337,0.424553,12.201283,0.588457,315066.676493,0.915288,20.297976,29.437910,1.995436,67.719083,53.364868,82.823842,64.602529,38.335071,70.603617,75.548452,20.200000,8.369450
59.653444,69.901651,118.983425,132.094266,48.034945,62.631890,59.344915,12.761239,114.346364,1.518457,70.134536,60.333447,130.944905,116.315891,128.935577,115.094655,58.107695,114.409136,0.001839,0.012933,32.000000,-237.245514,115.320724,0.324188,12.187292,0.588723,315079.783116,0.916800,20.306462,29.423363,1.994547,67.710766,53.365050,82.827100,64.602529,38.326208,70.603617,75.622243,20.200000,8.372257
59.652645,69.921765,118.917000,132.088520,47.749627,62.632289,59.333722,12.760257,114.306774,1.491784,70.169099,60.334514,130.943422,116.276042,128.935750,115.054743,58.102995,114.374147,0.001836,0.012902,32.000000,-237.246628,115.279872,0.317191,12.174142,0.589843,315178.418783,0.916261,20.319471,29.405820,1.994556,67.704504,53.366891,82.833997,64.602529,38.287642,70.603617,75.710172,20.200000,8.376212
59.657390,69.941946,118.892854,132.083652,47.636110,62.647606,59.381614,12.759714,114.271757,1.492014,70.197419,60.341878,130.940628,116.247617,128.934666,115.022485,58.098718,114.342866,0.001854,0.012867,32.000000,-237.247192,115.248012,0.317863,12.164241,0.590561,315196.674104,0.916322,20.333426,29.393652,1.994578,67.700282,53.366719,82.839831,64.602529,38.256253,70.603617,75.780867,20.200000,8.380305
59.670775,69.966640,118.884264,132.076517,47.575500,62.668368,59.342518,12.758787,114.234428,1.492372,70.221482,60.355884,130.936653,116.210861,128.934080,114.983838,58.092644,114.304815,0.001866,0.012857,32.000000,-237.248311,115.208402,0.317808,12.158151,0.590772,315221.092783,0.916564,20.354260,29.379080,1.993491,67.696168,53.366852,82.848206,64.602529,38.258860,70.603617,75.855052,20.200000,8.385664
59.680839,69.983275,118.818401,132.068595,47.547221,62.688930,59.348820,12.758477,114.200482,1.687337,70.238397,60.364731,130.932072,116.180572,128.933703,114.947073,58.089636,114.269461,0.001863,0.012824,32.000000,-237.248683,115.135951,0.390325,12.163591,0.591170,315318.637962,0.916017,20.370164,29.366122,1.992928,67.694070,53.367564,82.856513,64.602529,38.214677,70.603617,75.912486,20.200000,8.389309
59.694603,70.000516,118.769965,132.057577,47.530986,62.705312,59.241868,12.758231,114.162025,1.832971,70.264824,60.375775,130.925061,116.144516,128.931452,114.907025,58.085147,114.230060,0.001843,0.012799,32.000000,-237.248827,115.097396,0.431327,12.173990,0.591435,315447.205711,0.916757,20.382787,29.351228,1.992337,67.693323,53.369683,82.866600,64.602529,38.178182,70.603617,75.981050,20.200000,8.393035
59.708610,70.017275,118.761162,132.047809,47.616127,62.725794,59.350732,12.758861,114.140978,1.560403,70.284692,60.393292,130.919231,116.115684,128.928603,114.879769,58.082766,114.200701,0.001844,0.012800,32.000000,-237.248092,115.117750,0.333993,12.188557,0.590750,315564.906748,0.916829,20.390351,29.334747,1.990897,67.693897,53.371916,82.874192,64.602529,38.166060,70.603617,76.033262,20.200000,8.396485
59.723730,70.036002,118.763870,132.034982,47.748030,62.750319,59.381657,12.759412,114.111374,1.315822,70.301881,60.409512,130.911637,116.086489,128.925912,114.848822,58.080363,114.168784,0.001846,0.012787,32.000000,-237.247477,115.094500,0.259980,12.203571,0.589860,315662.864099,0.918531,20.395186,29.317514,1.989627,67.695811,53.374405,82.882893,64.602529,38.140554,70.603617,76.093439,20.200000,8.400726
59.733292,70.048176,118.706441,132.023327,47.752045,62.770845,59.339643,12.760231,114.087154,1.314975,70.318141,60.423036,130.904498,116.066336,128.922609,114.825990,58.078156,114.142326,0.001847,0.012808,32.000000,-237.246617,115.068709,0.259595,12.217686,0.589084,315778.712343,0.916948,20.399322,29.303704,1.989012,67.699094,53.376283,82.889591,64.602529,38.120159,70.603617,76.144982,20.200000,8.403477
59.747652,70.062995,118.696077,132.008463,47.693269,62.795384,59.315805,12.760330,114.053591,1.635793,70.335194,60.439879,130.894735,116.038844,128.918625,114.795100,58.075362,114.113234,0.001832,0.012801,32.000000,-237.246525,114.994420,0.368398,12.231809,0.588401,315916.254741,0.916616,20.404425,29.288503,1.988554,67.703496,53.376266,82.896974,64.602529,38.086993,70.603617,76.203532,20.200000,8.406726
59.760926,70.076099,118.705171,131.995853,47.713364,62.815944,59.347649,12.760744,114.031029,1.656071,70.357291,60.447413,130.887262,116.011650,128.914008,114.771943,58.073215,114.087221,0.001829,0.012809,32.000000,-237.246154,114.966427,0.373238,12.242590,0.587374,316029.780921,0.917432,20.407985,29.276114,1.987274,67.707809,53.377202,82.903283,64.602529,38.095762,70.603617,76.248785,20.200000,8.409609
59.775959,70.095661,118.661137,131.981105,47.687184,62.840384,59.356697,12.762119,114.002136,1.656168,70.382062,60.462537,130.878081,115.982255,128.907683,114.743741,58.071754,114.053758,0.001848,0.012825,32.000000,-237.244878,114.935852,0.373122,12.244145,0.586642,316164.828913,0.917950,20.409868,29.262855,1.986623,67.712230,53.379302,82.909429,64.602529,38.036527,70.603617,76.300770,20.200000,8.413829
59.787264,70.111361,118.628417,131.968863,47.601182,62.860702,59.217359,12.763151,113.979894,1.655630,70.402427,60.474489,130.868812,115.956157,128.902738,114.719291,58.070788,114.024928,0.001868,0.012841,32.000000,-237.243816,114.914024,0.373109,12.233766,0.586190,316277.814194,0.917564,20.411018,29.250647,1.986334,67.714893,53.382178,82.914465,64.602529,38.024437,70.603617,76.344324,20.200000,8.417417
59.799236,70.129538,118.603302,131.954327,47.519697,62.884995,59.351520,12.762481,113.948030,1.655439,70.427307,60.486833,130.858489,115.927925,128.897646,114.688717,58.069047,113.994029,0.001851,0.012862,32.000000,-237.244443,114.886204,0.373088,12.222985,0.585824,316414.309156,0.917572,20.417044,29.233637,1.985098,67.718940,53.386000,82.920675,64.602529,37.977543,70.603617,76.396160,20.200000,8.421501
59.808543,70.145067,118.555697,131.942608,47.483070,62.905563,59.383468,12.761895,113.926413,1.655612,70.444911,60.494501,130.849520,115.905458,128.891506,114.663788,58.066285,113.970211,0.001849,0.012898,32.000000,-237.245043,114.866049,0.373010,12.206955,0.586115,316527.440140,0.919874,20.422566,29.218685,1.984175,67.721232,53.389616,82.924418,64.602529,37.928578,70.603617,76.437827,20.200000,8.425063
59.821379,70.162440,118.555064,131.928895,47.507887,62.930091,59.381871,12.761368,113.903461,1.565040,70.465701,60.510182,130.839947,115.882282,128.885511,114.634894,58.065239,113.940523,0.001867,0.012929,32.000000,-237.245675,114.859748,0.339276,12.188968,0.586522,316663.841788,0.917989,20.429965,29.203363,1.983358,67.723111,53.394741,82.927453,64.602529,37.925621,70.603617,76.484660,20.200000,8.429078
59.834724,70.176704,118.578996,131.918051,47.407788,62.950428,59.365861,12.761212,113.885793,1.484718,70.481310,60.527893,130.833213,115.862724,128.881266,114.615432,58.063812,113.921108,0.001886,0.012954,32.000000,-237.245715,114.843497,0.315637,12.185760,0.587019,316780.959119,0.917675,20.437119,29.192970,1.982254,67.724346,53.398866,82.930760,64.602529,37.920305,70.603617,76.519682,20.200000,8.432390
59.850577,70.190741,118.549923,131.904823,47.333117,62.958690,59.386898,12.761538,113.868853,1.481369,70.492892,60.545057,130.821623,115.841902,128.874546,114.591086,58.059283,113.901459,0.001868,0.012969,32.000000,-237.245382,114.821316,0.314752,12.194763,0.587927,316916.283152,0.917881,20.442940,29.177616,1.981818,67.724658,53.402875,82.933390,64.602529,37.880957,70.603617,76.559173,20.200000,8.435909
59.864597,70.200226,118.538179,131.893547,47.216479,62.978967,59.308379,12.760564,113.854046,1.481596,70.504136,60.557766,130.812221,115.821638,128.869053,114.572854,58.057362,113.881312,0.001852,0.012983,32.000000,-237.246237,114.802502,0.314439,12.207679,0.588267,317028.225611,0.918233,20.445197,29.168317,1.981776,67.724412,53.405188,82.935805,64.602529,37.878796,70.603617,76.587209,20.200000,8.438288
59.881622,70.211481,118.502007,131.879885,47.159756,63.003167,59.373405,12.761835,113.838298,1.482161,70.515987,60.576479,130.800090,115.807739,128.861080,114.554664,58.055156,113.859204,0.001853,0.012999,32.000000,-237.244816,114.786249,0.314565,12.227511,0.587463,317082.596562,0.917792,20.444973,29.161988,1.980765,67.723103,53.407897,82.936855,64.602529,37.836338,70.603617,76.621425,20.200000,8.441027
59.896520,70.221090,118.484303,131.868742,47.087078,63.008182,59.372837,12.762635,113.828908,1.482009,70.524666,60.590795,130.789794,115.794743,128.854635,114.539150,58.052740,113.840760,0.001852,0.012994,32.000000,-237.243961,114.774810,0.314693,12.242122,0.586741,317190.983867,0.919086,20.441849,29.152775,1.980105,67.721281,53.410182,82.936387,64.602529,37.791397,70.603617,76.645372,20.200000,8.443488
59.914703,70.231896,118.421863,131.855631,47.110112,63.016449,59.349175,12.763378,113.812003,1.536791,70.528745,60.605131,130.778205,115.775858,128.846953,114.522786,58.051080,113.822048,0.001853,0.012994,32.000000,-237.243100,114.742699,0.338497,12.254009,0.585493,317320.231676,0.918170,20.437793,29.142762,1.978938,67.719494,53.412247,82.935223,64.602529,37.752212,70.603617,76.671088,20.200000,8.446194
59.927906,70.237869,118.407943,131.844639,47.008455,63.016433,59.358400,12.763678,113.800744,1.797795,70.534387,60.619074,130.768593,115.761493,128.841218,114.513417,58.048417,113.806774,0.001836,0.013021,32.000000,-237.242779,114.727328,0.417509,12.254502,0.584499,317352.076206,0.918021,20.434008,29.134981,1.978150,67.717780,53.413447,82.933554,64.602529,37.720029,70.603617,76.691690,20.200000,8.448032
59.939715,70.245557,118.372097,131.832013,46.857807,63.024640,59.355579,12.765530,113.792990,1.656447,70.545497,60.634545,130.756482,115.751730,128.831497,114.503674,58.044052,113.794407,0.001834,0.013017,32.000000,-237.240988,114.728033,0.372266,12.240467,0.583288,317399.458112,0.918224,20.428470,29.126297,1.976508,67.714027,53.412682,82.930008,64.602529,37.668522,70.603617,76.719892,20.200000,8.449978
59.951325,70.255292,118.387646,131.822396,46.714049,63.024732,59.370261,12.765860,113.783788,1.655505,70.556424,60.641517,130.748265,115.747230,128.824764,114.494786,58.042081,113.784572,0.001831,0.013029,32.000000,-237.240771,114.723361,0.371777,12.226607,0.582963,317403.865105,0.917870,20.422578,29.120514,1.975840,67.712238,53.411922,82.927762,64.602529,37.655599,70.603617,76.737896,20.200000,8.452361
59.964041,70.267199,118.376569,131.811996,46.614519,63.024522,59.382348,12.767130,113.772928,1.655572,70.571936,60.654297,130.736527,115.738898,128.815814,114.481847,58.038621,113.776779,0.001869,0.013039,32.000000,-237.239505,114.721113,0.372054,12.215723,0.583265,317453.357622,0.917851,20.419654,29.118041,1.974853,67.707742,53.410851,82.923674,64.602529,37.628648,70.603617,76.762231,20.200000,8.455333
59.979117,70.278584,118.398159,131.804417,46.572880,63.024375,59.359134,12.766793,113.763801,1.655271,70.581373,60.667891,130.727921,115.729846,128.810003,114.471920,58.035995,113.769886,0.001848,0.013005,32.000000,-237.239858,114.714587,0.372055,12.214260,0.583879,317460.987263,0.917451,20.418959,29.114572,1.974729,67.702934,53.410858,82.920973,64.602529,37.620704,70.603617,76.774802,20.200000,8.458185
59.998045,70.290670,118.383835,131.795732,46.624672,63.024252,59.358678,12.767420,113.759770,1.529661,70.591257,60.683880,130.719085,115.722634,128.803582,114.465622,58.033079,113.760425,0.001848,0.012966,32.000000,-237.239289,114.723310,0.332106,12.203600,0.584131,317470.440792,0.917074,20.419443,29.113722,1.974126,67.696039,53.412590,82.917731,64.602529,37.597283,70.603617,76.786142,20.200000,8.461382
60.013893,70.298286,118.339177,131.788470,46.686735,63.024081,59.345494,12.768690,113.756752,1.651993,70.586474,60.703789,130.712456,115.722422,128.798937,114.464436,58.030796,113.757150,0.001848,0.012948,32.000000,-237.238037,114.713911,0.372331,12.202960,0.584134,317478.188860,0.917202,20.417288,29.112536,1.973990,67.690740,53.413880,82.916111,64.602529,37.553110,70.603617,76.790798,20.200000,8.463639
60.026115,70.299927,118.355640,131.778883,46.549841,63.024003,59.205458,12.768919,113.755267,1.653489,70.581662,60.718689,130.703111,115.719832,128.793105,114.462660,58.026799,113.758061,0.001885,0.012934,32.000000,-237.237838,114.711810,0.372621,12.203532,0.584263,317486.018437,0.916915,20.412379,29.110220,1.973128,67.684847,53.413873,82.911936,64.602529,37.537394,70.603617,76.803323,20.200000,8.464793
60.035603,70.300221,118.338897,131.771295,46.505254,63.024244,59.351255,12.769089,113.754380,1.653593,70.584286,60.731078,130.696237,115.721746,128.789182,114.460799,58.023842,113.755017,0.001863,0.012928,32.000000,-237.237740,114.711419,0.373004,12.203166,0.583735,317489.821877,0.916865,20.405768,29.110691,1.971863,67.682150,53.412692,82.907219,64.602529,37.506860,70.603617,76.814785,20.200000,8.465175
60.054189,70.305110,118.385228,131.763421,46.663904,63.024456,59.352647,12.769547,113.755213,1.653188,70.583580,60.750049,130.687345,115.723886,128.783024,114.466330,58.020882,113.757612,0.001846,0.012915,32.000000,-237.237342,114.713739,0.372338,12.191199,0.583633,317492.409656,0.918828,20.396439,29.115191,1.971736,67.677713,53.411471,82.899014,64.602529,37.510293,70.603617,76.815671,20.200000,8.466693
60.070238,70.308195,118.401473,131.757161,46.817586,63.032511,59.354881,12.769827,113.757555,1.652749,70.580212,60.769625,130.679720,115.728714,128.779145,114.473738,58.019030,113.763142,0.001846,0.012900,32.000000,-237.236890,114.718860,0.372676,12.188569,0.583384,317494.416346,0.916414,20.388218,29.116465,1.971145,67.674009,53.410297,82.892256,64.602529,37.503955,70.603617,76.814501,20.200000,8.467938
60.088285,70.308779,118.452513,131.749862,47.077463,63.032396,59.333882,12.770796,113.762462,1.652762,70.574300,60.789037,130.671320,115.735170,128.773658,114.482566,58.015133,113.766677,0.001847,0.012913,32.000000,-237.235853,114.725601,0.372404,12.193617,0.584003,317498.017524,0.916091,20.376431,29.120860,1.971307,67.670666,53.408522,82.883840,64.602529,37.506663,70.603617,76.810224,20.200000,8.468753
60.095257,70.308611,118.425514,131.743724,47.223941,63.048938,59.360842,12.769981,113.765195,1.528699,70.575422,60.794671,130.664092,115.739385,128.769055,114.486589,58.011748,113.770871,0.001848,0.012910,32.000000,-237.236773,114.733985,0.333197,12.196849,0.584073,317538.951565,0.915908,20.365118,29.125772,1.971051,67.668624,53.408635,82.875333,64.602529,37.488322,70.603617,76.812694,20.200000,8.469211
60.107514,70.312338,118.442886,131.737509,47.323229,63.061058,59.367113,12.770887,113.767454,1.647971,70.587644,60.806399,130.656857,115.749260,128.763185,114.494082,58.008626,113.774401,0.001834,0.012910,32.000000,-237.235864,114.730331,0.373470,12.192827,0.583930,317538.831612,0.915926,20.349516,29.131623,1.971308,67.667681,53.409730,82.863025,64.602529,37.477795,70.603617,76.812800,20.200000,8.470208
60.116443,70.320934,118.432050,131.733640,47.495772,63.081384,59.348950,12.771814,113.769747,1.648554,70.593986,60.819739,130.652917,115.756139,128.758975,114.499908,58.006185,113.780330,0.001831,0.012905,32.000000,-237.235044,114.737916,0.373145,12.193367,0.583616,317624.199806,0.915631,20.343095,29.137327,1.970630,67.668744,53.412913,82.852867,64.602529,37.454323,70.603617,76.811120,20.200000,8.472530
60.132791,70.329632,118.425331,131.729771,47.643467,63.105739,59.367160,12.772243,113.779148,1.647576,70.594311,60.836002,130.647546,115.762969,128.753716,114.509281,58.003167,113.789711,0.001830,0.012892,32.000000,-237.234527,114.747824,0.373388,12.198404,0.583861,317688.603611,0.915511,20.335833,29.142402,1.970517,67.670504,53.415711,82.837986,64.602529,37.437529,70.603617,76.802290,20.200000,8.475074
60.146729,70.332070,118.503377,131.725350,47.700990,63.130378,59.361112,12.771863,113.785244,1.647817,70.588336,60.850576,130.642922,115.774017,128.749896,114.520234,58.000633,113.803173,0.001872,0.012898,32.000000,-237.234933,114.753615,0.372857,12.192213,0.583814,317798.907189,0.915956,20.336423,29.148123,1.970044,67.674448,53.419121,82.822862,64.602529,37.451921,70.603617,76.791780,20.200000,8.476482
60.155171,70.331470,118.524439,131.721423,47.673585,63.150463,59.370991,12.771811,113.798583,1.652620,70.588298,60.861291,130.638211,115.788145,128.746728,114.530870,57.998764,113.813589,0.001850,0.012938,32.000000,-237.234893,114.760485,0.374347,12.177533,0.583512,317927.968551,0.915773,20.330467,29.156328,1.969397,67.677176,53.422046,82.810133,64.602529,37.438457,70.603617,76.785102,20.200000,8.476931
60.162236,70.332899,118.577183,131.717802,47.768834,63.174535,59.371229,12.771571,113.810452,1.544377,70.595841,60.873037,130.632994,115.802968,128.742214,114.541239,57.995935,113.826123,0.001848,0.012915,32.000000,-237.235220,114.791154,0.334810,12.169955,0.584384,318053.433837,0.915993,20.320415,29.166307,1.970238,67.679118,53.424546,82.793462,64.602529,37.454682,70.603617,76.780146,20.200000,8.477601
60.172540,70.338506,118.595254,131.715914,47.937136,63.194547,59.364605,12.770467,113.816513,1.475140,70.604075,60.879592,130.630117,115.811084,128.740992,114.549368,57.994593,113.835990,0.001848,0.012943,32.000000,-237.236516,114.799953,0.315208,12.175689,0.585294,318154.043549,0.915987,20.312250,29.173936,1.970312,67.681824,53.428147,82.779038,64.602529,37.460020,70.603617,76.770386,20.200000,8.479233
60.182603,70.346466,118.603751,131.714105,48.082302,63.218525,59.330367,12.770417,113.827760,1.474509,70.608727,60.894223,130.624830,115.821272,128.737705,114.561079,57.991822,113.848535,0.001889,0.012969,32.000000,-237.236588,114.807164,0.315437,12.183864,0.586159,318278.210978,0.916216,20.307350,29.183695,1.970957,67.683764,53.430642,82.759821,64.602529,37.445756,70.603617,76.758633,20.200000,8.481573
60.192323,70.351247,118.629169,131.712641,48.069860,63.238857,59.360054,12.769634,113.836263,1.474976,70.609163,60.904699,130.621259,115.831309,128.734040,114.567913,57.988981,113.857614,0.001863,0.012966,32.000000,-237.237411,114.812871,0.315540,12.192905,0.586052,318382.673060,0.916448,20.303724,29.190491,1.970920,67.685674,53.432871,82.742378,64.602529,37.454020,70.603617,76.744718,20.200000,8.483263
