OSU 80 Ton Compressor Load Stand
60.197327,70.354542,118.587883,131.711255,48.017829,63.251042,59.324974,12.769559,113.846435,1.475068,70.611421,60.911226,130.618220,115.840351,128.730601,114.576502,57.986210,113.867762,0.001850,0.012929,32.000000,-237.237444,114.818363,0.315349,12.196613,0.585795,318510.544033,0.917173,20.302672,29.200197,1.970732,67.688439,53.434470,82.724734,64.602529,37.413260,70.603617,76.735048,20.200000,8.484532
60.206412,70.358864,118.598958,131.710130,47.923135,63.275576,59.359659,12.769774,113.859406,1.417195,70.615759,60.921903,130.613566,115.850970,128.727287,114.587878,57.983851,113.883936,0.001846,0.012941,32.000000,-237.237087,114.844700,0.290412,12.204119,0.585586,318617.942879,0.916856,20.298747,29.208057,1.970836,67.693063,53.436362,82.702738,64.602529,37.413212,70.603617,76.722207,20.200000,8.486077
60.214706,70.362979,118.583073,131.709618,47.827613,63.295868,59.378992,12.769290,113.867557,1.144905,70.618435,60.928742,130.609885,115.861993,128.724154,114.599813,57.982495,113.894985,0.001847,0.013005,32.000000,-237.237542,114.873208,0.203648,12.204084,0.585145,318684.383233,0.917498,20.297560,29.216438,1.969986,67.696642,53.436693,82.683237,64.602529,37.368944,70.603617,76.707245,20.200000,8.487517
60.224774,70.366821,118.593252,131.709638,47.916272,63.316066,59.385028,12.769610,113.875578,1.282335,70.622042,60.939324,130.606860,115.875296,128.722287,114.610453,57.980315,113.905449,0.001828,0.013010,32.000000,-237.237346,114.851000,0.256198,12.201001,0.584962,318811.827863,0.917174,20.293747,29.227736,1.969873,67.700151,53.436825,82.664011,64.602529,37.379132,70.603617,76.689745,20.200000,8.488874
60.235562,70.372544,118.617183,131.710695,48.006228,63.340346,59.326465,12.770104,113.887051,1.476798,70.627531,60.951436,130.605079,115.887206,128.719592,114.625494,57.978804,113.922767,0.001816,0.013043,32.000000,-237.236746,114.855376,0.315235,12.198059,0.584915,318917.033951,0.917039,20.290435,29.235198,1.969337,67.703119,53.438222,82.642212,64.602529,37.368810,70.603617,76.667820,20.200000,8.490699
60.242346,70.378104,118.619687,131.712660,47.974170,63.364562,59.324094,12.769597,113.899923,1.478210,70.634120,60.958797,130.604369,115.900230,128.716642,114.635258,57.976714,113.935461,0.001818,0.013058,32.000000,-237.237218,114.868232,0.315591,12.210123,0.585172,319021.958771,0.917077,20.285263,29.243161,1.969177,67.705167,53.439309,82.621442,64.602529,37.354563,70.603617,76.648430,20.200000,8.492661
60.246676,70.383260,118.658607,131.714453,47.849304,63.372640,59.360211,12.769906,113.909645,1.478233,70.640562,60.964306,130.603508,115.910592,128.714920,114.643072,57.974726,113.943301,0.001817,0.013057,32.000000,-237.236933,114.878587,0.315732,12.225469,0.585552,319147.902384,0.918165,20.281329,29.254241,1.969222,67.707440,53.439432,82.607719,64.602529,37.353875,70.603617,76.635906,20.200000,8.494084
60.255135,70.392726,118.663382,131.717679,47.705782,63.397037,59.365126,12.770590,113.923429,1.478858,70.652573,60.972436,130.602441,115.922239,128.712689,114.654951,57.972156,113.955445,0.001837,0.013045,32.000000,-237.236098,114.892939,0.315223,12.246609,0.585107,319275.452299,0.918451,20.280818,29.263344,1.969042,67.711352,53.439806,82.588045,64.602529,37.351830,70.603617,76.613469,20.200000,8.496765
60.264148,70.402806,118.648829,131.721554,47.616413,63.405074,59.347011,12.770921,113.938869,1.489502,70.661733,60.980048,130.603303,115.936951,128.711832,114.667424,57.970304,113.969799,0.001804,0.013040,32.000000,-237.235812,114.908392,0.318283,12.261988,0.584680,319322.044615,0.917949,20.282096,29.269664,1.969546,67.715743,53.439240,82.571159,64.602529,37.344606,70.603617,76.588843,20.200000,8.499653
60.269195,70.409668,118.652335,131.725103,47.566577,63.421345,59.368334,12.770916,113.948790,1.485948,70.670950,60.982956,130.604785,115.944908,128.711764,114.678776,57.969091,113.978499,0.001804,0.013059,32.000000,-237.235795,114.918537,0.315666,12.273811,0.583805,319453.791597,0.918106,20.283993,29.278943,1.969349,67.719657,53.437359,82.558843,64.602529,37.332250,70.603617,76.568794,20.200000,8.501754
60.278148,70.418435,118.619420,131.729818,47.508320,63.421288,59.322951,12.770846,113.962383,1.485905,70.680284,60.992624,130.606141,115.956413,128.711969,114.690379,57.967518,113.993168,0.001826,0.013058,32.000000,-237.235762,114.932272,0.315418,12.285335,0.582917,319502.537265,0.918374,20.286007,29.288724,1.968813,67.723745,53.433207,82.544236,64.602529,37.295011,70.603617,76.543251,20.200000,8.504376
60.289001,70.426825,118.626908,131.734759,47.471818,63.421280,59.363680,12.772150,113.978472,1.486081,70.682527,61.004029,130.608496,115.974149,128.713354,114.707683,57.966342,114.013191,0.001852,0.013074,32.000000,-237.234454,114.952321,0.315748,12.278661,0.582461,319590.271511,0.918211,20.288353,29.294741,1.968706,67.727070,53.429594,82.531165,64.602529,37.281269,70.603617,76.511932,20.200000,8.507132
60.295085,70.430397,118.647336,131.738394,47.442742,63.421088,59.373939,12.770741,113.990266,1.486281,70.689879,61.003961,130.610871,115.981948,128.714907,114.716255,57.965659,114.022202,0.001818,0.013108,32.000000,-237.235858,114.965008,0.315425,12.266288,0.581553,319597.145693,0.918783,20.289110,29.304416,1.967868,67.728505,53.426814,82.522346,64.602529,37.291730,70.603617,76.488238,20.200000,8.508561
60.300650,70.435748,118.657215,131.742586,47.452053,63.421099,59.350769,12.771346,114.000263,1.486387,70.698633,61.008891,130.612720,115.995030,128.716143,114.728468,57.965062,114.038090,0.001806,0.013113,32.000000,-237.235276,114.978143,0.315531,12.272422,0.581772,319602.489152,0.917989,20.287793,29.316649,1.967638,67.729999,53.424265,82.513870,64.602529,37.277849,70.603617,76.463423,20.200000,8.510249
60.309230,70.444452,118.672130,131.748256,47.383787,63.421335,59.382313,12.772281,114.018850,1.214985,70.711122,61.014105,130.616446,116.007063,128.719229,114.745126,57.964769,114.056493,0.001806,0.013110,32.000000,-237.234318,115.031408,0.221138,12.289135,0.582409,319603.737692,0.917733,20.285922,29.322307,1.967778,67.733154,53.422421,82.505304,64.602529,37.282116,70.603617,76.433178,20.200000,8.512795
60.318197,70.453040,118.698001,131.753408,47.297570,63.421644,59.333158,12.773491,114.029067,1.377527,70.717119,61.021824,130.619614,116.021045,128.720776,114.757774,57.964525,114.070956,0.001809,0.013102,32.000000,-237.232964,114.999652,0.285679,12.299646,0.582117,319607.650108,0.918010,20.286296,29.331678,1.967760,67.736524,53.419727,82.498891,64.602529,37.275423,70.603617,76.403032,20.200000,8.515300
60.325200,70.460098,118.756386,131.758652,47.158956,63.422006,59.375573,12.774234,114.038563,1.659214,70.726918,61.028333,130.623599,116.032600,128.722758,114.768664,57.963803,114.087863,0.001811,0.013094,32.000000,-237.232047,114.994580,0.373860,12.303017,0.581314,319614.204811,0.917402,20.287326,29.342130,1.967727,67.740540,53.418691,82.492811,64.602529,37.290600,70.603617,76.369006,20.200000,8.517831
60.329142,70.467530,118.746165,131.763031,47.124406,63.422227,59.347351,12.774131,114.054237,1.660232,70.739491,61.030939,130.626743,116.042802,128.725852,114.783272,57.962945,114.098780,0.001801,0.013082,32.000000,-237.232276,115.005001,0.373270,12.290919,0.580879,319620.925314,0.918036,20.287895,29.350359,1.967864,67.743325,53.418007,82.489642,64.602529,37.299068,70.603617,76.343032,20.200000,8.519975
60.343867,70.478683,118.780662,131.768540,47.139621,63.426313,59.363524,12.775397,114.069839,1.659947,70.745211,61.046282,130.630154,116.053077,128.729610,114.802351,57.963856,114.112447,0.001799,0.013134,32.000000,-237.231158,115.023573,0.373748,12.268170,0.581050,319627.638864,0.917284,20.288693,29.360412,1.968603,67.746643,53.417622,82.486899,64.602529,37.295272,70.603617,76.301401,20.200000,8.523163
60.357874,70.486008,118.801537,131.773221,47.267188,63.430339,59.324877,12.775314,114.087240,1.659647,70.744482,61.059454,130.635596,116.072558,128.732698,114.821291,57.963527,114.126078,0.001822,0.013159,32.000000,-237.231389,115.043749,0.373806,12.248706,0.581499,319635.284863,0.917675,20.292600,29.367296,1.968305,67.750411,53.417268,82.485725,64.602529,37.294947,70.603617,76.254366,20.200000,8.525902
60.367163,70.487387,118.860119,131.776105,47.263700,63.430352,59.362981,12.775632,114.101869,1.659762,70.742342,61.072793,130.639463,116.085687,128.735778,114.836727,57.962355,114.141351,0.001842,0.013148,32.000000,-237.231144,115.059604,0.373388,12.234691,0.582658,319659.719298,0.917262,20.290591,29.373927,1.968397,67.753527,53.416687,82.485269,64.602529,37.327892,70.603617,76.217216,20.200000,8.527129
60.382278,70.488403,118.885648,131.779075,47.343635,63.430772,59.356512,12.774278,114.125269,1.512267,70.730652,61.083859,130.643569,116.104976,128.740962,114.857685,57.962584,114.162817,0.001833,0.013120,32.000000,-237.232524,115.112402,0.319030,12.223252,0.583563,319682.682847,0.917699,20.285394,29.381778,1.968286,67.758238,53.417158,82.486578,64.602529,37.326886,70.603617,76.167005,20.200000,8.528157
60.398513,70.483423,118.894151,131.780367,47.302685,63.430858,59.354372,12.773704,114.141512,1.475505,70.713728,61.095902,130.646872,116.126127,128.744988,114.874997,57.962210,114.181012,0.001832,0.013114,32.000000,-237.233197,115.110175,0.317455,12.219407,0.584515,319683.134788,0.916956,20.278474,29.391376,1.968953,67.763422,53.418083,82.489082,64.602529,37.331558,70.603617,76.119456,20.200000,8.528120
60.417522,70.472460,118.913473,131.780141,47.282143,63.434711,59.222126,12.773680,114.162591,1.821941,70.688837,61.116161,130.648798,116.149416,128.748571,114.898230,57.960727,114.203371,0.001853,0.013100,32.000000,-237.233329,115.100674,0.429448,12.216687,0.585013,319681.831073,0.916808,20.265982,29.402990,1.968883,67.768667,53.419388,82.492619,64.602529,37.336109,70.603617,76.058923,20.200000,8.526837
60.434907,70.460569,118.864869,131.779036,47.306194,63.455127,59.349615,12.773157,114.183846,1.829655,70.664346,61.132845,130.650721,116.167693,128.751474,114.917897,57.960642,114.226726,0.001874,0.013117,32.000000,-237.233898,115.117871,0.430908,12.207684,0.584999,319673.942067,0.916555,20.246500,29.413401,1.968495,67.773307,53.421221,82.496120,64.602529,37.324904,70.603617,76.004236,20.200000,8.525134
60.449818,70.442350,118.862336,131.777107,47.180119,63.479723,59.365919,12.773320,114.211612,1.828772,70.633653,61.151191,130.652144,116.194713,128.755803,114.943085,57.961014,114.251260,0.001863,0.013109,32.000000,-237.233984,115.140221,0.430876,12.205802,0.584983,319680.594621,0.918308,20.218558,29.427217,1.968195,67.778423,53.423769,82.501896,64.602529,37.304514,70.603617,75.940914,20.200000,8.522241
60.465939,70.427181,118.930617,131.775022,47.151392,63.500050,59.337338,12.773593,114.234867,1.791666,70.612953,61.168210,130.652430,116.215845,128.757970,114.964532,57.961322,114.271915,0.001855,0.013145,32.000000,-237.233825,115.172284,0.416470,12.208936,0.584956,319769.000753,0.916307,20.191143,29.440181,1.966825,67.781767,53.426187,82.506882,64.602529,37.325882,70.603617,75.884349,20.200000,8.519610
60.487859,70.412111,118.984898,131.772292,47.361748,63.524405,59.325296,12.772794,114.266879,1.490381,70.577445,61.193768,130.651840,116.245243,128.760639,114.990788,57.961099,114.303096,0.001856,0.013114,32.000000,-237.234685,115.230113,0.318365,12.208379,0.584990,319872.898129,0.916113,20.159612,29.453336,1.966298,67.783672,53.430138,82.513366,64.602529,37.357129,70.603617,75.809764,20.200000,8.517190
60.506563,70.395029,119.077682,131.769035,47.488108,63.544695,59.318827,12.772187,114.289102,1.562359,70.541828,61.212191,130.650434,116.272811,128.762209,115.014397,57.960099,114.328640,0.001857,0.013105,32.000000,-237.235373,115.234445,0.348081,12.201026,0.585247,319957.959430,0.916537,20.130053,29.464415,1.966903,67.784926,53.432542,82.519574,64.602529,37.408764,70.603617,75.743282,20.200000,8.514442
60.523812,70.369127,119.105490,131.763574,47.553253,63.569077,59.305333,12.772228,114.313476,1.981683,70.509225,61.231692,130.648055,116.301644,128.763800,115.040410,57.960317,114.354930,0.001858,0.013090,32.000000,-237.235410,115.220445,0.484429,12.190328,0.585523,320062.210448,0.916666,20.095422,29.481825,1.967087,67.787312,53.436325,82.529576,64.602529,37.436569,70.603617,75.665464,20.200000,8.509701
60.540693,70.350834,119.138161,131.758959,47.534516,63.589645,59.351555,12.773644,114.339252,1.994698,70.481322,61.255462,130.644358,116.328238,128.763269,115.065684,57.958766,114.378666,0.001846,0.013068,32.000000,-237.234135,115.244093,0.488056,12.195531,0.586429,320146.106536,0.916700,20.061652,29.496902,1.968013,67.788491,53.437939,82.537111,64.602529,37.447337,70.603617,75.597542,20.200000,8.506171
60.564937,70.329819,119.171096,131.753264,47.720210,63.614191,59.343076,12.772784,114.370403,1.993849,70.439501,61.280815,130.641840,116.358438,128.762030,115.095005,57.958181,114.406817,0.001845,0.013074,32.000000,-237.234894,115.276636,0.487972,12.209192,0.587053,320242.170036,0.916904,20.020367,29.511171,1.967911,67.789238,53.440354,82.546669,64.602529,37.474674,70.603617,75.506496,20.200000,8.502357
60.579745,70.308727,119.150731,131.748086,47.876355,63.634432,59.322669,12.771986,114.397234,1.993125,70.404640,61.298916,130.638677,116.389010,128.760799,115.122709,57.957655,114.433425,0.001847,0.013094,32.000000,-237.235689,115.307094,0.487841,12.218292,0.586930,320327.393426,0.916156,19.987020,29.525798,1.967902,67.787477,53.441671,82.553986,64.602529,37.459806,70.603617,75.434321,20.200000,8.498553
60.598050,70.280453,119.235347,131.741590,48.199793,63.658829,59.330021,12.771261,114.437519,1.760714,70.356254,61.323938,130.635164,116.425263,128.760176,115.156475,57.959275,114.468291,0.001887,0.013110,32.000000,-237.236610,115.384950,0.404595,12.227416,0.586328,320427.324098,0.916179,19.944390,29.541889,1.967658,67.784637,53.445021,82.564010,64.602529,37.512985,70.603617,75.343954,20.200000,8.493176
60.615753,70.254147,119.236389,131.736460,48.391236,63.678911,59.359992,12.770801,114.471579,1.486099,70.310629,61.344600,130.631661,116.458654,128.759622,115.187250,57.959036,114.498280,0.001855,0.013116,32.000000,-237.237125,115.439682,0.318245,12.233303,0.585659,320508.158263,0.916483,19.910099,29.557068,1.966841,67.781956,53.446457,82.572501,64.602529,37.525456,70.603617,75.262874,20.200000,8.488189
60.631844,70.217539,119.278805,131.730127,48.537527,63.703146,59.381794,12.770899,114.508034,1.477709,70.255492,61.363821,130.627024,116.498358,128.757985,115.225692,57.959006,114.538027,0.001855,0.013136,32.000000,-237.237004,115.482687,0.316800,12.236955,0.585725,320600.054434,0.916341,19.865513,29.574646,1.967643,67.778163,53.447211,82.581503,64.602529,37.531664,70.603617,75.166710,20.200000,8.481027
60.637787,70.186311,119.289274,131.724911,48.667421,63.723622,59.332070,12.769749,114.535383,1.724052,70.219330,61.370676,130.624243,116.531310,128.757241,115.257133,57.959057,114.570289,0.001855,0.013140,32.000000,-237.238047,115.473123,0.404222,12.241138,0.585315,320674.361030,0.915803,19.823434,29.591394,1.967086,67.776321,53.446323,82.588746,64.602529,37.567716,70.603617,75.093821,20.200000,8.474639
60.642857,70.152901,119.318771,131.720106,48.680525,63.747972,59.353963,12.770410,114.571435,1.819891,70.185447,61.376146,130.621123,116.570587,128.756569,115.290742,57.959426,114.607529,0.001897,0.013116,32.000000,-237.237294,115.511066,0.431422,12.242695,0.585363,320761.286356,0.915453,19.772494,29.613300,1.967263,67.772405,53.445249,82.596747,64.602529,37.591486,70.603617,75.008539,20.200000,8.467724
60.644405,70.131523,119.377704,131.718378,48.741625,63.768181,59.349772,12.770080,114.603237,1.819595,70.168185,61.378408,130.618313,116.600879,128.754856,115.322249,57.960151,114.636072,0.001863,0.013104,32.000000,-237.237650,115.539646,0.431510,12.250386,0.585284,320836.709359,0.916336,19.735973,29.631000,1.967243,67.769490,53.442464,82.602804,64.602529,37.616487,70.603617,74.939454,20.200000,8.462956
60.645249,70.114240,119.408682,131.718987,48.893710,63.792355,59.309697,12.770484,114.639965,1.820042,70.148978,61.377357,130.616272,116.635401,128.751372,115.357432,57.961364,114.667448,0.001855,0.013111,32.000000,-237.237123,115.572250,0.431135,12.269728,0.585507,320929.081735,0.916179,19.698048,29.651116,1.967565,67.765649,53.438784,82.609242,64.602529,37.657210,70.603617,74.858228,20.200000,8.459412
60.643391,70.102487,119.460572,131.720563,49.027866,63.812760,59.353845,12.770870,114.671831,1.742330,70.133611,61.376674,130.614754,116.663983,128.748421,115.387901,57.962903,114.697406,0.001853,0.013098,32.000000,-237.236804,115.621032,0.400360,12.285390,0.585697,321011.786960,0.916455,19.675291,29.666090,1.968487,67.762574,53.435506,82.613939,64.602529,37.686352,70.603617,74.791595,20.200000,8.457038
60.641127,70.087216,119.520297,131.724165,49.142393,63.837284,59.338896,12.770761,114.711196,1.411342,70.112669,61.374902,130.614912,116.699142,128.747002,115.425531,57.966837,114.731996,0.001857,0.013118,32.000000,-237.237064,115.674397,0.297218,12.297237,0.585177,321117.184914,0.917365,19.657258,29.682130,1.968970,67.762123,53.431066,82.619916,64.602529,37.727011,70.603617,74.714655,20.200000,8.454098
60.635384,70.072873,119.570403,131.728070,49.151098,63.816744,59.366767,12.770247,114.736854,1.647660,70.102413,61.368931,130.615648,116.725099,128.746068,115.454003,57.970085,114.757218,0.001858,0.013099,32.000000,-237.237635,115.682533,0.373611,12.304481,0.585010,321208.594636,0.916977,19.647159,29.697061,1.969886,67.761663,53.426253,82.624549,64.602529,37.779210,70.603617,74.651994,20.200000,8.451230
60.633042,70.059095,119.616829,131.734082,49.310158,63.804273,59.357755,12.771106,114.770657,1.654938,70.081723,61.364840,130.617111,116.754943,128.744263,115.487600,57.973431,114.792533,0.001849,0.013111,32.000000,-237.236752,115.719112,0.375279,12.295502,0.585113,321315.055197,0.917561,19.633904,29.712140,1.970945,67.762489,53.420031,82.629057,64.602529,37.826039,70.603617,74.578157,20.200000,8.448326
60.629734,70.045237,119.584898,131.739830,49.411649,63.796169,59.310598,12.771029,114.797611,1.655719,70.058299,61.358295,130.619849,116.782046,128.743658,115.515130,57.977327,114.820214,0.001846,0.013123,32.000000,-237.236767,115.746571,0.375175,12.277594,0.585011,321197.415172,0.916896,19.624675,29.722752,1.971958,67.762789,53.415584,82.631619,64.602529,37.827020,70.603617,74.514291,20.200000,8.445719
60.620377,70.023250,119.621799,131.746761,49.466675,63.771824,59.338694,12.769689,114.829223,1.655499,70.028982,61.345939,130.623299,116.811831,128.742971,115.543860,57.981922,114.850755,0.001850,0.013127,32.000000,-237.237923,115.781237,0.375197,12.275785,0.585676,321119.896562,0.916862,19.612983,29.738810,1.972799,67.764842,53.409628,82.634838,64.602529,37.858364,70.603617,74.447271,20.200000,8.441219
60.609707,70.004303,119.592279,131.753097,49.466744,63.751458,59.352562,12.770356,114.856167,1.615189,70.009976,61.334347,130.627311,116.835302,128.744525,115.570255,57.987813,114.875839,0.001889,0.013124,32.000000,-237.237353,115.816013,0.359628,12.285625,0.586258,321063.635920,0.917495,19.602071,29.750120,1.972380,67.767433,53.406512,82.637843,64.602529,37.843177,70.603617,74.393821,20.200000,8.437194
60.596040,69.983834,119.640696,131.762015,49.511205,63.727129,59.360095,12.768870,114.891207,1.200079,69.986375,61.316812,130.631951,116.865151,128.746383,115.601800,57.993810,114.905539,0.001855,0.013143,32.000000,-237.238886,115.898738,0.219899,12.295026,0.586501,320919.556247,0.916814,19.588419,29.762298,1.973294,67.769666,53.400275,82.638682,64.602529,37.902148,70.603617,74.335459,20.200000,8.432802
60.584596,69.967311,119.655213,131.770611,49.556579,63.706658,59.355738,12.768303,114.917754,1.141268,69.965373,61.300646,130.637774,116.888638,128.748847,115.628178,58.000553,114.931737,0.001854,0.013164,32.000000,-237.239286,115.925497,0.203481,12.290453,0.585760,320797.066975,0.916440,19.578977,29.770182,1.973154,67.772367,53.396172,82.638461,64.602529,37.933357,70.603617,74.286861,20.200000,8.429296
60.568559,69.946526,119.642702,131.781795,49.557256,63.681925,59.341801,12.767642,114.939758,1.394880,69.942848,61.283436,130.644268,116.913754,128.752990,115.654966,58.007524,114.961925,0.001855,0.013146,32.000000,-237.240102,115.906908,0.293963,12.282561,0.585619,320653.749581,0.916153,19.570685,29.780492,1.974398,67.776872,53.391509,82.637418,64.602529,37.943842,70.603617,74.234571,20.200000,8.424824
60.558607,69.930895,119.673387,131.791521,49.572497,63.661559,59.366776,12.768582,114.963123,1.654624,69.917639,61.272815,130.649412,116.935539,128.755781,115.677386,58.012899,114.983564,0.001893,0.013149,32.000000,-237.239194,115.908365,0.375218,12.271700,0.585904,320531.641341,0.916078,19.564360,29.788129,1.975011,67.782071,53.387083,82.635507,64.602529,37.965252,70.603617,74.190364,20.200000,8.421396
60.547024,69.909791,119.685477,131.802930,49.431042,63.637007,59.356164,12.767750,114.989241,1.661520,69.887114,61.255624,130.655880,116.961984,128.758565,115.705542,58.017796,115.009112,0.001857,0.013116,32.000000,-237.239893,115.934588,0.376498,12.254007,0.586183,320385.803127,0.916157,19.557868,29.797725,1.975327,67.789445,53.380703,82.633109,64.602529,37.995814,70.603617,74.136150,20.200000,8.417012
60.533623,69.890434,119.704242,131.812058,49.428655,63.616497,59.372521,12.767140,115.011794,1.661506,69.865132,61.240002,130.662049,116.982999,128.761781,115.725986,58.023480,115.029880,0.001848,0.013110,32.000000,-237.240410,115.952600,0.376523,12.250213,0.586866,320266.439854,0.915607,19.551108,29.804224,1.976158,67.796558,53.375786,82.630939,64.602529,38.017554,70.603617,74.097508,20.200000,8.412703
60.518068,69.869076,119.711499,131.823253,49.422628,63.592325,59.327631,12.766203,115.033937,1.661513,69.846929,61.221359,130.669918,117.007112,128.767505,115.746438,58.030790,115.051209,0.001846,0.013076,32.000000,-237.241202,115.968781,0.376554,12.261942,0.587717,320122.795211,0.915561,19.540330,29.813344,1.976736,67.806819,53.370468,82.629468,64.602529,38.041803,70.603617,74.054327,20.200000,8.407956
60.509710,69.855320,119.745249,131.833307,49.459924,63.571904,59.364385,12.766318,115.057036,1.495102,69.828386,61.213758,130.677481,117.024748,128.771830,115.765208,58.037310,115.066699,0.001851,0.013051,32.000000,-237.241144,115.955954,0.315974,12.282246,0.588030,320000.098299,0.915191,19.532923,29.819053,1.977484,67.813491,53.366710,82.627280,64.602529,38.073170,70.603617,74.014643,20.200000,8.404715
60.499909,69.836700,119.734753,131.845015,49.488765,63.547625,59.352414,12.766558,115.077236,1.616457,69.798540,61.202963,130.685798,117.040880,128.776181,115.788200,58.045263,115.088320,0.001849,0.013086,32.000000,-237.240905,115.920811,0.363344,12.304475,0.587507,319856.066886,0.915745,19.525438,29.823441,1.978112,67.822441,53.361265,82.625351,64.602529,38.088784,70.603617,73.969861,20.200000,8.400636
60.491011,69.817916,119.726157,131.854039,49.378985,63.527128,59.343326,12.765865,115.092162,1.667150,69.773718,61.191727,130.693140,117.057809,128.780577,115.802246,58.051493,115.105700,0.001842,0.013088,32.000000,-237.241629,115.938653,0.376405,12.323393,0.586693,319735.753047,0.914991,19.519137,29.825416,1.978943,67.829554,53.358168,82.624905,64.602529,38.111243,70.603617,73.932603,20.200000,8.396522
60.481380,69.794075,119.717602,131.864010,49.392414,63.502657,59.358339,12.766169,115.109728,1.667441,69.739216,61.186271,130.701445,117.076537,128.786167,115.822182,58.058373,115.127542,0.001839,0.013096,32.000000,-237.241345,115.957871,0.376860,12.326887,0.585461,319591.423085,0.914945,19.509260,29.829320,1.979090,67.836331,53.354273,82.623192,64.602529,38.120858,70.603617,73.888064,20.200000,8.391242
60.470334,69.772123,119.753175,131.871709,49.447838,63.482254,59.368193,12.765239,115.122135,1.667103,69.714248,61.174493,130.708516,117.090745,128.791338,115.836152,58.064269,115.139502,0.001848,0.013088,32.000000,-237.242260,115.970855,0.376501,12.321021,0.584423,319467.126618,0.914894,19.498414,29.832617,1.979239,67.840337,53.351858,82.622168,64.602529,38.144282,70.603617,73.856096,20.200000,8.386320
60.456957,69.747993,119.770416,131.880631,49.459654,63.457847,59.358166,12.764698,115.136569,1.622428,69.690420,61.156700,130.715232,117.100620,128.797038,115.850084,58.069565,115.154059,0.001886,0.013068,32.000000,-237.242629,115.997754,0.359316,12.318903,0.584080,319318.340444,0.914413,19.483166,29.837713,1.979413,67.841181,53.349879,82.619159,64.602529,38.196008,70.603617,73.820630,20.200000,8.380615
60.447385,69.731004,119.743897,131.887871,49.483550,63.453863,59.354300,12.765106,115.150806,1.333432,69.671474,61.146597,130.721562,117.114432,128.802366,115.864341,58.074266,115.166983,0.001850,0.013065,32.000000,-237.242168,115.971457,0.264383,12.312880,0.584564,319193.414951,0.914099,19.471073,29.838373,1.980362,67.840625,53.349938,82.616543,64.602529,38.194255,70.603617,73.791281,20.200000,8.376558
60.437980,69.711556,119.761213,131.896294,49.515370,63.445858,59.344946,12.764255,115.159264,1.495311,69.648251,61.138394,130.729041,117.127903,128.807434,115.879129,58.079335,115.178074,0.001851,0.013017,32.000000,-237.243069,116.164340,0.318388,12.311651,0.584730,319047.662796,0.914068,19.458883,29.841054,1.981086,67.836239,53.350132,82.611819,64.602529,38.220425,70.603617,73.753955,20.200000,8.372000
60.428622,69.695227,119.829647,131.902351,49.689421,63.429410,59.344471,12.762949,115.170507,1.496935,69.621949,61.131996,130.735294,117.136823,128.813528,115.887630,58.083960,115.185918,0.001854,0.012963,32.000000,-237.244317,116.178345,0.318380,12.312284,0.584909,319010.004295,0.914189,19.450438,29.843436,1.980961,67.832651,53.350299,82.608520,64.602529,38.269055,70.603617,73.727490,20.200000,8.368177
60.416374,69.671423,119.815234,131.908472,49.779803,63.429353,59.349945,12.764278,115.184647,1.497513,69.590612,61.126783,130.742291,117.150811,128.820527,115.903768,58.088303,115.199939,0.001893,0.012932,32.000000,-237.243149,116.192385,0.318346,12.303052,0.585140,318950.018979,0.914329,19.439387,29.844446,1.981556,67.826857,53.348878,82.604288,64.602529,38.300016,70.603617,73.698088,20.200000,8.362774
60.406638,69.650214,119.858583,131.913096,49.907656,63.429560,59.357834,12.764162,115.194706,1.498001,69.567868,61.111914,130.748186,117.158240,128.824541,115.913572,58.091170,115.212360,0.001858,0.012915,32.000000,-237.243162,116.203333,0.318333,12.287156,0.585559,318850.676999,0.914216,19.431413,29.844119,1.982995,67.820801,53.346121,82.599941,64.602529,38.340737,70.603617,73.671933,20.200000,8.357758
