OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, January 22, 2020
2:22:33 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.435616,68.082962,14.437869,67.622538,-0.045953,0.031399,14.679725,14.222807,79.601079,0.000047,67.866573,78.481266,67.872553,12.469007,67.964021,78.311007,66.940336,78.266304,-0.000547,0.030489,67.679435,-235.779652,79.615447,-0.827282,-40.000997,0.000001,35.593552,0.002292,83.748865,-2.261505,0.995251,0.000034,0.304847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.091729,67.480160,68.119017,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.359451,-335.703375,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427561,68.082962,14.344545,67.622538,-0.043656,0.031424,14.527381,14.220095,79.557345,-0.000102,67.853383,78.404808,67.830410,12.499247,67.942668,78.242778,66.897478,78.256247,-0.000547,0.030517,67.672844,-235.782364,79.561014,-0.826842,-40.000970,0.000000,35.532231,0.002326,83.750386,-2.281669,0.997043,0.000153,0.305564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.087852,67.471702,68.108650,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.054761,-335.701541,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419786,68.084062,14.409250,67.623915,-0.042782,0.031410,14.711440,14.221237,79.617814,0.000067,67.862172,78.460366,67.861307,12.545901,67.944450,78.360449,66.919245,78.326113,-0.000547,0.030505,67.663854,-235.780894,79.518266,-0.826482,-40.001731,0.000001,35.570648,0.002352,83.739728,-2.243686,0.994246,0.000000,0.304868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.095040,67.492629,68.101278,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.422880,-335.702274,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.408445,68.082411,14.287379,67.624466,-0.044330,0.031493,14.750079,14.219239,79.589340,-0.000060,67.868649,78.459018,67.874070,12.469680,67.958050,78.386483,66.937433,78.265022,-0.000546,0.030496,67.676964,-235.781253,79.552489,-0.825528,-40.000315,0.000000,35.577482,0.002323,83.761958,-2.214213,0.999269,0.000000,0.304467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.100316,67.467944,68.125682,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.500159,-335.701834,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.410360,68.083237,14.352251,67.623640,-0.046628,0.031452,14.740714,14.219810,79.534342,-0.000326,67.855649,78.490127,67.861605,12.535013,67.960975,78.437089,66.930991,78.345907,-0.000544,0.030475,67.673458,-235.778715,79.590097,-0.824534,-40.001390,0.000001,35.658363,0.002325,83.791141,-2.277203,0.991598,0.000000,0.304372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.102408,67.485436,68.118000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.481428,-335.700440,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440609,68.082136,14.428821,67.625017,-0.046258,0.031464,14.617732,14.224947,79.598317,-0.000162,67.840708,78.550655,67.840780,12.475715,67.939311,78.319829,66.908437,78.300114,-0.000545,0.030518,67.671320,-235.776036,79.501418,-0.824180,-40.001364,0.000001,35.635365,0.002309,83.780938,-2.209880,0.995968,0.000348,0.304370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.082416,67.475003,68.118347,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.235465,-335.701394,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440319,68.082136,14.329198,67.625017,-0.043702,0.031477,14.716246,14.223806,79.730540,-0.000027,67.849440,78.442630,67.852627,12.545044,67.958651,78.374263,66.900166,78.357902,-0.000544,0.030515,67.668894,-235.780620,79.543677,-0.825468,-40.001285,0.000000,35.609136,0.002338,83.703467,-2.222469,0.999184,0.000000,0.304906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.083450,67.479366,68.107591,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.432493,-335.701687,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443021,68.084613,14.371145,67.624742,-0.042844,0.031441,14.776485,14.219524,79.645194,-0.000352,67.847796,78.438674,67.845922,12.510258,67.953192,78.357107,66.912250,78.241964,-0.000543,0.030527,67.651523,-235.784246,79.551796,-0.824166,-40.000892,0.000000,35.609136,0.002338,83.703467,-2.222469,0.999184,0.000000,0.304695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.105026,67.487640,68.125898,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.552970,-335.701908,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417612,68.084338,14.318956,67.625568,-0.044427,0.031478,14.687435,14.219096,79.612732,-0.000355,67.863551,78.508256,67.858249,12.445395,67.987157,78.398890,66.948949,78.266838,-0.000543,0.030544,67.673512,-235.785985,79.565073,-0.824017,-40.001075,0.000001,35.644928,0.002324,83.704252,-2.171832,0.992305,0.000000,0.303972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.101132,67.484575,68.134689,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.374869,-335.701541,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420831,68.082411,14.293831,67.625017,-0.046471,0.031445,14.653407,14.227659,79.661663,-0.000117,67.863979,78.581631,67.852523,12.411381,67.958547,78.349106,66.931060,78.376447,-0.000542,0.030515,67.670630,-235.772178,79.526156,-0.823884,-40.000682,0.000001,35.562118,0.002311,83.699394,-2.268937,0.995024,0.000000,0.304391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.104140,67.478430,68.119317,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.306814,-335.701247,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433888,68.082411,14.413854,67.625017,-0.047174,0.031411,14.775147,14.222521,79.654728,-0.000364,67.865170,78.510381,67.863413,12.464480,67.967776,78.389277,66.935591,78.291648,-0.000539,0.030534,67.664789,-235.781085,79.530645,-0.823449,-40.001154,0.000001,35.627940,0.002332,83.768141,-2.287385,0.993157,0.000000,0.304275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.125009,67.483083,68.110119,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.550294,-335.702128,-15.000275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436758,68.083787,14.373266,67.624191,-0.044580,0.031437,14.836837,14.221522,79.563838,-0.000406,67.854256,78.394377,67.862842,12.446190,67.968036,78.363342,66.912932,78.211804,-0.000538,0.030544,67.653028,-235.777166,79.633089,-0.823480,-40.001049,0.000000,35.544874,0.002311,83.721991,-2.255832,0.998612,0.000000,0.304444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.105724,67.474604,68.120757,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.673675,-335.701614,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433082,68.083512,14.380492,67.624466,-0.043150,0.031413,14.669052,14.223092,79.581262,-0.000130,67.865775,78.492597,67.852436,12.543841,67.965532,78.384306,66.926208,78.299728,-0.000537,0.030552,67.655049,-235.775761,79.579511,-0.824695,-40.001101,0.000001,35.555031,0.002303,83.715574,-2.291751,0.995602,0.000000,0.304064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.093655,67.495822,68.101994,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.338105,-335.700880,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417748,68.084338,14.418564,67.624466,-0.043503,0.031397,14.659802,14.227230,79.595206,-0.000006,67.855070,78.512654,67.864531,12.496595,67.953500,78.327002,66.942482,78.284604,-0.000537,0.030562,67.667085,-235.775392,79.620197,-0.825371,-40.000525,0.000001,35.554072,0.002328,83.725280,-2.240522,0.996356,0.000000,0.304120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.084540,67.499185,68.112843,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.319603,-335.701247,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416951,68.084338,14.305647,67.624466,-0.046223,0.031341,14.542487,14.225090,79.670699,-0.000199,67.876566,78.434168,67.858952,12.484830,67.958321,78.390542,66.910436,78.333721,-0.000537,0.030580,67.679100,-235.772943,79.523751,-0.825866,-40.001338,-0.000000,35.543935,0.002331,83.767774,-2.267889,1.000057,0.000000,0.305049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.074802,67.486527,68.120344,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.084975,-335.702568,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420962,68.085163,14.315938,67.621987,-0.046971,0.031369,14.725660,14.220381,79.628072,-0.000056,67.840473,78.403306,67.834051,12.544229,67.951303,78.403923,66.896958,78.261593,-0.000536,0.030586,67.638394,-235.782242,79.595236,-0.825428,-40.000577,0.000001,35.507537,0.002345,83.769938,-2.199826,0.992280,0.000000,0.304497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.034099,67.472432,68.088167,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.451321,-335.699633,-15.000266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425023,68.082687,14.426160,67.625568,-0.045451,0.031355,14.665827,14.224376,79.622425,0.000301,67.855893,78.480074,67.834190,12.501081,67.950194,78.369130,66.895428,78.250244,-0.000535,0.030575,67.670392,-235.773821,79.597274,-0.826124,-40.001075,0.000001,35.518026,0.002317,83.759862,-2.239243,0.992717,0.000000,0.304265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.042556,67.475484,68.107849,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.331655,-335.702494,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438553,68.084613,14.357349,67.622814,-0.043202,0.031437,14.853484,14.224662,79.568122,-0.000246,67.856440,78.362917,67.873674,12.493863,67.959318,78.309113,66.931789,78.253468,-0.000534,0.030628,67.646112,-235.777797,79.547470,-0.825810,-40.000734,-0.000000,35.494554,0.002325,83.746348,-2.246040,1.000079,0.000000,0.304117,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.052092,67.486276,68.120461,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.706968,-335.700880,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454104,68.081861,14.314214,67.623640,-0.043528,0.031487,14.648855,14.224804,79.648513,-0.000218,67.868890,78.503893,67.862436,12.483565,67.967214,78.271934,66.917273,78.340291,-0.000531,0.030670,67.649893,-235.774704,79.505028,-0.828719,-40.000708,0.000001,35.559788,0.002300,83.711524,-2.280035,0.994376,0.000000,0.304574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.042934,67.485019,68.112201,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.297711,-335.702788,-15.000452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442946,68.081861,14.421315,67.623640,-0.046287,0.031518,14.663379,14.222236,79.605411,-0.000005,67.848229,78.554117,67.846396,12.447229,67.961987,78.386384,66.933089,78.250552,-0.000530,0.030683,67.654439,-235.781698,79.634618,-0.827317,-40.001521,0.000001,35.628364,0.002333,83.666568,-2.201846,0.990322,0.000000,0.303928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.037709,67.486033,68.112194,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.326757,-335.701541,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420195,68.081861,14.440126,67.623640,-0.046038,0.031413,14.646184,14.222236,79.619957,-0.000398,67.872162,78.454218,67.844396,12.474798,67.965811,78.270343,66.939307,78.270957,-0.000530,0.030704,67.669309,-235.777600,79.522365,-0.828271,-40.000813,0.000000,35.643086,0.002335,83.696847,-2.283474,0.998502,0.000000,0.303257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.029054,67.484448,68.112999,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.292367,-335.702054,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.408239,68.082687,14.352359,67.624742,-0.043476,0.031380,14.624877,14.226802,79.595105,-0.000533,67.855324,78.477952,67.845720,12.429285,67.948829,78.305550,66.926083,78.366775,-0.000530,0.030710,67.657822,-235.775165,79.648485,-0.827516,-40.000498,-0.000000,35.554792,0.002333,83.758645,-2.274724,1.001382,0.000000,0.303971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.036201,67.488686,68.113098,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.249754,-335.702128,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.414032,68.083512,14.338661,67.624191,-0.042859,0.031385,14.774135,14.224662,79.603588,-0.000380,67.856452,78.453070,67.859937,12.514417,67.948905,78.315632,66.938879,78.223758,-0.000529,0.030730,67.655228,-235.774847,79.583691,-0.828427,-40.001101,0.000001,35.565759,0.002336,83.791978,-2.191245,0.996122,0.000000,0.304365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.032949,67.508322,68.130037,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.548270,-335.701321,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.399970,68.083512,14.275837,67.624191,-0.044474,0.031421,14.626324,14.220238,79.549316,-0.000297,67.857419,78.418758,67.850657,12.444905,67.952103,78.309742,66.925280,78.235332,-0.000527,0.030751,67.669024,-235.780090,79.578125,-0.826869,-40.000918,0.000001,35.516648,0.002312,83.777050,-2.308925,0.994771,0.000000,0.304787,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.029492,67.506943,68.111881,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.252647,-335.699266,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439249,68.083512,14.328300,67.624191,-0.046522,0.031422,14.695979,14.219096,79.521534,-0.000599,67.862041,78.385778,67.864794,12.471169,67.964997,78.400357,66.907454,78.260962,-0.000525,0.030746,67.663723,-235.782543,79.624136,-0.827965,-40.001233,0.000001,35.582559,0.002341,83.815298,-2.286832,0.991380,0.000000,0.303878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.039054,67.503610,68.125683,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.391958,-335.701614,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453567,68.085163,14.410864,67.623365,-0.047159,0.031452,14.642594,14.222236,79.658529,-0.000568,67.855335,78.448695,67.862895,12.513785,67.951864,78.377420,66.926927,78.249410,-0.000525,0.030741,67.650385,-235.778092,79.556302,-0.827792,-40.000498,0.000001,35.552339,0.002323,83.708533,-2.250202,0.992316,0.000000,0.303000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.026342,67.500045,68.128497,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.285188,-335.701247,-14.999833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.412738,68.083787,14.335146,67.624466,-0.043578,0.031457,14.718990,14.218811,79.649874,-0.000387,67.849483,78.447706,67.864131,12.472678,67.961421,78.442609,66.923527,78.233742,-0.000525,0.030770,67.668523,-235.785123,79.549777,-0.827400,-40.001101,0.000000,35.559888,0.002331,83.671324,-2.278151,0.997045,0.000055,0.304282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.019259,67.496704,68.132171,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.437979,-335.702201,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418490,68.083787,14.308326,67.624466,-0.042883,0.031470,14.559963,14.222236,79.610641,-0.000660,67.862241,78.416370,67.866724,12.473330,67.959022,78.335045,66.913069,78.262306,-0.000525,0.030799,67.658544,-235.783009,79.537702,-0.825726,-40.001390,0.000001,35.604808,0.002328,83.780844,-2.264686,0.994616,0.000460,0.303946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.024347,67.488893,68.121726,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.119926,-335.703155,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430369,68.082411,14.407687,67.623640,-0.044495,0.031436,14.789618,14.222378,79.650172,-0.000628,67.884802,78.534929,67.853284,12.442968,67.956396,78.379681,66.910827,78.254613,-0.000526,0.030811,67.684454,-235.778113,79.578634,-0.825745,-40.001521,0.000001,35.629640,0.002352,83.765206,-2.254832,0.992360,0.000000,0.303682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.034615,67.484601,68.126140,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.579236,-335.700880,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444963,68.083787,14.427381,67.626119,-0.046505,0.031409,14.806103,14.226089,79.672842,-0.000355,67.841358,78.575838,67.842651,12.447820,67.944927,78.431307,66.919085,78.264853,-0.000524,0.030839,67.642177,-235.775386,79.560318,-0.824680,-40.001259,0.000001,35.629640,0.002352,83.765206,-2.254832,0.992360,0.000000,0.303848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.022318,67.483534,68.119417,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.612206,-335.700220,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446062,68.082136,14.360023,67.621987,-0.047167,0.031462,14.787137,14.222664,79.634768,-0.000603,67.856778,78.512636,67.846844,12.498064,67.965764,78.316894,66.910061,78.312685,-0.000523,0.030866,67.678727,-235.774222,79.539925,-0.825472,-40.001626,0.000000,35.527798,0.002304,83.693298,-2.258980,0.998783,0.000826,0.303166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.043564,67.509787,68.125791,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.574273,-335.699193,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430404,68.085163,14.412631,67.624191,-0.044464,0.031493,14.676310,14.225233,79.634068,-0.000628,67.868024,78.552403,67.855466,12.454957,67.957746,78.298113,66.960951,78.316397,-0.000522,0.030868,67.663509,-235.774276,79.480982,-0.824730,-40.001101,0.000001,35.604162,0.002311,83.688662,-2.214873,0.994044,0.000000,0.303578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.037212,67.510090,68.123389,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.352619,-335.701467,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.414392,68.085163,14.326489,67.624191,-0.043069,0.031469,14.787982,14.224662,79.606857,-0.000346,67.862088,78.372988,67.856957,12.496147,67.957574,78.350836,66.933317,78.357289,-0.000521,0.030860,67.665011,-235.777633,79.515001,-0.825435,-40.001600,0.000000,35.640706,0.002333,83.734207,-2.263044,0.998768,0.000000,0.303749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.025810,67.493687,68.104105,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.575964,-335.701761,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.413303,68.084613,14.307318,67.624191,-0.043565,0.031441,14.881287,14.222949,79.609721,-0.000226,67.845369,78.445185,67.832615,12.466050,67.936553,78.402743,66.907722,78.297626,-0.000521,0.030849,67.670610,-235.780001,79.454225,-0.823642,-40.000865,0.000001,35.654272,0.002316,83.777722,-2.205433,0.993902,0.000000,0.303823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.000221,67.475573,68.105988,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.762574,-335.700880,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416047,68.084888,14.405872,67.625843,-0.046280,0.031459,14.809390,14.220809,79.666744,-0.000402,67.859199,78.433785,67.837703,12.443682,67.957869,78.329055,66.929573,78.294180,-0.000519,0.030843,67.653428,-235.781814,79.506743,-0.825224,-40.000577,0.000001,35.615160,0.002300,83.780133,-2.223578,0.992647,0.000000,0.305217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.032344,67.501473,68.122822,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.618780,-335.703081,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435795,68.084888,14.385631,67.622814,-0.045960,0.031455,14.665382,14.223806,79.634439,-0.000238,67.851919,78.476092,67.841729,12.517802,67.937764,78.382901,66.902665,78.268773,-0.000519,0.030833,67.642824,-235.777178,79.564561,-0.824806,-40.001128,0.000000,35.623304,0.002312,83.772948,-2.247956,0.999294,0.000000,0.302985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.028051,67.481779,68.096779,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.330764,-335.701321,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.414454,68.084888,14.392426,67.622814,-0.043338,0.031467,14.689770,14.221380,79.693629,0.000139,67.871966,78.533768,67.862727,12.489765,67.974578,78.347879,66.954099,78.220476,-0.000519,0.030860,67.679044,-235.782882,79.504051,-0.826193,-40.001128,0.000000,35.598157,0.002331,83.719287,-2.239683,0.996525,0.000000,0.303211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.050712,67.497380,68.123199,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.379541,-335.701394,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439768,68.085988,14.424079,67.625292,-0.042524,0.031519,14.716508,14.222664,79.558443,-0.000375,67.846572,78.440676,67.864845,12.439991,67.952150,78.417126,66.916013,78.177522,-0.000518,0.030844,67.665194,-235.776025,79.596214,-0.825395,-40.000865,0.000000,35.602826,0.002332,83.777277,-2.326554,0.998472,0.000000,0.304378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.042432,67.502828,68.108447,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.433016,-335.701467,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448847,68.085438,14.389036,67.623640,-0.043450,0.031515,14.721854,14.227088,79.638211,-0.000320,67.851000,78.446399,67.834827,12.462522,67.932108,78.323437,66.919227,78.335719,-0.000520,0.030860,67.640662,-235.772257,79.545817,-0.825284,-40.000865,0.000000,35.602826,0.002332,83.777277,-2.326554,0.998472,0.000000,0.303691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.036538,67.483613,68.105003,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.443708,-335.702421,-14.999784,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439722,68.082962,14.366025,67.624466,-0.046239,0.031564,14.536542,14.226945,79.632021,-0.000048,67.861118,78.489952,67.872235,12.503976,67.964119,78.312374,66.951909,78.229959,-0.000521,0.030848,67.681419,-235.772563,79.605064,-0.824352,-40.000839,0.000001,35.666079,0.002324,83.684408,-2.207153,0.995861,0.000000,0.303313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.036513,67.519795,68.138893,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.073084,-335.702201,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422505,68.084888,14.385060,67.622538,-0.045959,0.031522,14.715350,14.223235,79.601671,-0.000414,67.847907,78.491765,67.827160,12.498145,67.944826,78.270364,66.924854,78.247470,-0.000523,0.030867,67.645841,-235.779716,79.605759,-0.825315,-40.001495,0.000001,35.685911,0.002359,83.706699,-2.317405,0.994896,0.000000,0.303753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.031783,67.505074,68.108959,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.430700,-335.700660,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415773,68.084888,14.306198,67.622538,-0.043384,0.031526,14.742762,14.225518,79.546097,-0.000542,67.859055,78.465459,67.873471,12.478080,67.965356,78.299702,66.930260,78.294971,-0.000524,0.030898,67.676457,-235.777760,79.536089,-0.821937,-40.001128,0.000000,35.674830,0.002330,83.755393,-2.277499,0.997404,0.000000,0.304045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.036085,67.490651,68.130579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.485524,-335.699780,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.411253,68.085163,14.307210,67.625017,-0.042859,0.031552,14.661839,14.223948,79.591107,-0.000378,67.868377,78.521067,67.869947,12.493639,67.970567,78.339854,66.953812,78.275118,-0.000525,0.030884,67.668414,-235.780314,79.579878,-0.821938,-40.001600,0.000001,35.699724,0.002327,83.773692,-2.248064,0.992399,0.000016,0.304562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.039216,67.530406,68.128734,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.323678,-335.701467,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439793,68.085713,14.422333,67.626394,-0.044507,0.031521,14.687246,14.223377,79.600506,-0.000304,67.850111,78.421735,67.846626,12.519005,67.955560,78.390459,66.920829,78.236512,-0.000528,0.030865,67.658393,-235.774656,79.554833,-0.820994,-40.000865,0.000001,35.719947,0.002343,83.786257,-2.286176,0.992780,0.000540,0.305399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.040018,67.505407,68.135298,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.374491,-335.703595,-14.999911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439467,68.086264,14.400574,67.623640,-0.046562,0.031540,14.758502,14.218954,79.655246,-0.000531,67.850497,78.501778,67.840093,12.522248,67.941537,78.372019,66.921218,78.236496,-0.000528,0.030855,67.665401,-235.783177,79.610941,-0.820723,-40.001154,0.000000,35.652322,0.002332,83.709258,-2.281515,0.998791,0.000628,0.304061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.035150,67.510523,68.109903,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.517005,-335.703155,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429428,68.086264,14.338764,67.623640,-0.047133,0.031614,14.759330,14.224519,79.656072,-0.000485,67.864551,78.546166,67.855786,12.472187,67.965971,78.333254,66.939131,78.255284,-0.000528,0.030857,67.684445,-235.776464,79.516490,-0.819073,-40.000577,0.000000,35.674031,0.002322,83.710694,-2.281917,0.997306,0.000875,0.304013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.063318,67.506665,68.135279,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.518659,-335.701321,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420280,68.085713,14.400973,67.626945,-0.044409,0.031656,14.678036,14.228943,79.671283,-0.000216,67.852643,78.517615,67.855135,12.423921,67.942437,78.319262,66.917135,78.313251,-0.000528,0.030841,67.662999,-235.769746,79.603472,-0.820481,-40.000813,0.000001,35.769081,0.002329,83.737959,-2.286044,0.993717,0.001224,0.305012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.022324,67.483956,68.115806,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.356073,-335.701541,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417098,68.086814,14.427537,67.625017,-0.042866,0.031643,14.721576,14.223663,79.670252,-0.000468,67.842288,78.446711,67.842380,12.483076,67.938415,78.384551,66.933347,78.258509,-0.000529,0.030843,67.660075,-235.778304,79.542881,-0.820070,-40.001101,0.000000,35.853007,0.002346,83.762267,-2.221534,0.998661,0.001545,0.304736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.026207,67.492003,68.122849,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.443153,-335.700807,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415842,68.085713,14.353349,67.625843,-0.044548,0.031631,14.767454,14.221522,79.605515,-0.000450,67.871774,78.445220,67.873508,12.498880,67.982034,78.304181,66.918514,78.162015,-0.000528,0.030867,67.690025,-235.778642,79.519367,-0.820279,-40.000970,0.000001,35.821389,0.002337,83.785318,-2.271145,0.993273,0.001298,0.304133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.052758,67.530223,68.137561,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.534908,-335.703522,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424331,68.084613,14.357716,67.624191,-0.046524,0.031601,14.743822,14.221094,79.525493,-0.000059,67.839792,78.469320,67.841994,12.528467,67.953007,78.302123,66.910844,78.243371,-0.000529,0.030826,67.660885,-235.777922,79.570987,-0.819382,-40.000892,0.000001,35.782353,0.002331,83.774328,-2.333885,0.995665,0.000824,0.303954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.026237,67.507431,68.123247,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.487645,-335.700293,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444330,68.084613,14.311301,67.624191,-0.047059,0.031552,14.628846,14.221522,79.596363,-0.000201,67.859342,78.475271,67.834604,12.555485,67.953937,78.386159,66.921806,78.294730,-0.000530,0.030804,67.661847,-235.779461,79.535030,-0.819062,-40.001101,0.000001,35.766586,0.002331,83.750155,-2.266498,0.995382,0.000384,0.304988,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.042138,67.504615,68.126709,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.257692,-335.700514,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
