OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, January 22, 2020
2:29:15 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
164.373707,68.091216,14.348055,67.624742,-0.044809,0.030744,14.757963,14.226802,79.586280,-0.000118,67.834542,78.502967,67.855825,12.536133,67.933142,78.357051,66.914297,78.229980,-0.000534,0.030528,67.653557,-235.774345,79.539821,-0.818770,-40.000734,0.000035,-156.874514,0.000008,-43.309937,-2.264191,0.087628,0.000000,0.304322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.924853,67.488809,68.118377,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.515926,-335.697212,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.362418,68.091216,14.437452,67.624742,-0.042951,0.030777,14.653744,14.224234,79.684388,-0.000356,67.827654,78.448743,67.852306,12.495555,67.938359,78.349267,66.907771,78.281607,-0.000534,0.030540,67.648313,-235.775111,79.587016,-0.818388,-40.001705,0.000035,-156.798100,0.000008,-43.303747,-2.279777,0.087289,0.000000,0.304374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.924245,67.492778,68.095641,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.307489,-335.695671,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.391031,68.089565,14.442348,67.625568,-0.044908,0.030739,14.699022,14.220523,79.644068,-0.000521,67.844095,78.455754,67.826518,12.468355,67.943767,78.350609,66.905188,78.339602,-0.000533,0.030544,67.657333,-235.785541,79.628500,-0.818178,-40.001233,0.000035,-156.941006,0.000008,-43.299011,-2.235375,0.087839,0.000000,0.303727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.949202,67.497356,68.118014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.398045,-335.695891,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.383372,68.089841,14.327534,67.625843,-0.046439,0.030710,14.662103,14.220666,79.601063,-0.000330,67.856749,78.470678,67.876590,12.501775,67.978044,78.311637,66.939595,78.250452,-0.000533,0.030569,67.664629,-235.779170,79.659154,-0.817576,-40.001757,0.000035,-156.941006,0.000008,-43.299011,-2.235375,0.087839,0.000000,0.303208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.973904,67.512916,68.122435,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.324206,-335.695304,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.369264,68.091767,14.337350,67.623915,-0.046782,0.030711,14.763950,14.220523,79.681332,-0.000243,67.853565,78.460465,67.853606,12.525938,67.947980,78.372448,66.912235,78.203459,-0.000535,0.030568,67.641990,-235.778165,79.531421,-0.817479,-40.001705,0.000035,-156.628416,0.000008,-43.309178,-2.290054,0.087159,0.000000,0.303509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.941767,67.495744,68.097604,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.527900,-335.694718,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.352283,68.091767,14.369620,67.623915,-0.045063,0.030747,14.699024,14.225375,79.669023,-0.000495,67.850359,78.412687,67.847325,12.604034,67.947938,78.392131,66.916082,78.205046,-0.000536,0.030580,67.677263,-235.776428,79.537578,-0.818120,-40.001442,0.000035,-156.639526,0.000008,-43.301332,-2.297180,0.087226,0.000000,0.303542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.949629,67.507771,68.104358,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.398048,-335.695891,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.358326,68.090941,14.297166,67.626394,-0.042851,0.030737,14.709799,14.220666,79.664313,-0.000316,67.865183,78.560831,67.859135,12.475023,67.975562,78.366071,66.934355,78.243922,-0.000536,0.030578,67.673078,-235.781465,79.511169,-0.816938,-40.001626,0.000035,-156.822780,0.000008,-43.294208,-2.299861,0.087432,0.000000,0.302965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.954368,67.526663,68.134668,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.419598,-335.696112,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.362011,68.090391,14.301761,67.628597,-0.044726,0.030715,14.677958,14.223663,79.594417,-0.000158,67.838039,78.527442,67.853746,12.524837,67.964346,78.376728,66.929896,78.240226,-0.000538,0.030593,67.657473,-235.783549,79.574534,-0.816653,-40.000997,0.000035,-156.822780,0.000008,-43.294208,-2.299861,0.087432,0.000000,0.303114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.927765,67.516693,68.116907,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.355916,-335.698533,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.347043,68.090391,14.446640,67.626119,-0.046326,0.030715,14.645731,14.226660,79.580416,-0.000307,67.844768,78.513708,67.857090,12.465845,67.950218,78.398305,66.913778,78.262812,-0.000539,0.030620,67.641455,-235.775963,79.578347,-0.816237,-40.001390,0.000035,-156.821909,0.000008,-43.297330,-2.290023,0.086985,0.000000,0.304318,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.949412,67.516294,68.109542,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.291462,-335.697065,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.363357,68.092592,14.366950,67.625568,-0.046697,0.030710,14.662760,14.226517,79.570958,-0.000235,67.841380,78.511941,67.837496,12.463093,67.952669,78.373715,66.954915,78.210432,-0.000540,0.030628,67.642199,-235.774303,79.534641,-0.817979,-40.001416,0.000035,-156.632528,0.000008,-43.293386,-2.255169,0.087903,0.000000,0.303690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.943127,67.499602,68.109874,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.325519,-335.698973,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.380967,68.092592,14.446528,67.625568,-0.045066,0.030769,14.649162,14.220523,79.629685,0.000004,67.840120,78.459977,67.841841,12.427899,67.952438,78.392657,66.915755,78.231699,-0.000540,0.030607,67.642591,-235.781280,79.590811,-0.818961,-40.001338,0.000035,-156.647601,0.000008,-43.298030,-2.334741,0.087410,0.000000,0.303948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.925842,67.507278,68.105278,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.298324,-335.695891,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.355237,68.093142,14.430417,67.624466,-0.043430,0.030786,14.748796,14.221380,79.591644,-0.000130,67.851645,78.530032,67.860869,12.407386,67.949005,78.395632,66.908218,78.348946,-0.000540,0.030614,67.637997,-235.779932,79.561646,-0.819170,-40.000839,0.000035,-156.923371,0.000008,-43.305417,-2.279973,0.087884,0.000000,0.304496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.947367,67.509670,68.127693,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.497591,-335.695158,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.351393,68.090941,14.350075,67.626394,-0.044127,0.030834,14.843367,14.224519,79.615703,-0.000327,67.826607,78.485415,67.832211,12.520147,67.966521,78.347922,66.907132,78.260671,-0.000539,0.030631,67.639815,-235.780890,79.573106,-0.817874,-40.001338,0.000035,-156.959102,0.000008,-43.294072,-2.186448,0.087800,0.000000,0.304297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.926611,67.494314,68.121618,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.686733,-335.694277,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.366871,68.092042,14.394521,67.625292,-0.045877,0.030912,14.874993,14.220523,79.547150,-0.000026,67.828484,78.490191,67.834330,12.472107,67.961567,78.406347,66.933174,78.235454,-0.000539,0.030631,67.618521,-235.784886,79.601579,-0.815636,-40.000944,0.000035,-157.240531,0.000008,-43.294660,-2.250094,0.087313,0.000000,0.303370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.936633,67.496017,68.103962,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.749986,-335.697212,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.375955,68.092042,14.357296,67.625292,-0.046079,0.030918,14.631841,14.218954,79.573854,0.000028,67.838383,78.407402,67.862655,12.510829,67.946631,78.362403,66.920667,78.308812,-0.000540,0.030635,67.655750,-235.783177,79.576678,-0.814026,-40.001705,0.000035,-157.660687,0.000008,-43.300054,-2.294638,0.087576,0.000000,0.304685,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.940002,67.502301,68.113927,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.263682,-335.697285,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.335949,68.092042,14.305974,67.628322,-0.044500,0.030941,14.733288,14.221237,79.534298,-0.000176,67.839973,78.491554,67.862676,12.481792,67.959549,78.267388,66.918938,78.225230,-0.000540,0.030653,67.648238,-235.783681,79.613714,-0.815181,-40.001364,0.000035,-157.656328,0.000008,-43.303865,-2.228320,0.087344,0.000000,0.303603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.940439,67.512311,68.118023,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.466575,-335.696038,-14.999577,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.329917,68.091491,14.424496,67.625292,-0.042904,0.030975,14.707609,14.221237,79.591011,-0.000077,67.866244,78.503899,67.871906,12.476898,67.967535,78.447317,66.950830,78.351252,-0.000541,0.030643,67.658002,-235.778108,79.615672,-0.815461,-40.001783,0.000035,-157.801081,0.000008,-43.287078,-2.287903,0.087053,0.000000,0.303281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.958405,67.519050,68.130746,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.415217,-335.694057,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.356195,68.093418,14.396385,67.626394,-0.044007,0.030983,14.913155,14.220666,79.632280,0.000083,67.833196,78.508364,67.832890,12.486931,67.945148,78.405675,66.900032,78.267592,-0.000541,0.030658,67.639380,-235.782448,79.529769,-0.815876,-40.001967,0.000035,-157.942296,0.000008,-43.285098,-2.227370,0.087778,0.000000,0.304825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.952247,67.518298,68.116606,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.826311,-335.696112,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.350107,68.091216,14.341298,67.626394,-0.045860,0.031030,14.661540,14.217955,79.541149,-0.000192,67.840297,78.493470,67.843596,12.454693,67.947536,78.352929,66.933005,78.273859,-0.000542,0.030682,67.645666,-235.784504,79.607005,-0.817705,-40.001338,0.000035,-157.943657,0.000008,-43.294558,-2.237288,0.087597,0.000000,0.303656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.947979,67.508201,68.121260,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.323080,-335.696992,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.330598,68.091216,14.462340,67.626394,-0.045027,0.031092,14.551068,14.221950,79.670337,-0.000281,67.840898,78.523780,67.839751,12.490825,67.951595,78.258323,66.935277,78.257776,-0.000541,0.030676,67.639233,-235.781492,79.586201,-0.818933,-40.001574,0.000035,-157.943657,0.000008,-43.294558,-2.237288,0.087597,0.000000,0.304074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.939558,67.505187,68.107726,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.102136,-335.695818,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.359711,68.092867,14.383835,67.623915,-0.043301,0.031148,14.724198,14.222378,79.647067,-0.000141,67.842362,78.381913,67.848192,12.496473,67.957543,78.373651,66.924261,78.298035,-0.000544,0.030689,67.638631,-235.778605,79.562481,-0.817403,-40.001521,0.000035,-158.565267,0.000008,-43.285659,-2.280363,0.088008,0.000000,0.303562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.948000,67.509055,68.108368,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.448396,-335.695818,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.371298,68.091216,14.378531,67.625568,-0.041797,0.031121,14.722748,14.225803,79.573350,-0.000349,67.829551,78.459085,67.834567,12.495331,67.957228,78.358008,66.924256,78.252814,-0.000545,0.030722,67.647316,-235.777967,79.586464,-0.817627,-40.001731,0.000036,-158.834443,0.000008,-43.296225,-2.239818,0.087514,0.000000,0.303185,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.963907,67.499168,68.112105,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.445497,-335.695231,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.322992,68.093142,14.429759,67.625568,-0.043675,0.031112,14.733560,14.221950,79.601040,-0.000478,67.843079,78.433952,67.850369,12.407141,67.957640,78.312595,66.936642,78.322093,-0.000546,0.030721,67.653004,-235.779689,79.645754,-0.820096,-40.002019,0.000036,-158.716487,0.000008,-43.302737,-2.272981,0.087476,0.000000,0.304420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.970559,67.499997,68.129882,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.467120,-335.696478,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.325108,68.093142,14.332246,67.625568,-0.045246,0.031134,14.707378,14.220951,79.621451,-0.000264,67.842100,78.496791,67.854214,12.444477,67.946092,78.365216,66.917751,78.245187,-0.000546,0.030760,67.634230,-235.777409,79.579654,-0.819912,-40.001810,0.000035,-158.643090,0.000008,-43.280541,-2.234557,0.087813,0.000000,0.303497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.986466,67.512167,68.119748,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.414755,-335.696405,-14.999528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.352882,68.090666,14.380465,67.625843,-0.045589,0.031130,14.576880,14.220238,79.583638,-0.000241,67.861244,78.464727,67.846182,12.534136,67.944715,78.292955,66.927054,78.380126,-0.000546,0.030741,67.658787,-235.779598,79.604394,-0.819670,-40.001469,0.000036,-158.777255,0.000008,-43.281429,-2.272073,0.087219,0.000000,0.303802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.947654,67.506211,68.123633,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.153760,-335.694571,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.366641,68.093142,14.360308,67.625568,-0.043850,0.031141,14.662217,14.222949,79.600568,-0.000468,67.870123,78.473936,67.857472,12.479916,67.979722,78.388075,66.955573,78.287832,-0.000547,0.030751,67.661474,-235.781312,79.517857,-0.818833,-40.000865,0.000036,-158.712288,0.000008,-43.295560,-2.182433,0.087497,0.000000,0.303220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.005529,67.546222,68.145047,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.324434,-335.695891,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.318410,68.092317,14.300532,67.625568,-0.042260,0.031121,14.549399,14.223663,79.633152,-0.000399,67.850106,78.395218,67.850544,12.510318,67.951575,78.335495,66.925404,78.302094,-0.000546,0.030741,67.659216,-235.774862,79.597377,-0.819527,-40.001547,0.000036,-158.816418,0.000008,-43.298856,-2.278612,0.087368,0.000441,0.304574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.959919,67.500172,68.109509,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.098798,-335.696772,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.312733,68.092317,14.423056,67.625568,-0.042997,0.031132,14.645932,14.222378,79.601305,-0.000143,67.841587,78.502117,67.848171,12.508545,67.952529,78.409995,66.935138,78.215272,-0.000546,0.030741,67.664338,-235.779916,79.614366,-0.819060,-40.001626,0.000036,-158.691687,0.000008,-43.279443,-2.237984,0.087029,0.000000,0.305579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.970856,67.514028,68.120895,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.291864,-335.695451,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.346958,68.091767,14.445432,67.626669,-0.045167,0.031149,14.716827,14.222378,79.586922,-0.000354,67.854466,78.570828,67.837853,12.490274,67.953442,78.292814,66.929799,78.229963,-0.000547,0.030721,67.654066,-235.778769,79.657766,-0.819012,-40.001810,0.000035,-158.788253,0.000008,-43.277061,-2.311413,0.087778,0.000231,0.305057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.993813,67.540743,68.144673,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.433654,-335.695598,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.330615,68.091767,14.416153,67.625292,-0.045484,0.031227,14.635960,14.225803,79.611431,-0.000407,67.838433,78.494009,67.850348,12.457812,67.958868,78.372839,66.937789,78.371327,-0.000548,0.030764,67.648351,-235.777803,79.571780,-0.819345,-40.000997,0.000035,-158.788253,0.000008,-43.277061,-2.311413,0.087778,0.000122,0.305272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.981352,67.519120,68.127701,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.271919,-335.696552,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.331909,68.091767,14.385956,67.625292,-0.043710,0.031246,14.636186,14.224376,79.639422,-0.000184,67.845493,78.577374,67.860142,12.477591,67.944533,78.317792,66.913676,78.231798,-0.000548,0.030784,67.668250,-235.776607,79.538211,-0.820541,-40.001731,0.000036,-159.210932,0.000008,-43.285116,-2.199616,0.087727,0.000323,0.303772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.990314,67.512272,68.129401,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.272373,-335.694204,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.348437,68.091491,14.462362,67.627496,-0.042124,0.031207,14.719790,14.225661,79.607038,-0.000318,67.845388,78.561927,67.854361,12.402858,67.946655,78.350205,66.932307,78.256426,-0.000549,0.030778,67.647041,-235.775159,79.647833,-0.821557,-40.001206,0.000036,-159.350590,0.000008,-43.285659,-2.277822,0.087542,0.000000,0.304460,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.963736,67.491089,68.134702,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.439581,-335.695378,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.334231,68.091491,14.320157,67.627496,-0.042951,0.031257,14.650715,14.220666,79.634241,-0.000502,67.824769,78.482211,67.838157,12.457894,67.930863,78.387096,66.913191,78.397532,-0.000549,0.030793,67.645423,-235.779662,79.560769,-0.821879,-40.001206,0.000035,-159.155207,0.000008,-43.292870,-2.278383,0.087998,0.000000,0.303768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.967081,67.513164,68.104380,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.301431,-335.696332,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.304831,68.091767,14.346433,67.626394,-0.044865,0.031235,14.614739,14.219524,79.631301,-0.000172,67.842302,78.457841,67.863819,12.420702,67.960693,78.387747,66.935859,78.272490,-0.000548,0.030776,67.648502,-235.781951,79.600580,-0.822104,-40.001836,0.000036,-159.344104,0.000008,-43.286908,-2.155817,0.087140,0.000000,0.303953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.990664,67.524691,68.140745,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.229479,-335.696258,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.332634,68.090941,14.364904,67.627220,-0.044609,0.031272,14.541227,14.217955,79.626626,-0.000114,67.840504,78.493145,67.842005,12.448168,67.954683,78.375909,66.907398,78.264717,-0.000549,0.030815,67.646287,-235.786963,79.582695,-0.821998,-40.001233,0.000036,-159.288351,0.000008,-43.274294,-2.270151,0.087316,0.000000,0.304628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.990478,67.496206,68.104417,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.082454,-335.697652,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.337214,68.091767,14.312133,67.627771,-0.042905,0.031255,14.657703,14.223092,79.594173,-0.000394,67.843374,78.466282,67.854274,12.425901,67.936583,78.313574,66.911957,78.328458,-0.000547,0.030832,67.641300,-235.784448,79.675938,-0.822126,-40.001705,0.000036,-159.468895,0.000008,-43.286789,-2.247391,0.087414,0.000000,0.304265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.971136,67.498909,68.137665,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.315406,-335.693984,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.317627,68.091767,14.441950,67.627771,-0.041558,0.031239,14.650206,14.222093,79.559179,-0.000482,67.839196,78.479415,67.821100,12.489010,67.961647,78.336044,66.911077,78.267876,-0.000547,0.030846,67.626355,-235.777251,79.645244,-0.823024,-40.001469,0.000036,-159.362245,0.000008,-43.287884,-2.205206,0.087090,0.000000,0.302828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.982467,67.505253,68.120567,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.300412,-335.697579,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.337908,68.093693,14.404956,67.626119,-0.044445,0.031210,14.676179,14.219524,79.622476,-0.000321,67.848300,78.498613,67.857556,12.420375,67.961917,78.299738,66.954811,78.304485,-0.000547,0.030824,67.669821,-235.783590,79.576270,-0.822941,-40.000603,0.000036,-159.300206,0.000008,-43.279665,-2.248752,0.087890,0.000000,0.304420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.004781,67.517592,68.127237,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.352359,-335.694864,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.330949,68.092592,14.364300,67.625292,-0.045725,0.031228,14.484034,14.219810,79.679474,-0.000586,67.853335,78.482167,67.859967,12.459648,67.952680,78.352666,66.909922,78.292691,-0.000548,0.030809,67.662037,-235.779043,79.530870,-0.823050,-40.000839,0.000036,-159.335302,0.000008,-43.288764,-2.261242,0.087688,0.000000,0.303895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.971838,67.525415,68.123989,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.968067,-335.697139,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.305328,68.092592,14.395175,67.625017,-0.044864,0.031259,14.680254,14.220809,79.560183,-0.000674,67.835043,78.479918,67.841457,12.416766,67.955382,78.337367,66.925212,78.271979,-0.000548,0.030793,67.651990,-235.783125,79.634333,-0.822631,-40.000761,0.000036,-159.232192,0.000008,-43.284431,-2.229397,0.087411,0.000000,0.303713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.977868,67.495241,68.130110,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.360508,-335.695745,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.316565,68.092592,14.400537,67.626119,-0.043125,0.031258,14.764720,14.214244,79.614090,-0.000357,67.835576,78.540927,67.848171,12.411343,67.960850,78.321024,66.946984,78.276025,-0.000547,0.030766,67.652524,-235.788214,79.513558,-0.821942,-40.001075,0.000036,-159.403920,0.000008,-43.273678,-2.259879,0.087612,0.000000,0.304145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.975847,67.525681,68.123578,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.529440,-335.695745,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.331020,68.092592,14.331651,67.626119,-0.041691,0.031278,14.555832,14.221094,79.569948,-0.000511,67.842364,78.525523,67.827853,12.423576,67.968402,78.315650,66.941334,78.221823,-0.000546,0.030753,67.676703,-235.785790,79.482881,-0.819949,-40.001547,0.000036,-159.409926,0.000008,-43.278394,-2.278683,0.087639,0.000000,0.303579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.966344,67.499941,68.127499,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.111663,-335.696625,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.325144,68.092042,14.334946,67.626394,-0.043811,0.031347,14.656034,14.221808,79.583900,-0.000625,67.845286,78.504308,67.853617,12.440276,67.967962,78.352545,66.917632,78.293546,-0.000546,0.030764,67.678803,-235.778848,79.624400,-0.821418,-40.001705,0.000036,-159.534509,0.000008,-43.284460,-2.312800,0.087212,0.000000,0.303292,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.981709,67.519477,68.110480,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.312067,-335.698019,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.300725,68.093968,14.399522,67.627496,-0.045325,0.031319,14.761830,14.220238,79.605375,-0.000410,67.823595,78.480321,67.831216,12.434139,67.957620,78.383082,66.949065,78.336541,-0.000546,0.030744,67.650454,-235.782713,79.618099,-0.821249,-40.001731,0.000036,-159.845460,0.000008,-43.282544,-2.236479,0.087235,0.000000,0.303746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.983848,67.472924,68.116507,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.523660,-335.698459,-14.999056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.344985,68.091767,14.348339,67.625292,-0.045444,0.031333,14.780699,14.223520,79.563548,-0.000335,67.848476,78.479868,67.844795,12.496962,67.968706,78.379845,66.942914,78.220821,-0.000546,0.030745,67.661307,-235.777627,79.591034,-0.821691,-40.001311,0.000036,-159.698134,0.000008,-43.270370,-2.236389,0.087641,0.000000,0.304809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.972887,67.513147,68.113274,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.561397,-335.695745,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.333913,68.091767,14.446655,67.625292,-0.043523,0.031277,14.726455,14.227659,79.588770,-0.000520,67.834508,78.386056,67.837989,12.473043,67.950250,78.335579,66.946740,78.270667,-0.000545,0.030719,67.639867,-235.778406,79.615567,-0.822647,-40.001915,0.000036,-159.817809,0.000008,-43.291146,-2.315115,0.087306,0.000000,0.303754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.959426,67.508002,68.120839,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.452910,-335.694938,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.299520,68.092317,14.423947,67.625843,-0.042059,0.031257,14.742604,14.224376,79.650209,-0.000420,67.853830,78.476500,67.876877,12.474655,67.981243,78.321703,66.944980,78.230329,-0.000545,0.030720,67.668326,-235.775951,79.540495,-0.824748,-40.000997,0.000036,-159.510399,0.000008,-43.286500,-2.282369,0.087910,0.000000,0.303585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.986669,67.524855,68.142369,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.485209,-335.695084,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.289409,68.092317,14.364427,67.625292,-0.043132,0.031234,14.783177,14.218954,79.627462,-0.000184,67.852522,78.471727,67.857262,12.472984,67.969112,78.341868,66.914932,78.263104,-0.000544,0.030697,67.671982,-235.781374,79.566562,-0.823448,-40.001442,0.000036,-159.421261,0.000008,-43.271515,-2.310204,0.087791,0.000000,0.302421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.975788,67.521460,68.116101,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.566354,-335.695378,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.325736,68.092592,14.394299,67.625843,-0.045389,0.031218,14.593291,14.219810,79.603149,-0.000369,67.863425,78.494838,67.858860,12.478734,67.986935,78.272154,66.930501,78.226742,-0.000542,0.030705,67.670903,-235.782157,79.567581,-0.821342,-40.000787,0.000036,-159.275811,0.000008,-43.267273,-2.256108,0.087434,0.000000,0.303385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.992775,67.540120,68.136641,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.186582,-335.694938,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.305560,68.092592,14.398308,67.625843,-0.045433,0.031240,14.654670,14.221237,79.614872,-0.000408,67.838947,78.515270,67.841744,12.440358,67.939859,78.341869,66.901249,78.344723,-0.000542,0.030684,67.660039,-235.784664,79.588098,-0.820930,-40.001731,0.000036,-159.217411,0.000008,-43.282242,-2.298357,0.087596,0.000000,0.303001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.967340,67.482210,68.116158,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.309340,-335.696845,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
164.295522,68.092592,14.333181,67.625843,-0.043460,0.031173,14.762694,14.222378,79.610294,-0.000090,67.836437,78.497894,67.840013,12.439542,67.944369,78.301778,66.911210,78.283506,-0.000541,0.030682,67.669938,-235.780408,79.635250,-0.820861,-40.001390,0.000036,-159.267767,0.000008,-43.273775,-2.182575,0.087631,0.000000,0.304143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.981832,67.500039,68.132761,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.525389,-335.694497,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
