OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, January 22, 2020
2:34:51 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
238.523884,68.091491,14.485050,67.626119,-0.046999,0.031448,14.748919,14.220809,79.655304,-0.000085,67.826282,78.526700,67.840403,12.563743,67.929781,78.356435,66.922627,78.370250,-0.000537,0.030674,67.622109,-235.779191,79.627970,-0.854431,-40.001023,0.000038,-166.730418,0.000008,-70.215087,-2.301300,0.060500,0.000000,0.304198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.948530,67.463805,68.083446,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.497837,-335.696405,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.527726,68.091491,14.419631,67.625017,-0.045536,0.031442,14.812957,14.226945,79.559782,-0.000473,67.836442,78.407109,67.840983,12.504792,67.948252,78.296076,66.915796,78.257220,-0.000537,0.030688,67.638908,-235.777481,79.602127,-0.853931,-40.001757,0.000038,-166.406660,0.000008,-70.215184,-2.265338,0.060652,0.000000,0.305251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.954517,67.483530,68.106151,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.625914,-335.697726,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.520188,68.090391,14.350380,67.626945,-0.043604,0.031442,14.907565,14.224947,79.667614,-0.000551,67.857134,78.536523,67.856971,12.580932,67.962996,78.381761,66.926659,78.189437,-0.000537,0.030675,67.640186,-235.777839,79.547103,-0.852358,-40.002046,0.000038,-166.486164,0.000008,-70.210648,-2.185244,0.060728,0.000000,0.305507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.964682,67.482880,68.094128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.815130,-335.697432,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.517233,68.090391,14.457964,67.626945,-0.043373,0.031447,14.786498,14.224091,79.672151,-0.000286,67.846456,78.541840,67.847671,12.485625,67.957021,78.350265,66.935050,78.259916,-0.000536,0.030675,67.639008,-235.778204,79.626521,-0.851551,-40.001626,0.000038,-166.499512,0.000008,-70.211866,-2.261289,0.060453,0.000000,0.305772,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.962453,67.455678,68.108746,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.572996,-335.698019,-14.999508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.513999,68.090941,14.452361,67.627771,-0.046024,0.031456,14.686547,14.221808,79.584717,-0.000343,67.830136,78.468246,67.837353,12.502101,67.960014,78.385467,66.932341,78.333867,-0.000537,0.030662,67.631349,-235.780323,79.612327,-0.851369,-40.002151,0.000038,-166.534276,0.000008,-70.209639,-2.278564,0.060616,0.000000,0.305495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.957126,67.478649,68.081920,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.373093,-335.694571,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.522506,68.092592,14.444106,67.626394,-0.046957,0.031452,14.623397,14.225233,79.681628,-0.000564,67.818857,78.491326,67.860639,12.556095,67.932132,78.418391,66.925552,78.364553,-0.000536,0.030643,67.628327,-235.776079,79.603352,-0.849895,-40.001364,0.000038,-166.534276,0.000008,-70.209639,-2.278564,0.060616,0.000000,0.303425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.955872,67.456168,68.078882,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.246795,-335.697946,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.513068,68.091216,14.472847,67.624742,-0.046118,0.031432,14.790018,14.218811,79.548542,-0.000431,67.839946,78.482630,67.826197,12.574958,67.963833,78.281423,66.920577,78.256106,-0.000537,0.030639,67.611795,-235.784795,79.667578,-0.848691,-40.001023,0.000038,-166.510900,0.000008,-70.209110,-2.192343,0.060557,0.000000,0.304126,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.953873,67.462076,68.090548,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.580035,-335.697139,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.524014,68.091216,14.336035,67.624742,-0.043333,0.031416,14.685003,14.225233,79.604322,-0.000213,67.822637,78.533073,67.847137,12.549081,67.966473,78.343909,66.930196,78.231185,-0.000538,0.030642,67.625079,-235.772637,79.621136,-0.847174,-40.001364,0.000038,-166.449611,0.000008,-70.207492,-2.266888,0.060679,0.000000,0.302194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.956928,67.452231,68.103898,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.370006,-335.695304,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.514863,68.093968,14.400128,67.626669,-0.043386,0.031455,14.556898,14.221950,79.651706,-0.000474,67.847686,78.522806,67.880034,12.501102,67.972336,78.397181,66.948363,78.275243,-0.000537,0.030642,67.636514,-235.780672,79.623564,-0.847734,-40.000839,0.000038,-166.378852,0.000008,-70.210964,-2.294792,0.060103,0.000016,0.303537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.986499,67.483900,68.113727,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.113796,-335.696552,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.517891,68.090666,14.401959,67.626394,-0.045158,0.031442,14.712640,14.224519,79.655909,-0.000541,67.842127,78.428074,67.863227,12.487684,67.972166,78.417025,66.934850,78.263609,-0.000536,0.030630,67.653292,-235.773842,79.605249,-0.849985,-40.001390,0.000038,-166.571475,0.000008,-70.205309,-2.280635,0.060374,0.000935,0.304664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.964699,67.485394,68.104388,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.425280,-335.694718,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.514530,68.091491,14.362451,67.625017,-0.046939,0.031384,14.824937,14.220666,79.623127,-0.000227,67.803911,78.477338,67.853160,12.449249,67.941710,78.365582,66.896748,78.216824,-0.000536,0.030600,67.613356,-235.783760,79.628480,-0.850380,-40.001285,0.000038,-166.506466,0.000008,-70.209572,-2.275655,0.060381,0.001535,0.304365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.953801,67.455761,68.086710,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.649874,-335.695818,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.525832,68.090391,14.355509,67.627496,-0.046053,0.031314,14.833458,14.223806,79.551086,-0.000436,67.838278,78.544478,67.851260,12.470821,67.954371,78.372145,66.920561,78.203639,-0.000534,0.030557,67.634954,-235.782095,79.638309,-0.852457,-40.000787,0.000038,-166.197572,0.000008,-70.207681,-2.271883,0.060216,0.001102,0.304288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.979352,67.468842,68.099682,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.666916,-335.697285,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.534342,68.090391,14.482738,67.627496,-0.043199,0.031332,14.662277,14.228087,79.612733,-0.000527,67.840239,78.480373,67.859596,12.512622,67.953141,78.382782,66.907548,78.231754,-0.000533,0.030522,67.622434,-235.772897,79.503579,-0.853098,-40.001678,0.000038,-165.847816,0.000008,-70.212366,-2.305373,0.060184,0.000644,0.303566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.959405,67.483426,68.078366,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.324554,-335.695818,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.528888,68.091767,14.431827,67.627771,-0.043140,0.031359,14.654384,14.218240,79.595695,-0.000122,67.823506,78.392719,67.862630,12.454000,67.951599,78.415961,66.949391,78.188769,-0.000532,0.030516,67.644571,-235.783727,79.666517,-0.853583,-40.002623,0.000038,-165.925637,0.000008,-70.215066,-2.271726,0.060716,0.001174,0.304428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.968678,67.483133,68.091880,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.308768,-335.695891,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.534431,68.091491,14.433050,67.627220,-0.044840,0.031405,14.624129,14.223520,79.616012,-0.000213,67.851404,78.363725,67.870901,12.542638,67.977762,78.370392,66.926712,78.242695,-0.000531,0.030503,67.643964,-235.779758,79.591197,-0.854638,-40.001810,0.000038,-165.925637,0.000008,-70.215066,-2.271726,0.060716,0.000370,0.304705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.979029,67.495570,68.101667,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.248257,-335.696332,-14.999567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.536429,68.090666,14.446883,67.627496,-0.046451,0.031377,14.866438,14.223092,79.626861,-0.000304,67.837003,78.534993,67.829245,12.510400,67.937758,78.367682,66.915528,78.250103,-0.000531,0.030493,67.619192,-235.779531,79.639064,-0.858165,-40.001259,0.000038,-166.312072,0.000008,-70.213992,-2.282863,0.060507,0.000385,0.303983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.949434,67.463045,68.070117,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.732876,-335.695745,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.539425,68.090666,14.337785,67.627496,-0.044904,0.031421,14.893903,14.223663,79.591312,-0.000023,67.826137,78.463929,67.840074,12.476225,67.940269,78.340710,66.924146,78.258835,-0.000530,0.030479,67.649689,-235.779779,79.576818,-0.859053,-40.001521,0.000038,-166.156428,0.000008,-70.215451,-2.266243,0.060565,0.000456,0.304122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.966502,67.479707,68.081220,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.787806,-335.696772,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.538847,68.091216,14.360034,67.627220,-0.042872,0.031427,14.696410,14.216528,79.600520,0.000149,67.843336,78.469301,67.866897,12.515418,67.962523,78.364541,66.938566,78.262964,-0.000530,0.030471,67.644572,-235.786423,79.619283,-0.858498,-40.001757,0.000038,-166.391540,0.000008,-70.216403,-2.268454,0.060107,0.000561,0.303992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.990830,67.485321,68.091881,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.392820,-335.696185,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.541780,68.090391,14.429146,67.627496,-0.042632,0.031454,14.760037,14.217526,79.599231,-0.000278,67.838807,78.545346,67.855290,12.530935,67.946336,78.379067,66.916514,78.282899,-0.000529,0.030487,67.643346,-235.787063,79.582430,-0.858691,-40.001338,0.000038,-166.427274,0.000008,-70.215669,-2.279845,0.060200,0.000155,0.304148,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.971736,67.480365,68.083163,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.520074,-335.696625,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.539852,68.090391,14.377710,67.626945,-0.043845,0.031473,14.692233,14.226089,79.678725,-0.000348,67.821472,78.477076,67.829142,12.497410,67.948889,78.363345,66.925274,78.209677,-0.000530,0.030479,67.626809,-235.778992,79.611387,-0.861370,-40.001338,0.000038,-166.427274,0.000008,-70.215669,-2.279845,0.060200,0.000000,0.303309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.975536,67.457532,68.078604,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.384467,-335.695965,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.532071,68.090391,14.455852,67.626945,-0.046376,0.031485,14.674949,14.228372,79.610404,-0.000052,67.840821,78.445410,67.863515,12.497736,67.949987,78.394313,66.921042,78.326882,-0.000529,0.030461,67.645777,-235.777857,79.571901,-0.862619,-40.001574,0.000038,-166.686509,0.000008,-70.216814,-2.305654,0.060274,0.000000,0.304440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.985369,67.448642,68.089765,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.349898,-335.695084,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.538484,68.093142,14.481807,67.627496,-0.045670,0.031455,14.741176,14.225803,79.594270,-0.000420,67.837668,78.478902,67.848248,12.559766,67.937212,78.290860,66.926608,78.328558,-0.000530,0.030488,67.634756,-235.776983,79.579122,-0.863931,-40.000970,0.000038,-166.699903,0.000008,-70.214346,-2.215447,0.060603,0.000000,0.304085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.986323,67.470406,68.080353,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.482352,-335.696038,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.536772,68.091216,14.439555,67.628597,-0.043175,0.031403,14.639939,14.221665,79.633442,-0.000623,67.824590,78.452022,67.861073,12.492660,67.949625,78.365929,66.922587,78.245574,-0.000530,0.030511,67.639863,-235.781941,79.634374,-0.866175,-40.001810,0.000038,-166.540247,0.000008,-70.213628,-2.219784,0.060711,0.000000,0.303584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.000811,67.468256,68.082990,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.279879,-335.694351,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.538475,68.091491,14.438020,67.626394,-0.043358,0.031388,14.679426,14.221237,79.601797,-0.000312,67.839436,78.501300,67.842706,12.483587,67.963289,78.409994,66.933803,78.232739,-0.000530,0.030503,67.655562,-235.781878,79.615672,-0.867700,-40.001888,0.000038,-166.187337,0.000008,-70.214969,-2.199548,0.060197,0.000000,0.303307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.026533,67.466942,68.092113,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.358851,-335.695011,-14.999056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.537875,68.091216,14.446207,67.627220,-0.045868,0.031409,14.685924,14.219096,79.638718,-0.000376,67.836497,78.471383,67.839127,12.504121,67.960957,78.399053,66.942916,78.228967,-0.000530,0.030496,67.655515,-235.784182,79.573884,-0.868352,-40.001967,0.000038,-166.233184,0.000008,-70.215276,-2.297257,0.060527,0.000000,0.304039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.015467,67.467523,68.078758,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.371849,-335.695598,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.542424,68.091216,14.354374,67.627220,-0.046761,0.031439,14.689467,14.217384,79.608895,-0.000588,67.822425,78.480878,67.841784,12.521005,67.952381,78.344536,66.931647,78.218602,-0.000530,0.030499,67.650524,-235.789828,79.509029,-0.867769,-40.000997,0.000038,-166.348107,0.000008,-70.215360,-2.309139,0.060561,0.000000,0.303429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.014797,67.458528,68.077900,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.378934,-335.696185,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.548124,68.090941,14.418860,67.627220,-0.045821,0.031405,14.577018,14.221380,79.617630,-0.000458,67.834233,78.528570,67.842900,12.455019,67.961402,78.376890,66.926893,78.225536,-0.000531,0.030531,67.640419,-235.780751,79.620383,-0.867867,-40.001469,0.000038,-166.507654,0.000008,-70.216803,-2.305477,0.060175,0.000000,0.303847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.010506,67.459644,68.091866,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.154036,-335.695304,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.547889,68.091216,14.395289,67.627771,-0.043181,0.031393,14.709671,14.222521,79.709806,-0.000248,67.847840,78.488452,67.845497,12.463991,67.937789,78.284808,66.915209,78.232881,-0.000531,0.030561,67.634600,-235.784855,79.601782,-0.869806,-40.001574,0.000038,-166.320449,0.000008,-70.218886,-2.295635,0.060444,0.000000,0.304410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.998130,67.453503,68.086018,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.419341,-335.697285,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.561862,68.091767,14.343184,67.628046,-0.043337,0.031387,14.724583,14.221808,79.619856,-0.000502,67.815962,78.579191,67.863858,12.517272,67.961148,78.430123,66.902232,78.250614,-0.000530,0.030558,67.636187,-235.780487,79.632232,-0.869235,-40.001626,0.000038,-166.250488,0.000008,-70.218537,-2.278559,0.060345,0.000000,0.304065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.993198,67.456476,68.077216,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.449166,-335.697872,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.538607,68.091767,14.461137,67.628046,-0.045099,0.031459,14.776037,14.216813,79.721423,-0.000587,67.835970,78.491678,67.864998,12.480957,67.960624,78.456420,66.935722,78.222439,-0.000531,0.030590,67.630158,-235.786957,79.628379,-0.869289,-40.001469,0.000038,-166.202457,0.000008,-70.222418,-2.252572,0.060124,0.000000,0.302953,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.003905,67.473016,68.075732,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.552075,-335.696112,-14.999666,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.544210,68.091491,14.436821,67.626669,-0.046842,0.031397,14.699325,14.223235,79.613111,-0.000168,67.827828,78.464313,67.838127,12.444313,67.942066,78.456322,66.907113,78.207476,-0.000532,0.030599,67.638969,-235.780207,79.571332,-0.868738,-40.001154,0.000038,-166.611768,0.000008,-70.215042,-2.306737,0.060624,0.000000,0.304718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.019042,67.435307,68.090409,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.398649,-335.697285,-14.999508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.545754,68.091216,14.416039,67.625568,-0.046895,0.031331,14.670745,14.224091,79.639627,-0.000254,67.827039,78.452337,67.848896,12.517435,67.942021,78.425887,66.910482,78.233145,-0.000531,0.030568,67.638178,-235.776565,79.634679,-0.867910,-40.001600,0.000038,-166.278316,0.000008,-70.217095,-2.289108,0.060521,0.000000,0.305667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.007767,67.457320,68.070483,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.341490,-335.695304,-14.999528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.550033,68.090116,14.443810,67.628322,-0.043140,0.031291,14.733318,14.223092,79.695831,-0.000397,67.833947,78.486424,67.853657,12.530628,67.952192,78.306403,66.929936,78.239655,-0.000533,0.030580,67.641788,-235.777236,79.605779,-0.866551,-40.001626,0.000038,-165.918034,0.000008,-70.217860,-2.273639,0.060433,0.000000,0.305585,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.019599,67.460836,68.090746,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.466635,-335.696992,-14.999567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.545295,68.092592,14.459562,67.626394,-0.043210,0.031249,14.741548,14.224091,79.588635,0.000042,67.820105,78.538266,67.844689,12.467518,67.929075,78.372919,66.936803,78.285382,-0.000533,0.030557,67.623784,-235.778696,79.643652,-0.868352,-40.001285,0.000038,-165.863286,0.000008,-70.218325,-2.292924,0.060524,0.000000,0.304619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.005224,67.458105,68.067662,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.483096,-335.696112,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.541876,68.092592,14.340499,67.626394,-0.044951,0.031198,14.714400,14.221950,79.647293,-0.000051,67.829372,78.533851,67.828485,12.476144,67.934502,78.328567,66.919911,78.326337,-0.000533,0.030571,67.639688,-235.780836,79.562216,-0.868150,-40.001862,0.000038,-165.474979,0.000008,-70.216339,-2.261639,0.060616,0.000000,0.304640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.995675,67.444388,68.068257,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.428800,-335.695084,-14.999616,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.540033,68.090666,14.361285,67.627496,-0.046463,0.031140,14.710135,14.220238,79.627929,-0.000349,67.822406,78.511185,67.843833,12.519780,67.953183,78.324899,66.902898,78.244147,-0.000533,0.030564,67.654229,-235.780746,79.703921,-0.865717,-40.002072,0.000038,-165.474979,0.000008,-70.216339,-2.261639,0.060616,0.000000,0.305144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.989810,67.441016,68.056670,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.420269,-335.695891,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.541199,68.094518,14.411984,67.625843,-0.044954,0.031134,14.771531,14.219667,79.639780,-0.000372,67.847517,78.592970,67.875877,12.517905,67.983988,78.353664,66.932372,78.245045,-0.000533,0.030573,67.660347,-235.784431,79.479496,-0.864531,-40.001731,0.000038,-165.180178,0.000008,-70.215253,-2.214716,0.060117,0.000000,0.305207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.024350,67.479324,68.113141,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.543062,-335.695965,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.525637,68.092042,14.338299,67.627496,-0.043053,0.031119,14.316373,14.219382,79.664663,-0.000173,67.830324,78.452176,67.857451,12.489561,67.953075,78.364298,66.946687,78.292100,-0.000532,0.030560,67.624916,-235.785208,79.479047,-0.863881,-40.001574,0.000038,-164.898340,0.000008,-70.216596,-2.257983,0.060205,0.000000,0.303127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.010915,67.457557,68.080445,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.632747,-335.695525,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.532136,68.092042,14.440369,67.627496,-0.043233,0.031096,14.696693,14.218668,79.645645,-0.000570,67.835632,78.507666,67.852831,12.561439,67.946789,78.365377,66.926221,78.304445,-0.000531,0.030556,67.631061,-235.784282,79.593198,-0.864476,-40.001311,0.000038,-164.786108,0.000008,-70.210654,-2.266596,0.060112,0.000000,0.304315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.966781,67.452517,68.077471,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.393387,-335.697285,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.532950,68.091216,14.395127,67.627496,-0.045648,0.031101,14.670804,14.222236,79.625514,-0.000614,67.845123,78.575234,67.850269,12.504813,67.963365,78.275232,66.902893,78.270631,-0.000532,0.030567,67.640155,-235.781370,79.559728,-0.865679,-40.000970,0.000038,-164.786108,0.000008,-70.210654,-2.266596,0.060112,0.000000,0.303414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.976282,67.480752,68.070806,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.341607,-335.699340,-14.999557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.535403,68.090116,14.456849,67.625568,-0.046377,0.031085,14.699881,14.225803,79.655395,-0.000331,67.843429,78.460872,67.863163,12.563844,67.967109,78.384410,66.925336,78.250365,-0.000532,0.030574,67.660390,-235.780097,79.545348,-0.865486,-40.000603,0.000038,-164.682729,0.000008,-70.213797,-2.238549,0.060349,0.000000,0.304673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.001654,67.468267,68.117343,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.399763,-335.696845,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.511107,68.091767,14.428920,67.624466,-0.045376,0.031097,14.587016,14.217669,79.663605,-0.000403,67.848046,78.541753,67.851475,12.446578,67.970812,78.352318,66.934154,78.244680,-0.000534,0.030574,67.653842,-235.784790,79.583062,-0.865557,-40.000865,0.000038,-164.682729,0.000008,-70.213797,-2.238549,0.060349,0.000000,0.305051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.987886,67.466560,68.092880,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.174033,-335.696772,-14.999577,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.522735,68.091767,14.395542,67.624466,-0.042719,0.031155,14.811497,14.225233,79.655315,-0.000606,67.819124,78.423427,67.822419,12.505852,67.947573,78.320115,66.932067,78.302521,-0.000534,0.030594,67.638526,-235.780996,79.617383,-0.866512,-40.001285,0.000037,-164.685706,0.000008,-70.206319,-2.288848,0.060496,0.000000,0.303843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.949679,67.439567,68.069170,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.622994,-335.696698,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.517922,68.089841,14.406917,67.626945,-0.043092,0.031159,14.667975,14.216813,79.600642,-0.000478,67.861214,78.471374,67.871436,12.452736,67.973305,78.369878,66.957835,78.325607,-0.000534,0.030613,67.647583,-235.786957,79.545984,-0.868404,-40.001469,0.000038,-164.969736,0.000008,-70.210009,-2.244333,0.060353,0.000000,0.303825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.966254,67.477794,68.097818,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.335949,-335.696919,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.529745,68.090116,14.370528,67.628322,-0.044887,0.031193,14.595635,14.223948,79.635235,-0.000285,67.844188,78.508397,67.851179,12.516313,67.958450,78.422485,66.911944,78.273323,-0.000534,0.030611,67.659081,-235.771626,79.613488,-0.869269,-40.001810,0.000038,-164.991489,0.000008,-70.210407,-2.253174,0.060402,0.000000,0.304476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.978023,67.448783,68.083173,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.191271,-335.696919,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.532605,68.090941,14.361913,67.625843,-0.046568,0.031189,14.636916,14.225661,79.700688,-0.000566,67.849391,78.446434,67.859288,12.542005,67.953248,78.346945,66.934677,78.184273,-0.000535,0.030633,67.640292,-235.777945,79.597743,-0.869463,-40.001652,0.000038,-165.172761,0.000008,-70.213883,-2.245625,0.060246,0.000000,0.304594,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.980309,67.483117,68.096313,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.273832,-335.696478,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.526079,68.091216,14.346674,67.625568,-0.045605,0.031169,14.679099,14.220381,79.626437,-0.000435,67.826906,78.518150,67.830316,12.564620,67.941742,78.364645,66.894525,78.239392,-0.000535,0.030638,67.630596,-235.785029,79.567010,-0.868419,-40.001941,0.000038,-165.199005,0.000008,-70.213965,-2.333705,0.060209,0.000000,0.303980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.937610,67.446220,68.052466,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.358199,-335.695965,-14.999607,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.555375,68.091216,14.434562,67.625568,-0.042955,0.031208,14.760272,14.220238,79.638062,-0.000260,67.822791,78.526941,67.839281,12.453551,67.954870,78.336633,66.930350,78.220150,-0.000536,0.030643,67.634751,-235.782876,79.598031,-0.867025,-40.001783,0.000037,-165.063222,0.000008,-70.215631,-2.237521,0.060665,0.000000,0.304135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.964462,67.457688,68.082011,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.520544,-335.697652,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.530514,68.089290,14.401470,67.627496,-0.043251,0.031215,14.728295,14.220095,79.585620,-0.000543,67.802647,78.476443,67.822955,12.524205,67.937291,78.330297,66.912130,78.252166,-0.000538,0.030674,67.609607,-235.784330,79.627583,-0.866906,-40.001075,0.000038,-165.283126,0.000008,-70.220911,-2.303044,0.060508,0.000000,0.303672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.934408,67.433860,68.073377,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.456590,-335.695231,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.534502,68.092317,14.425359,67.627771,-0.045022,0.031210,14.520654,14.224804,79.634784,-0.000639,67.835053,78.578290,67.844604,12.538213,67.945217,78.336962,66.921058,78.181621,-0.000538,0.030673,67.642896,-235.777654,79.589218,-0.867292,-40.001442,0.000038,-165.299184,0.000008,-70.214951,-2.261330,0.060376,0.000000,0.303756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.946908,67.458020,68.066075,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.041308,-335.695011,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
238.535395,68.092042,14.448530,67.626945,-0.046699,0.031221,14.685872,14.221665,79.675936,-0.000182,67.845047,78.507901,67.831689,12.519413,67.965167,78.318503,66.944871,78.329153,-0.000539,0.030703,67.626422,-235.782761,79.597663,-0.866782,-40.001206,0.000038,-165.299184,0.000008,-70.214951,-2.261330,0.060376,0.000000,0.304152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.945223,67.453421,68.081127,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.371744,-335.694497,-14.999597,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
