OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, January 22, 2020
2:55:19 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
64.381510,68.074982,14.409804,67.633279,-0.041438,0.031151,14.827519,14.225233,79.701404,-0.000070,67.812892,78.460626,67.832258,12.464908,67.944517,78.351081,66.943274,78.259262,-0.000560,0.030139,67.633526,-235.775259,79.584262,-0.991871,-40.000656,0.000180,5.660384,0.000471,14.343406,-2.223084,0.223238,0.000000,0.304390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.939137,67.522244,68.059153,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.655039,-335.694131,-14.998879,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.370171,68.075258,14.413488,67.630525,-0.041565,0.031139,14.672245,14.226089,79.696867,-0.000356,67.818238,78.488609,67.864699,12.508014,67.943683,78.316896,66.938669,78.279055,-0.000561,0.030133,67.651709,-235.775386,79.536171,-0.991860,-40.001128,0.000180,5.652590,0.000466,14.358753,-2.261514,0.224285,0.000000,0.303027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.940798,67.508092,68.065367,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.344490,-335.695011,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.381153,68.075258,14.295737,67.630525,-0.043264,0.031139,14.677962,14.223663,79.607656,-0.000361,67.818981,78.557980,67.842717,12.589109,67.947490,78.346251,66.927343,78.254591,-0.000561,0.030124,67.647073,-235.776993,79.651219,-0.991857,-40.001600,0.000180,5.656780,0.000474,14.376178,-2.268145,0.223916,0.000000,0.303927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.925887,67.499415,68.064867,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.355923,-335.694424,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.425427,68.075533,14.375547,67.631076,-0.045115,0.031082,14.430882,14.220238,79.614854,-0.000041,67.825507,78.564951,67.834835,12.512277,67.953336,78.349834,66.921846,78.304383,-0.000561,0.030138,67.642852,-235.784188,79.547288,-0.991867,-40.001075,0.000180,5.656780,0.000474,14.376178,-2.268145,0.223916,0.000000,0.303973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.940050,67.517748,68.074348,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.861764,-335.696038,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.390973,68.077459,14.323229,67.634656,-0.045345,0.031064,14.609600,14.225090,79.592902,-0.000291,67.795533,78.521722,67.818635,12.524143,67.928809,78.394942,66.921198,78.253243,-0.000561,0.030148,67.625241,-235.777041,79.517877,-0.991866,-40.001390,0.000180,5.641063,0.000480,14.329448,-2.232748,0.223135,0.000000,0.303681,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.955045,67.526508,68.084515,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.219201,-335.694571,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.379323,68.075258,14.334799,67.631902,-0.042581,0.031019,14.730002,14.222521,79.633645,-0.000353,67.824059,78.502909,67.840389,12.500205,67.948905,78.449905,66.944536,78.306176,-0.000561,0.030145,67.653816,-235.776823,79.612877,-0.991849,-40.000577,0.000180,5.634564,0.000475,14.360680,-2.269609,0.222442,0.000000,0.304250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.975968,67.539534,68.085783,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.460003,-335.694864,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.396885,68.075258,14.379067,67.631902,-0.041674,0.030977,14.679371,14.225233,79.633578,-0.000081,67.812901,78.492301,67.828285,12.563926,67.906425,78.406493,66.956190,78.236898,-0.000561,0.030152,67.629810,-235.775915,79.598130,-0.991836,-40.001495,0.000180,5.638582,0.000470,14.368392,-2.254123,0.222662,0.000000,0.304098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.953881,67.502870,68.083700,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.358743,-335.695084,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.397751,68.074157,14.295976,67.632177,-0.042586,0.030992,14.681141,14.220951,79.574872,0.000071,67.812242,78.453745,67.857358,12.462747,67.918865,78.363912,66.913056,78.248452,-0.000561,0.030166,67.633702,-235.785113,79.629744,-0.991843,-40.001311,0.000179,5.594839,0.000471,14.353450,-2.316594,0.223288,0.000000,0.302641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.976300,67.509903,68.075134,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.362281,-335.696992,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.390890,68.076083,14.373563,67.634656,-0.045176,0.030934,14.550838,14.223663,79.638709,-0.000365,67.824322,78.495117,67.872601,12.510482,67.956580,78.367275,66.926065,78.264386,-0.000562,0.030160,67.635871,-235.782894,79.560013,-0.991846,-40.001574,0.000180,5.619081,0.000471,14.351613,-2.264982,0.221995,0.000000,0.305412,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.984889,67.536391,68.063590,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.101677,-335.695451,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.374400,68.074982,14.310613,67.632453,-0.045361,0.030929,14.653363,14.223663,79.575295,-0.000345,67.830953,78.474812,67.832214,12.444742,67.955706,78.374935,66.938161,78.235655,-0.000561,0.030149,67.641686,-235.780107,79.572740,-0.991845,-40.001364,0.000179,5.612130,0.000475,14.359376,-2.266301,0.223224,0.000000,0.303776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.963218,67.529691,68.082742,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.306727,-335.695598,-14.999616,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.386769,68.074157,14.378162,67.631627,-0.042689,0.030887,14.708753,14.225803,79.671412,-0.000182,67.820083,78.564344,67.833358,12.473961,67.955602,78.329160,66.937198,78.369858,-0.000560,0.030147,67.643625,-235.774033,79.610938,-0.991834,-40.001678,0.000179,5.612130,0.000475,14.359376,-2.266301,0.223224,0.000000,0.303750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.970185,67.510027,68.086355,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.417505,-335.693764,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.395643,68.074157,14.306220,67.631627,-0.041953,0.030862,14.551727,14.221237,79.642003,-0.000580,67.807193,78.547595,67.846045,12.526978,67.932928,78.364686,66.959181,78.304565,-0.000559,0.030151,67.639817,-235.781058,79.588587,-0.991822,-40.001233,0.000180,5.602112,0.000471,14.372305,-2.299477,0.222303,0.000000,0.304767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.984120,67.521472,68.078369,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.103454,-335.694131,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.385754,68.073607,14.332887,67.632177,-0.043040,0.030806,14.593473,14.223806,79.701121,-0.000605,67.816173,78.490224,67.848726,12.483871,67.933946,78.361551,66.961154,78.221596,-0.000559,0.030156,67.650054,-235.780456,79.550040,-0.991792,-40.001075,0.000179,5.636291,0.000469,14.360955,-2.200103,0.223309,0.000062,0.304204,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.969332,67.505428,68.071190,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.186946,-335.694571,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.366088,68.077459,14.365161,67.632177,-0.045190,0.030778,14.811447,14.219810,79.604947,-0.000337,67.788535,78.523427,67.826247,12.479060,67.917701,78.364074,66.924555,78.219722,-0.000558,0.030141,67.612438,-235.783141,79.632029,-0.991802,-40.001101,0.000179,5.560385,0.000471,14.361269,-2.332786,0.222610,0.000010,0.304683,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.957251,67.491259,68.047526,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.622893,-335.695671,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.408559,68.075258,14.298687,67.634105,-0.044354,0.030794,14.589980,14.223663,79.628576,-0.000481,67.793965,78.436802,67.808215,12.518475,67.944599,78.461477,66.899631,78.248225,-0.000559,0.030171,67.619532,-235.779615,79.629356,-0.991799,-40.001836,0.000178,5.579244,0.000464,14.381854,-2.297563,0.223179,0.000170,0.303528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.966255,67.499020,68.072954,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.179959,-335.695231,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.392338,68.075258,14.412838,67.634105,-0.041797,0.030808,14.616032,14.224947,79.654866,-0.000685,67.808900,78.483081,67.852344,12.491701,67.947967,78.422995,66.952158,78.229920,-0.000558,0.030205,67.652700,-235.776528,79.580550,-0.991806,-40.001626,0.000179,5.585241,0.000471,14.343519,-2.251724,0.222000,0.000000,0.304103,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.989587,67.503221,68.061788,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.232065,-335.694131,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.378407,68.075258,14.299359,67.632177,-0.042147,0.030811,14.644651,14.220523,79.642760,-0.000531,67.813503,78.566861,67.878236,12.523981,67.940582,78.340504,66.916825,78.248677,-0.000559,0.030231,67.636620,-235.781935,79.612184,-0.991821,-40.000997,0.000178,5.565414,0.000470,14.357318,-2.317681,0.223828,0.000000,0.303946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.981373,67.512482,68.092623,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.289301,-335.695598,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.404988,68.075533,14.423383,67.633004,-0.043923,0.030814,14.688139,14.226517,79.637804,-0.000392,67.800157,78.489524,67.839534,12.542209,67.936817,78.362633,66.953340,78.325517,-0.000558,0.030275,67.631943,-235.778400,79.610510,-0.991829,-40.000498,0.000179,5.592924,0.000470,14.369171,-2.268587,0.222114,0.000000,0.304162,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.963051,67.490820,68.061721,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.376278,-335.694204,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.381066,68.075808,14.330527,67.632728,-0.045587,0.030833,14.673678,14.216528,79.571428,-0.000649,67.809121,78.511373,67.823415,12.504325,67.937751,78.344168,66.882845,78.307855,-0.000556,0.030289,67.612367,-235.780686,79.507683,-0.991828,-40.001206,0.000178,5.594530,0.000468,14.346833,-2.248745,0.223948,0.000000,0.304220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.951091,67.495916,68.059932,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.347356,-335.694571,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.374307,68.075808,14.423936,67.632728,-0.045535,0.030828,14.744626,14.222521,79.574807,-0.000655,67.833182,78.518991,67.843608,12.500694,67.950461,78.443223,66.912094,78.223413,-0.000555,0.030312,67.636470,-235.781904,79.576982,-0.991821,-40.000787,0.000179,5.631116,0.000469,14.367459,-2.191200,0.222589,0.000000,0.303513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.984594,67.514872,68.063360,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.489252,-335.695378,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.385473,68.075258,14.448291,67.631902,-0.042842,0.030819,14.803895,14.224376,79.609023,-0.000365,67.818389,78.470490,67.830525,12.520983,67.952769,78.358699,66.913423,78.170419,-0.000555,0.030321,67.639860,-235.777427,79.584058,-0.991817,-40.000918,0.000178,5.590894,0.000467,14.373210,-2.282392,0.224064,0.000000,0.304356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.984406,67.526336,68.070510,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.607789,-335.693837,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.402348,68.075533,14.322278,67.634656,-0.042186,0.030813,14.651804,14.222664,79.668926,-0.000624,67.815084,78.475113,67.859868,12.491376,67.929698,78.485577,66.940487,78.341252,-0.000554,0.030319,67.638618,-235.780614,79.574351,-0.991809,-40.000131,0.000178,5.566042,0.000465,14.363159,-2.322623,0.224403,0.000000,0.304719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.978394,67.506588,68.074669,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.303608,-335.695158,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.425662,68.076083,14.410855,67.631627,-0.043973,0.030764,14.921549,14.223948,79.603038,-0.000659,67.825821,78.522367,67.864899,12.433282,67.967182,78.429656,66.927159,78.266467,-0.000554,0.030333,67.660547,-235.779658,79.591299,-0.991804,-40.001285,0.000178,5.566042,0.000465,14.363159,-2.322623,0.224403,0.000000,0.304954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.003806,67.539505,68.068426,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.843098,-335.695304,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.371060,68.075808,14.330470,67.633554,-0.045625,0.030745,14.817810,14.219667,79.573424,-0.000230,67.818239,78.426471,67.849343,12.538785,67.929154,78.407610,66.929927,78.362089,-0.000555,0.030331,67.653779,-235.785414,79.632376,-0.991789,-40.000761,0.000179,5.606141,0.000469,14.349077,-2.224357,0.222388,0.000000,0.303786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.970780,67.528934,68.068279,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.635621,-335.694718,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.368374,68.075808,14.401191,67.633554,-0.045589,0.030706,14.730334,14.222521,79.592458,-0.000340,67.814622,78.453528,67.846889,12.564966,67.940013,78.426436,66.950846,78.323480,-0.000555,0.030304,67.648914,-235.779118,79.598356,-0.991772,-40.001652,0.000178,5.568306,0.000460,14.329799,-2.265869,0.223682,0.000000,0.304691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.987043,67.512329,68.062142,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.460669,-335.696552,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.391559,68.074982,14.375855,67.632453,-0.042944,0.030627,14.720497,14.224234,79.615418,-0.000377,67.797575,78.526551,67.854978,12.561785,67.921060,78.393434,66.929919,78.343638,-0.000554,0.030314,67.636805,-235.781175,79.512778,-0.991780,-40.000551,0.000178,5.617432,0.000463,14.375973,-2.198523,0.222623,0.000000,0.303633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.966016,67.507937,68.059121,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.440995,-335.694938,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.406415,68.075258,14.380738,67.631351,-0.042422,0.030585,14.665714,14.223092,79.580771,-0.000078,67.802987,78.494546,67.831704,12.510400,67.936473,78.427822,66.937872,78.330580,-0.000554,0.030303,67.627742,-235.780022,79.602516,-0.991773,-40.001154,0.000177,5.581378,0.000464,14.357705,-2.212039,0.223257,0.000078,0.303844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.980593,67.505043,68.057084,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.331428,-335.696112,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.382584,68.074707,14.395092,67.630250,-0.043569,0.030569,14.822612,14.221094,79.546249,0.000068,67.803376,78.562721,67.831286,12.508076,67.922325,78.369596,66.898290,78.285977,-0.000553,0.030322,67.611992,-235.781856,79.570008,-0.991766,-40.000813,0.000177,5.560319,0.000465,14.345343,-2.229564,0.223281,0.001831,0.305387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.979759,67.492555,68.056643,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.645224,-335.696772,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.377522,68.074707,14.408717,67.630250,-0.045890,0.030634,14.659466,14.225375,79.586487,-0.000381,67.814568,78.488870,67.834279,12.463256,67.959020,78.375181,66.906656,78.314254,-0.000551,0.030371,67.650102,-235.775772,79.615894,-0.991754,-40.001285,0.000177,5.567556,0.000460,14.365066,-2.222691,0.223587,0.002554,0.303365,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.976513,67.521769,68.072069,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.318932,-335.696919,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.375524,68.075533,14.401276,67.631351,-0.045685,0.030657,14.768600,14.225803,79.512551,-0.000385,67.814877,78.485237,67.820720,12.476082,67.940049,78.390114,66.940694,78.300970,-0.000551,0.030382,67.640065,-235.776327,79.606207,-0.991754,-40.001521,0.000177,5.587750,0.000467,14.369373,-2.210319,0.223816,0.003823,0.303910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.989158,67.504873,68.080698,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.537200,-335.696038,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.392222,68.074982,14.326454,67.632453,-0.043856,0.030603,14.633582,14.223520,79.595255,-0.000124,67.838524,78.527787,67.870172,12.491906,67.979113,78.411952,66.961197,78.292973,-0.000551,0.030382,67.656719,-235.774349,79.560034,-0.991708,-40.001023,0.000177,5.574075,0.000463,14.371898,-2.254098,0.223707,0.004202,0.304012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.996601,67.538122,68.089532,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.267163,-335.694571,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.396229,68.075808,14.388600,67.631627,-0.043715,0.030615,14.621965,14.220381,79.642945,-0.000505,67.791157,78.545602,67.845214,12.651240,67.924608,78.382899,66.923034,78.274816,-0.000550,0.030398,67.635342,-235.783389,79.631947,-0.991688,-40.001259,0.000178,5.546140,0.000467,14.357142,-2.280465,0.222487,0.003951,0.304179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.980794,67.499417,68.053077,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.243930,-335.696038,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.371316,68.075808,14.325743,67.631902,-0.045248,0.030624,14.727302,14.218383,79.598290,-0.000642,67.813938,78.531421,67.838620,12.559196,67.944224,78.427513,66.949741,78.334686,-0.000549,0.030437,67.630021,-235.782109,79.669107,-0.991711,-40.001338,0.000177,5.556949,0.000467,14.354558,-2.255621,0.223439,0.003421,0.303738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.970456,67.516957,68.072267,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.454605,-335.695378,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.368190,68.075808,14.400565,67.631902,-0.047297,0.030672,14.787039,14.220666,79.617407,-0.000374,67.793299,78.551085,67.846314,12.495903,67.936109,78.410564,66.910619,78.292894,-0.000549,0.030463,67.620934,-235.783432,79.621627,-0.991731,-40.001049,0.000177,5.568696,0.000468,14.357310,-2.239299,0.222886,0.002066,0.303971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.982725,67.505095,68.073532,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.574077,-335.694057,-14.999017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.385779,68.077734,14.383091,67.631902,-0.046376,0.030630,14.846376,14.219667,79.557734,-0.000510,67.830792,78.511751,67.857792,12.517089,67.950088,78.392779,66.917596,78.258431,-0.000549,0.030454,67.632421,-235.782956,79.537580,-0.991730,-40.001469,0.000177,5.589618,0.000463,14.378415,-2.229945,0.223722,0.001316,0.304916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.983805,67.517829,68.076758,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.692753,-335.693690,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.393628,68.076908,14.346778,67.633554,-0.043909,0.030633,14.761357,14.220238,79.578571,-0.000700,67.794246,78.485682,67.832607,12.463339,67.927391,78.440939,66.924065,78.289201,-0.000548,0.030457,67.608226,-235.780746,79.550878,-0.991735,-40.000577,0.000177,5.589618,0.000463,14.378415,-2.229945,0.223722,0.001536,0.304680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.978584,67.484721,68.068663,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.522715,-335.694204,-14.999666,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.386042,68.076633,14.419787,67.630800,-0.044253,0.030598,14.711982,14.224519,79.622404,-0.000524,67.818457,78.482653,67.876632,12.563049,67.948547,78.415069,66.920153,78.297237,-0.000547,0.030454,67.659791,-235.775317,79.545206,-0.991705,-40.000603,0.000177,5.561180,0.000461,14.365374,-2.262201,0.223389,0.000782,0.303433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.996407,67.527940,68.077233,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.423964,-335.696478,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.373825,68.076633,14.317826,67.630800,-0.045979,0.030578,14.840387,14.219810,79.571605,-0.000385,67.789823,78.496462,67.833936,12.508586,67.927056,78.327078,66.943340,78.273592,-0.000547,0.030448,67.607106,-235.784944,79.587487,-0.991708,-40.000892,0.000178,5.566183,0.000463,14.357871,-2.246100,0.222798,0.000536,0.304750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.992391,67.494791,68.063378,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.680774,-335.694938,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.374583,68.075808,14.424909,67.633279,-0.047490,0.030618,14.617272,14.220666,79.596814,-0.000656,67.806782,78.475389,67.830815,12.515152,67.939329,78.327282,66.928788,78.322767,-0.000545,0.030440,67.624508,-235.783432,79.590627,-0.991743,-40.000892,0.000177,5.567218,0.000464,14.364051,-2.236295,0.223958,0.000012,0.303542,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.995510,67.490003,68.070469,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.234544,-335.695084,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.382684,68.074707,14.286129,67.632728,-0.047346,0.030629,14.604136,14.219096,79.638882,-0.000703,67.810375,78.486977,67.811389,12.581116,67.920729,78.366457,66.929495,78.252310,-0.000544,0.030438,67.614037,-235.783690,79.598031,-0.991753,-40.000734,0.000177,5.579798,0.000468,14.372974,-2.226210,0.224078,0.000000,0.304776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.973589,67.504693,68.047053,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.208271,-335.694497,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.401980,68.076633,14.329328,67.633554,-0.044705,0.030641,14.626313,14.218525,79.696822,-0.000292,67.796721,78.533026,67.823761,12.521004,67.925616,78.425211,66.884920,78.247495,-0.000544,0.030426,67.613602,-235.782458,79.605944,-0.991754,-40.001180,0.000177,5.579798,0.000468,14.372974,-2.226210,0.224078,0.000000,0.303708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.970570,67.507499,68.064916,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.252625,-335.695598,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.416412,68.076633,14.302942,67.633554,-0.044187,0.030652,14.634858,14.225090,79.691128,-0.000418,67.823323,78.481925,67.861237,12.481567,67.948125,78.349471,66.955453,78.263691,-0.000543,0.030411,67.645630,-235.775074,79.660967,-0.991764,-40.000839,0.000178,5.566621,0.000468,14.350491,-2.237548,0.222498,0.000000,0.303340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.976019,67.520026,68.085874,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.269715,-335.695891,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.370221,68.075533,14.322803,67.632728,-0.045323,0.030693,14.573274,14.220238,79.667481,-0.000468,67.808576,78.397153,67.835342,12.509177,67.938033,78.318542,66.904781,78.314177,-0.000543,0.030410,67.606442,-235.776484,79.610431,-0.991753,-40.001101,0.000178,5.538801,0.000467,14.338215,-2.296199,0.222039,0.000000,0.304371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.976329,67.509932,68.066869,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.146548,-335.694277,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.368609,68.076908,14.371984,67.633279,-0.047518,0.030721,14.703840,14.223806,79.613028,-0.000175,67.794175,78.434183,67.846219,12.529710,67.924365,78.441736,66.910253,78.263059,-0.000543,0.030413,67.613122,-235.781440,79.639288,-0.991760,-40.000918,0.000178,5.602329,0.000470,14.376412,-2.208501,0.222507,0.000000,0.303711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.980967,67.500006,68.051124,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.407680,-335.695304,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.397531,68.077734,14.304420,67.631627,-0.047104,0.030772,14.682199,14.220666,79.666438,-0.000054,67.823983,78.488709,67.855742,12.451859,67.946789,78.278389,66.932384,78.255512,-0.000543,0.030406,67.635117,-235.782121,79.630927,-0.991767,-40.001233,0.000178,5.588693,0.000467,14.379159,-2.251464,0.223276,0.000000,0.303872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.009206,67.524932,68.090697,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.364398,-335.694497,-14.998938,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.377786,68.076358,14.384711,67.631627,-0.044423,0.030795,14.644503,14.223377,79.627636,-0.000457,67.800310,78.524720,67.808822,12.498940,67.931892,78.404149,66.904777,78.385062,-0.000543,0.030405,67.620508,-235.780393,79.593338,-0.991762,-40.000393,0.000179,5.575156,0.000468,14.355377,-2.279130,0.222127,0.000000,0.303761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.983084,67.496714,68.061874,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.289005,-335.695745,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.372562,68.076358,14.288915,67.631627,-0.044055,0.030782,14.747499,14.223235,79.682409,-0.000415,67.815988,78.451156,67.851162,12.393907,67.955521,78.335392,66.912251,78.215801,-0.000542,0.030391,67.628350,-235.781191,79.606248,-0.991796,-40.001259,0.000178,5.592722,0.000473,14.355465,-2.249881,0.224032,0.000000,0.303686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.986742,67.511611,68.077657,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.494999,-335.694204,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.389921,68.076633,14.401397,67.630525,-0.045213,0.030774,14.656064,14.222236,79.591683,-0.000282,67.832904,78.498725,67.873081,12.508402,67.965381,78.423054,66.957198,78.356332,-0.000542,0.030384,67.635364,-235.782026,79.670513,-0.991789,-40.000892,0.000178,5.592722,0.000473,14.355465,-2.249881,0.224032,0.000000,0.304369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.995767,67.535207,68.088865,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.312128,-335.696992,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.394474,68.076908,14.291027,67.631351,-0.046964,0.030762,14.662875,14.218954,79.663582,-0.000687,67.813279,78.487484,67.852761,12.560420,67.924252,78.426943,66.898695,78.212663,-0.000541,0.030351,67.621913,-235.778424,79.660215,-0.991792,-40.001101,0.000179,5.580748,0.000466,14.375245,-2.288137,0.221972,0.000000,0.304450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.991252,67.519869,68.066197,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.325750,-335.695084,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.404034,68.076358,14.354414,67.633279,-0.045901,0.030793,14.672976,14.225661,79.711312,-0.000693,67.791751,78.500851,67.859042,12.514274,67.947593,78.456141,66.946117,78.247611,-0.000542,0.030332,67.617315,-235.776634,79.591869,-0.991776,-40.001285,0.000179,5.573753,0.000468,14.357151,-2.276883,0.221929,0.000000,0.304055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.984639,67.514085,68.079044,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.345953,-335.695378,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
64.373299,68.076358,14.301168,67.633279,-0.043527,0.030788,14.700727,14.219382,79.686401,-0.000438,67.814557,78.545090,67.822396,12.486462,67.942973,78.400805,66.908727,78.207051,-0.000542,0.030323,67.621537,-235.784388,79.620995,-0.991752,-40.000813,0.000179,5.573753,0.000468,14.357151,-2.276883,0.221929,0.000000,0.303914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.982931,67.496145,68.081207,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.401454,-335.694864,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
