OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, January 22, 2020
2:58:33 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
114.373170,68.078284,14.465837,67.632177,-0.045208,0.030590,14.756045,14.223235,79.626513,-0.000604,67.790624,78.499400,67.825755,12.475960,67.938844,78.423401,66.897514,78.290729,-0.000540,0.030447,67.612461,-235.779060,79.642307,-0.991776,-40.000892,0.000033,-150.183514,0.000008,-19.398058,-2.242509,0.125866,0.000552,0.303747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.984211,67.505749,68.071671,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.512089,-335.693690,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.380853,68.080210,14.332336,67.631902,-0.046897,0.030596,14.680866,14.223377,79.597564,-0.000371,67.802292,78.435704,67.845241,12.493720,67.930460,78.408387,66.892618,78.269814,-0.000540,0.030450,67.615459,-235.780884,79.663170,-0.991783,-40.001049,0.000034,-150.066997,0.000008,-19.391578,-2.211197,0.125172,0.001068,0.303520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.006192,67.510680,68.080090,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.361732,-335.696772,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.338847,68.078284,14.357430,67.634105,-0.047566,0.030637,14.616535,14.220809,79.541551,-0.000574,67.792540,78.553014,67.837380,12.485442,67.936327,78.385934,66.950659,78.312789,-0.000541,0.030442,67.629278,-235.777224,79.592728,-0.991766,-40.001206,0.000034,-150.066997,0.000008,-19.391578,-2.211197,0.125172,0.000939,0.304097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.001243,67.520294,68.083581,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.233071,-335.696332,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.350471,68.078284,14.348712,67.634105,-0.046205,0.030646,14.536764,14.222664,79.614502,-0.000719,67.814807,78.568352,67.838212,12.551406,67.940903,78.441898,66.937710,78.249838,-0.000542,0.030460,67.634202,-235.781926,79.643204,-0.991721,-40.001049,0.000034,-150.305835,0.000008,-19.384342,-2.255396,0.125569,0.001424,0.304370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.016632,67.530698,68.104749,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.073529,-335.695891,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.385749,68.079660,14.416632,67.634381,-0.044313,0.030682,14.678162,14.228372,79.548297,-0.000540,67.789648,78.388394,67.839918,12.516822,67.942193,78.476454,66.917765,78.270564,-0.000544,0.030474,67.619346,-235.769989,79.631128,-0.991735,-40.001338,0.000034,-150.369165,0.000008,-19.390746,-2.288618,0.125480,0.001773,0.304259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.004612,67.517007,68.101880,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.356325,-335.693177,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.378003,68.079935,14.321608,67.632728,-0.044758,0.030592,14.719395,14.221380,79.607497,-0.000241,67.802518,78.466519,67.832805,12.482750,67.947144,78.366296,66.946975,78.320053,-0.000546,0.030482,67.649204,-235.778948,79.661988,-0.991740,-40.000839,0.000034,-150.533600,0.000008,-19.408805,-2.253470,0.126035,0.001077,0.304370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.014552,67.542350,68.076990,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.438790,-335.696478,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.347025,68.076633,14.422050,67.634105,-0.046458,0.030641,14.780813,14.226660,79.654944,-0.000466,67.816873,78.505586,67.841540,12.490477,67.937159,78.369946,66.872753,78.312110,-0.000546,0.030488,67.611856,-235.778913,79.620279,-0.991736,-40.001652,0.000034,-150.084933,0.000008,-19.404264,-2.246386,0.125213,0.000889,0.304006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.012473,67.515716,68.071478,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.561625,-335.695818,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.350685,68.076633,14.286362,67.634105,-0.048093,0.030618,14.733021,14.221665,79.606311,-0.000443,67.788013,78.541688,67.844223,12.520229,67.914463,78.384672,66.917783,78.217333,-0.000548,0.030520,67.628054,-235.779319,79.646284,-0.991776,-40.001285,0.000033,-150.293035,0.000008,-19.390498,-2.177989,0.126125,0.000159,0.303842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.016404,67.511327,68.082766,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.466043,-335.694057,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.375881,68.076358,14.407476,67.631902,-0.046731,0.030560,14.630529,14.223520,79.662428,-0.000069,67.806132,78.527137,67.827897,12.463848,67.933914,78.403640,66.903150,78.298523,-0.000548,0.030518,67.600682,-235.780578,79.531807,-0.991777,-40.000918,0.000034,-150.236387,0.000008,-19.392516,-2.292543,0.124935,0.000000,0.304563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.998831,67.502066,68.089362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.261057,-335.695304,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.329097,68.078009,14.464103,67.634381,-0.044391,0.030501,14.766679,14.217812,79.579414,-0.000346,67.799334,78.475296,67.819144,12.552427,67.918501,78.378211,66.935439,78.280246,-0.000548,0.030521,67.600908,-235.782516,79.541925,-0.991752,-40.001757,0.000033,-149.922203,0.000008,-19.406671,-2.218349,0.125966,0.000025,0.303484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.992573,67.510371,68.087093,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.533358,-335.694864,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.338754,68.079385,14.309994,67.632453,-0.044738,0.030554,14.726251,14.224519,79.619789,-0.000436,67.789544,78.454714,67.845513,12.476266,67.935724,78.443428,66.948888,78.264589,-0.000548,0.030529,67.625036,-235.776464,79.580775,-0.991738,-40.001469,0.000033,-149.922203,0.000008,-19.406671,-2.218349,0.125966,0.000084,0.304120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.993570,67.508871,68.080149,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.452502,-335.696478,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.350905,68.077459,14.373670,67.633279,-0.046294,0.030518,14.720278,14.214672,79.618768,-0.000250,67.785350,78.494573,67.836987,12.508506,67.941342,78.447597,66.932171,78.190425,-0.000548,0.030519,67.634491,-235.785655,79.632765,-0.991734,-40.001600,0.000033,-149.646231,0.000008,-19.379244,-2.264042,0.126513,0.000227,0.303842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.009584,67.529472,68.080086,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.440557,-335.694718,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.370523,68.077459,14.294070,67.633279,-0.047772,0.030474,14.606591,14.224947,79.646367,-0.000378,67.800077,78.475772,67.844389,12.461686,67.937096,78.333356,66.963251,78.381571,-0.000549,0.030522,67.628137,-235.775217,79.552650,-0.991729,-40.001705,0.000034,-149.915937,0.000008,-19.383189,-2.288976,0.125154,0.000103,0.302959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.007835,67.520231,68.078691,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.213182,-335.694718,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.332292,68.077459,14.383923,67.633004,-0.046219,0.030451,14.662066,14.221237,79.621410,-0.000616,67.820303,78.486031,67.862357,12.507077,67.951742,78.417654,66.967398,78.290200,-0.000548,0.030543,67.645501,-235.779747,79.661356,-0.991734,-40.000918,0.000033,-149.761688,0.000008,-19.391811,-2.326683,0.125698,0.000000,0.303824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.018733,67.541539,68.086576,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.324132,-335.693250,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.361361,68.078559,14.362291,67.632728,-0.044464,0.030380,14.671165,14.223948,79.675604,-0.000512,67.779483,78.395178,67.844037,12.466560,67.936745,78.414499,66.952905,78.271364,-0.000548,0.030566,67.614130,-235.780150,79.587383,-0.991729,-40.000944,0.000033,-149.408548,0.000008,-19.381555,-2.288700,0.125808,0.000000,0.304886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.976705,67.528203,68.078754,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.342331,-335.695671,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.369865,68.078284,14.280889,67.631627,-0.043885,0.030343,14.677622,14.222093,79.558852,-0.000347,67.814578,78.536593,67.861214,12.507607,67.947686,78.451595,66.935813,78.345416,-0.000549,0.030576,67.627351,-235.779218,79.550285,-0.991715,-40.000839,0.000033,-149.066423,0.000008,-19.396470,-2.288022,0.125587,0.000000,0.303360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.005943,67.523749,68.084140,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.355245,-335.693837,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.343986,68.078284,14.357865,67.631627,-0.045795,0.030324,14.720064,14.223948,79.664163,-0.000624,67.807246,78.470062,67.836528,12.512235,67.938802,78.490936,66.935085,78.237573,-0.000549,0.030596,67.619179,-235.776544,79.662925,-0.991709,-40.001311,0.000033,-148.852080,0.000008,-19.401431,-2.216631,0.124866,0.000000,0.304123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.999142,67.506956,68.087988,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.440128,-335.695011,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.350656,68.077459,14.259252,67.633004,-0.046662,0.030329,14.629778,14.217669,79.526971,-0.000601,67.790057,78.464595,67.854225,12.493395,67.935286,78.293972,66.928171,78.267370,-0.000549,0.030594,67.625964,-235.785937,79.593667,-0.991701,-40.001128,0.000033,-148.794982,0.000008,-19.387173,-2.294994,0.125567,0.000000,0.303949,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.982733,67.527576,68.069021,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.259555,-335.695745,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.374032,68.079110,14.377152,67.633830,-0.045574,0.030306,14.589015,14.222949,79.598280,-0.000377,67.804041,78.449571,67.850191,12.416460,67.941236,78.418878,66.922279,78.218128,-0.000549,0.030617,67.623004,-235.778198,79.607268,-0.991698,-40.001075,0.000033,-148.806664,0.000008,-19.391674,-2.266219,0.124698,0.000000,0.304120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.990761,67.538521,68.080603,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.178030,-335.696919,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.352145,68.078835,14.354337,67.634381,-0.043922,0.030377,14.594598,14.220666,79.653200,-0.000561,67.789235,78.444363,67.829080,12.478448,67.920119,78.361997,66.898612,78.298281,-0.000549,0.030631,67.609414,-235.782776,79.525037,-0.991697,-40.001259,0.000033,-148.711709,0.000008,-19.402901,-2.296456,0.125703,0.000000,0.304480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.981297,67.493678,68.060707,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.189197,-335.697139,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.338212,68.078284,14.312903,67.633004,-0.045026,0.030425,14.668370,14.220666,79.580797,-0.000664,67.765803,78.523146,67.828581,12.423148,67.899232,78.429307,66.906641,78.234617,-0.000549,0.030614,67.595461,-235.780317,79.606127,-0.991694,-40.001075,0.000033,-149.014784,0.000008,-19.391117,-2.213987,0.125527,0.000000,0.303950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.966656,67.497756,68.058746,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.336740,-335.696185,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.344879,68.078284,14.378946,67.633004,-0.046631,0.030467,14.569706,14.220809,79.646315,-0.000367,67.787658,78.463349,67.821301,12.459342,67.921491,78.438414,66.910347,78.360292,-0.000549,0.030617,67.628940,-235.779683,79.528117,-0.991675,-40.001259,0.000033,-149.122341,0.000008,-19.382864,-2.209152,0.126281,0.000000,0.304777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.978925,67.495882,68.085321,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.139412,-335.695598,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.351269,68.078009,14.313634,67.632177,-0.047103,0.030443,14.626449,14.217955,79.556021,-0.000563,67.784148,78.421672,67.844468,12.469212,67.938424,78.366783,66.911390,78.250352,-0.000550,0.030624,67.608458,-235.782701,79.607495,-0.991671,-40.001259,0.000033,-149.122341,0.000008,-19.382864,-2.209152,0.126281,0.000000,0.303302,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.985039,67.524473,68.079708,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.252899,-335.695231,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.338887,68.078009,14.396429,67.633830,-0.045597,0.030449,14.628773,14.220095,79.626806,-0.000691,67.811060,78.455813,67.833173,12.491254,67.928790,78.342358,66.923940,78.241392,-0.000551,0.030629,67.637070,-235.784330,79.624156,-0.991680,-40.000944,0.000033,-149.364143,0.000008,-19.391461,-2.261922,0.125173,0.000000,0.304588,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.987885,67.518582,68.095155,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.257546,-335.694791,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.332501,68.079385,14.313215,67.634656,-0.043806,0.030401,14.845575,14.223806,79.621037,-0.000471,67.788151,78.396660,67.825582,12.555321,67.935758,78.338734,66.917505,78.220127,-0.000550,0.030614,67.617846,-235.779309,79.562114,-0.991695,-40.001154,0.000033,-149.364143,0.000008,-19.391461,-2.261922,0.125173,0.000000,0.305356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.979046,67.508073,68.091639,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.691151,-335.697432,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.353115,68.079385,14.438165,67.634656,-0.044286,0.030344,14.656448,14.224947,79.644733,-0.000213,67.794819,78.443447,67.822024,12.471800,67.920966,78.407186,66.913401,78.336353,-0.000550,0.030602,67.604663,-235.781282,79.583161,-0.991700,-40.001259,0.000033,-149.399426,0.000008,-19.384639,-2.281046,0.125910,0.000000,0.304747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.979648,67.516582,68.091282,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.312895,-335.694791,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.363573,68.078009,14.364609,67.632728,-0.045960,0.030388,14.704428,14.227373,79.624114,-0.000425,67.782279,78.520269,67.844297,12.511908,67.938669,78.342953,66.924912,78.358042,-0.000550,0.030624,67.613621,-235.776889,79.637961,-0.991717,-40.001836,0.000033,-148.846339,0.000008,-19.391102,-2.200861,0.126259,0.000000,0.304020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.983620,67.513897,68.083649,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.408857,-335.696185,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.355362,68.076908,14.500976,67.634381,-0.047469,0.030349,14.735203,14.223948,79.611864,-0.000378,67.821856,78.389818,67.859705,12.468843,67.934943,78.371146,66.961469,78.310705,-0.000550,0.030629,67.613123,-235.777199,79.614467,-0.991727,-40.001521,0.000033,-149.063118,0.000008,-19.398239,-2.196475,0.125605,0.000097,0.304020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.014833,67.545544,68.092715,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.470406,-335.695084,-14.999557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.329195,68.076908,14.408923,67.635482,-0.045821,0.030401,14.672540,14.225090,79.556619,-0.000012,67.803779,78.395021,67.850866,12.535888,67.930262,78.414173,66.924513,78.299440,-0.000550,0.030623,67.624811,-235.772451,79.608919,-0.991737,-40.001023,0.000033,-148.903216,0.000008,-19.394817,-2.267734,0.126806,0.000634,0.305087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.976047,67.524216,68.072853,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.345081,-335.696332,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.336427,68.076908,14.414533,67.635482,-0.044100,0.030405,14.604501,14.222093,79.574379,-0.000134,67.789195,78.487699,67.816114,12.476123,67.926287,78.309967,66.898987,78.336927,-0.000550,0.030624,67.611857,-235.778071,79.523527,-0.991740,-40.001600,0.000033,-149.140330,0.000008,-19.380399,-2.239038,0.126030,0.002062,0.305072,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.970826,67.511917,68.089363,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.209003,-335.695231,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.361033,68.078284,14.365644,67.631902,-0.043737,0.030484,14.878822,14.221522,79.569395,-0.000308,67.805945,78.467636,67.831418,12.536072,67.951165,78.431141,66.939604,78.343702,-0.000551,0.030610,67.645603,-235.781100,79.629336,-0.991734,-40.001731,0.000033,-149.136247,0.000008,-19.384384,-2.186029,0.126071,0.002445,0.304593,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.982803,67.532640,68.098323,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.757644,-335.696698,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.354104,68.078009,14.338452,67.633830,-0.045733,0.030492,14.635976,14.221380,79.583799,-0.000173,67.778842,78.450925,67.810993,12.506241,67.921165,78.403781,66.864818,78.300627,-0.000551,0.030599,67.599417,-235.782718,79.519224,-0.991739,-40.001128,0.000033,-149.544748,0.000008,-19.396566,-2.221677,0.125617,0.002840,0.306098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.939085,67.499719,68.063553,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.271951,-335.695451,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.336666,68.077459,14.435976,67.632728,-0.046379,0.030593,14.565820,14.224234,79.605611,-0.000260,67.793197,78.489190,67.820955,12.446454,67.922393,78.351874,66.909684,78.359310,-0.000549,0.030593,67.606348,-235.778225,79.594684,-0.991774,-40.001941,0.000033,-149.562290,0.000008,-19.393023,-2.178474,0.125386,0.003076,0.305551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.943639,67.496368,68.068855,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.131641,-335.694938,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.369798,68.078284,14.358802,67.631627,-0.044681,0.030591,14.788911,14.228943,79.602966,-0.000463,67.802904,78.538895,67.821866,12.442028,67.916231,78.456001,66.954858,78.304109,-0.000548,0.030588,67.617313,-235.775811,79.611467,-0.991768,-40.001128,0.000033,-149.919747,0.000008,-19.385774,-2.177913,0.126284,0.002230,0.304916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.960357,67.527661,68.086112,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.577822,-335.694791,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.367669,68.078284,14.394672,67.631627,-0.043010,0.030588,14.761427,14.226945,79.618129,-0.000320,67.814655,78.440247,67.831517,12.554056,67.940031,78.415703,66.979609,78.337861,-0.000548,0.030605,67.643981,-235.776497,79.611754,-0.991767,-40.001757,0.000034,-150.090177,0.000008,-19.401393,-2.265960,0.125547,0.001149,0.304984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.979574,67.530657,68.098358,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.522855,-335.697579,-14.999056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.330372,68.076908,14.402690,67.635207,-0.043541,0.030574,14.500316,14.221808,79.662840,-0.000208,67.791182,78.506094,67.812630,12.526897,67.939029,78.400298,66.959283,78.311666,-0.000547,0.030592,67.613848,-235.781471,79.602211,-0.991768,-40.001626,0.000034,-150.090177,0.000008,-19.401393,-2.265960,0.125547,0.000645,0.304472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.973582,67.521333,68.094691,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.000633,-335.695598,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.331619,68.078284,14.332669,67.632453,-0.045569,0.030534,14.717442,14.222236,79.598710,-0.000480,67.828318,78.411496,67.890492,12.511012,67.957003,78.360796,66.964650,78.362372,-0.000546,0.030596,67.663461,-235.781862,79.534275,-0.991757,-40.001023,0.000033,-150.000209,0.000008,-19.381047,-2.264845,0.125974,0.000316,0.304934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.003196,67.546386,68.105874,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.434883,-335.696185,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.357080,68.076908,14.401131,67.633279,-0.046344,0.030580,14.785689,14.222093,79.564736,-0.000459,67.802104,78.547152,67.830221,12.546268,67.922924,78.397486,66.926571,78.226413,-0.000544,0.030607,67.626029,-235.779874,79.572801,-0.991766,-40.000787,0.000034,-149.790136,0.000008,-19.380358,-2.233040,0.125361,0.000275,0.304143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.973703,67.534355,68.086554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.571378,-335.695084,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.363594,68.076908,14.317075,67.633279,-0.045031,0.030629,14.655322,14.222378,79.587413,-0.000152,67.795781,78.443639,67.830284,12.459607,67.919242,78.361754,66.935189,78.379492,-0.000544,0.030594,67.610592,-235.778441,79.591197,-0.991787,-40.001338,0.000033,-150.052629,0.000008,-19.395763,-2.294668,0.125931,0.000104,0.303664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.008704,67.535666,68.090171,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.310645,-335.695158,-14.999646,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.337352,68.077459,14.395557,67.634656,-0.043301,0.030623,14.674916,14.226232,79.590939,-0.000330,67.795861,78.536021,67.832756,12.494943,67.937110,78.330566,66.932771,78.322130,-0.000544,0.030593,67.623087,-235.773113,79.591950,-0.991758,-40.001678,0.000034,-150.242349,0.000008,-19.399353,-2.191033,0.125189,0.000620,0.304251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.996203,67.519413,68.074863,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.349832,-335.695965,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.332186,68.079385,14.324236,67.633830,-0.044086,0.030675,14.649895,14.224376,79.663774,-0.000477,67.777721,78.492257,67.847856,12.502712,67.946805,78.415253,66.924898,78.326641,-0.000543,0.030599,67.630987,-235.781525,79.579327,-0.991722,-40.000341,0.000034,-150.226164,0.000008,-19.384343,-2.230659,0.125904,0.000571,0.302810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.013382,67.528694,68.082388,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.299791,-335.694644,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.366045,68.077459,14.374836,67.634105,-0.045803,0.030709,14.561752,14.223092,79.604797,-0.000278,67.804245,78.509815,67.811978,12.481200,67.939626,78.339487,66.967868,78.275242,-0.000544,0.030606,67.626933,-235.779858,79.708896,-0.991718,-40.000970,0.000034,-150.476219,0.000008,-19.379571,-2.219480,0.125286,0.001184,0.303397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.012027,67.549812,68.097443,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.123503,-335.695525,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.369022,68.077459,14.357413,67.634105,-0.047195,0.030744,14.579818,14.224234,79.724267,-0.000006,67.788951,78.576257,67.826099,12.442050,67.930035,78.376973,66.942462,78.258916,-0.000543,0.030620,67.602923,-235.777078,79.599416,-0.991731,-40.000761,0.000034,-150.685684,0.000008,-19.400152,-2.300141,0.125691,0.001312,0.303425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.986219,67.542300,68.087454,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.159637,-335.695304,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.336525,68.077734,14.384378,67.631902,-0.045082,0.030785,14.801443,14.224519,79.647737,-0.000268,67.794301,78.502146,67.805509,12.463542,67.916512,78.418492,66.917042,78.297890,-0.000543,0.030640,67.602074,-235.781382,79.564296,-0.991742,-40.001233,0.000034,-150.853696,0.000008,-19.401792,-2.286711,0.125536,0.000842,0.304213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.994329,67.517954,68.062896,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.602886,-335.695965,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.339531,68.076083,14.351623,67.633830,-0.043575,0.030851,14.752646,14.222378,79.613726,-0.000052,67.818404,78.467518,67.848558,12.468905,67.967062,78.381963,66.943417,78.235024,-0.000544,0.030669,67.627874,-235.779588,79.515981,-0.991755,-40.000813,0.000034,-150.853696,0.000008,-19.401792,-2.286711,0.125536,0.000688,0.303821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.024898,67.551453,68.105875,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.505292,-335.695011,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.353071,68.076358,14.315845,67.631902,-0.044474,0.030905,14.853563,14.222378,79.671746,0.000207,67.795127,78.585772,67.846915,12.493211,67.930886,78.355072,66.957847,78.343579,-0.000544,0.030685,67.607040,-235.779261,79.529197,-0.991775,-40.001469,0.000034,-150.863033,0.000008,-19.381726,-2.251350,0.125781,0.000155,0.304376,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.006618,67.558549,68.100742,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.707127,-335.696038,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.374667,68.078835,14.359156,67.635207,-0.046360,0.030915,14.616347,14.227944,79.565030,-0.000093,67.795228,78.501510,67.810685,12.522593,67.949149,78.422895,66.950870,78.347186,-0.000544,0.030711,67.626177,-235.775826,79.553036,-0.991756,-40.001705,0.000034,-151.382333,0.000008,-19.386919,-2.305196,0.125518,0.000189,0.304658,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.018220,67.543940,68.086287,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.232695,-335.694131,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.337960,68.078835,14.386354,67.635207,-0.047649,0.030937,14.720352,14.222807,79.626902,-0.000142,67.804354,78.449428,67.845874,12.503426,67.910290,78.366582,66.942580,78.303687,-0.000544,0.030679,67.619180,-235.778177,79.638778,-0.991749,-40.001678,0.000034,-151.665071,0.000008,-19.403527,-2.230390,0.125545,0.000866,0.303996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.992684,67.546271,68.082582,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.440705,-335.696552,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.359336,68.076633,14.311907,67.633830,-0.045817,0.030944,14.966231,14.223235,79.581731,0.000004,67.806341,78.482831,67.843377,12.511522,67.944821,78.325777,66.940835,78.298075,-0.000543,0.030650,67.638136,-235.779552,79.558606,-0.991768,-40.001364,0.000034,-151.665071,0.000008,-19.403527,-2.230390,0.125545,0.001299,0.303589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.001416,67.540027,68.106623,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.932462,-335.694204,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.357583,68.076908,14.419315,67.631902,-0.044235,0.030959,14.790658,14.224662,79.628430,-0.000135,67.817282,78.424806,67.840486,12.413115,67.926120,78.463454,66.934792,78.265548,-0.000540,0.030636,67.627578,-235.772060,79.558565,-0.991741,-40.001810,0.000034,-151.780775,0.000008,-19.383302,-2.253992,0.125823,0.001800,0.304012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.005597,67.551284,68.104330,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.581317,-335.695745,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
114.325427,68.079110,14.265257,67.632453,-0.043955,0.030965,14.785532,14.225518,79.647919,-0.000325,67.797185,78.534333,67.841400,12.461931,67.919960,78.391133,66.934522,78.257752,-0.000539,0.030615,67.610757,-235.776121,79.612774,-0.991729,-40.001128,0.000034,-151.899876,0.000008,-19.396041,-2.274175,0.126090,0.001851,0.304569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.979059,67.543875,68.094080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.571064,-335.695965,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
