OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, January 22, 2020
3:04:03 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.342691,68.079110,14.403891,67.633004,-0.043859,0.031477,14.679590,14.223377,79.562261,-0.000209,67.815858,78.488009,67.850585,12.508891,67.948703,78.437234,66.969580,78.327274,-0.000532,0.030593,67.619116,-235.776295,79.616833,-0.991762,-40.001180,-0.000002,35.628641,0.002326,83.951001,-2.341625,1.011890,0.000000,0.304663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.961208,67.541829,68.119947,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.359181,-335.694938,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.352520,68.076908,14.429041,67.634656,-0.043549,0.031516,14.754985,14.222093,79.593665,-0.000370,67.817101,78.442704,67.855430,12.382815,67.935659,78.418185,66.940855,78.267713,-0.000532,0.030591,67.617051,-235.777251,79.600049,-0.991772,-40.001154,-0.000001,35.722100,0.002346,83.966999,-2.263697,1.004267,0.000000,0.305180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.965221,67.533359,68.115376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.509971,-335.693911,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.369160,68.076633,14.501534,67.636584,-0.045443,0.031531,14.679232,14.219096,79.602599,-0.000623,67.803923,78.473007,67.839585,12.469048,67.938115,78.421055,66.937149,78.296385,-0.000531,0.030559,67.619162,-235.783526,79.548104,-0.991783,-40.000656,-0.000001,35.747021,0.002335,83.937976,-2.278650,1.005332,0.000469,0.305532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.971836,67.570773,68.123319,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.358463,-335.694204,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.323440,68.076358,14.477267,67.633004,-0.047679,0.031573,14.753298,14.224091,79.583078,-0.000456,67.808305,78.535830,67.865746,12.480731,67.942650,78.442511,66.921995,78.325213,-0.000530,0.030528,67.616515,-235.780826,79.674163,-0.991767,-40.001206,-0.000001,35.754247,0.002345,83.892325,-2.253916,1.009212,0.001023,0.306052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.972626,67.559495,68.091133,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.506596,-335.696625,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.352078,68.077184,14.454508,67.634931,-0.045269,0.031600,14.663674,14.218668,79.658720,-0.000378,67.780011,78.494508,67.819747,12.467315,67.917024,78.451430,66.982166,78.285346,-0.000530,0.030527,67.607624,-235.785266,79.597603,-0.991768,-40.000525,-0.000001,35.865945,0.002333,84.023063,-2.219298,1.010741,0.000932,0.305716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.945759,67.538857,68.098417,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.327347,-335.694351,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.367727,68.077184,14.452372,67.634931,-0.044100,0.031598,14.736240,14.223663,79.581342,-0.000602,67.822417,78.461330,67.859737,12.476877,67.956610,78.416658,66.967447,78.330498,-0.000529,0.030513,67.617823,-235.775682,79.640940,-0.991770,-40.000839,-0.000001,35.865945,0.002333,84.023063,-2.219298,1.010741,0.000030,0.305494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.975352,67.551819,68.114905,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.472480,-335.694718,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.336024,68.076083,14.525500,67.634656,-0.044834,0.031556,14.577201,14.220809,79.572114,-0.000546,67.792467,78.534821,67.829127,12.438625,67.946794,78.403862,66.971820,78.273122,-0.000528,0.030516,67.614722,-235.781650,79.570049,-0.991774,-40.000918,-0.000001,35.832219,0.002356,83.939455,-2.307029,1.007137,0.000238,0.305090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.983840,67.536174,68.105966,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.154402,-335.695525,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.359464,68.075808,14.409347,67.636584,-0.047638,0.031514,14.623553,14.218383,79.593223,-0.000285,67.796127,78.577066,67.806915,12.455122,67.923743,78.454730,66.940117,78.315260,-0.000528,0.030513,67.607628,-235.780634,79.595033,-0.991766,-40.000813,-0.000002,35.801517,0.002369,83.982172,-2.305649,1.013217,0.001065,0.304664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.963291,67.538920,68.075131,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.247105,-335.695304,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.359618,68.076358,14.433295,67.633830,-0.048101,0.031518,14.714125,14.223520,79.593621,-0.000409,67.790877,78.542081,67.827963,12.418499,67.939805,78.293140,66.915257,78.304400,-0.000527,0.030494,67.616026,-235.777299,79.626439,-0.991766,-40.001180,-0.000000,35.751462,0.002355,83.917934,-2.243042,1.003474,0.000238,0.305006,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.988914,67.540835,68.087730,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.428250,-335.695451,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.323611,68.076358,14.484029,67.633830,-0.046336,0.031565,14.705573,14.216099,79.596497,-0.000485,67.796332,78.568123,67.859137,12.507812,67.934375,78.336406,66.936160,78.267759,-0.000527,0.030483,67.615695,-235.786687,79.622445,-0.991780,-40.000839,-0.000001,35.762149,0.002341,83.918063,-2.226145,1.005131,0.000000,0.304590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.984734,67.549137,68.096131,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.411147,-335.695525,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.364054,68.073607,14.502140,67.634381,-0.044288,0.031505,14.784031,14.220809,79.634220,-0.000233,67.796085,78.467247,67.812885,12.552813,67.921393,78.424886,66.962143,78.297608,-0.000526,0.030463,67.600551,-235.776897,79.536112,-0.991760,-40.001180,-0.000001,35.762149,0.002341,83.918063,-2.226145,1.005131,0.000000,0.305879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.965933,67.554048,68.099626,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.568062,-335.694571,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.373204,68.076083,14.501946,67.634105,-0.043761,0.031475,14.671915,14.226517,79.632247,-0.000201,67.802966,78.532245,67.823409,12.464887,67.929840,78.328081,66.942430,78.301194,-0.000526,0.030482,67.602477,-235.771024,79.619483,-0.991769,-40.001259,-0.000001,35.720500,0.002328,83.903219,-2.278013,1.009613,0.000000,0.304777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.974378,67.559583,68.081184,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.343831,-335.694497,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.336759,68.077459,14.562397,67.635207,-0.046492,0.031436,14.672443,14.226232,79.591919,-0.000431,67.788486,78.498173,67.826466,12.459708,67.925826,78.366585,66.959064,78.388405,-0.000526,0.030482,67.599560,-235.777866,79.577429,-0.991767,-40.000551,-0.000001,35.685735,0.002342,83.880753,-2.255671,1.008957,0.000000,0.304628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.983258,67.556400,68.089065,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.344886,-335.694791,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.337342,68.077459,14.416164,67.635207,-0.047679,0.031436,14.659167,14.219667,79.657104,-0.000319,67.810486,78.598655,67.857787,12.466520,67.952579,78.321883,66.971660,78.269858,-0.000526,0.030482,67.613321,-235.777874,79.635313,-0.991781,-40.000761,-0.000002,35.704451,0.002345,83.981543,-2.208377,1.015738,0.000000,0.304672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.991703,67.564432,68.102062,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.318334,-335.695525,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.367785,68.076633,14.463725,67.635758,-0.047014,0.031421,14.635386,14.219524,79.618717,-0.000157,67.778633,78.473110,67.860387,12.430326,67.911077,78.358248,66.951633,78.267593,-0.000526,0.030479,67.614934,-235.779820,79.562401,-0.991785,-40.000813,-0.000001,35.662822,0.002347,83.979953,-2.307882,1.005498,0.000000,0.304249,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.994303,67.556630,68.088712,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.270772,-335.695304,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.341302,68.076358,14.441649,67.635207,-0.044200,0.031482,14.790166,14.220809,79.661514,-0.000316,67.789378,78.581441,67.808643,12.442866,67.927553,78.404351,66.945807,78.318176,-0.000525,0.030491,67.613283,-235.780830,79.601375,-0.991788,-40.000315,-0.000001,35.617135,0.002344,83.896072,-2.289517,1.006677,0.000000,0.305285,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.976250,67.536071,68.093707,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.580332,-335.694351,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.350408,68.077184,14.441838,67.634931,-0.043576,0.031467,14.658644,14.223948,79.601240,-0.000271,67.782313,78.518631,67.820313,12.535236,67.920502,78.273359,66.972829,78.375511,-0.000526,0.030502,67.605792,-235.776380,79.589015,-0.991839,-40.000970,-0.000001,35.734255,0.002329,83.968038,-2.246595,1.006997,0.000002,0.305034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.984592,67.532349,68.094081,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.317287,-335.693764,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.361200,68.077734,14.418443,67.635758,-0.046299,0.031520,14.624035,14.222807,79.645044,-0.000084,67.791857,78.474118,67.832354,12.493150,67.907999,78.334475,66.966625,78.361800,-0.000526,0.030507,67.608317,-235.775882,79.628989,-0.991828,-40.000918,-0.000001,35.734255,0.002329,83.968038,-2.246595,1.006997,0.000000,0.304958,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.982491,67.545645,68.074160,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.248071,-335.695304,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.341769,68.077734,14.550416,67.635758,-0.047515,0.031577,14.723046,14.224947,79.603383,-0.000352,67.796506,78.481132,67.851322,12.464296,67.944448,78.406045,66.966730,78.307296,-0.000526,0.030475,67.618353,-235.776036,79.624603,-0.991829,-40.000944,-0.000001,35.760885,0.002355,83.915128,-2.235434,1.003986,0.000000,0.304640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.990229,67.528417,68.092980,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.446091,-335.694351,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.360812,68.076358,14.520176,67.634931,-0.045077,0.031587,14.808040,14.224091,79.616256,-0.000532,67.807043,78.491322,67.818795,12.512215,67.927306,78.397040,66.930717,78.390672,-0.000527,0.030507,67.613182,-235.778204,79.622605,-0.991808,-40.000787,-0.000001,35.760885,0.002355,83.915128,-2.235434,1.003986,0.000000,0.305446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.987234,67.528334,68.095269,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.616080,-335.695745,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.354753,68.078559,14.448618,67.635758,-0.043745,0.031580,14.726664,14.220523,79.590624,-0.000296,67.802932,78.428139,67.836723,12.517130,67.939829,78.454752,66.908253,78.290303,-0.000527,0.030519,67.616514,-235.779149,79.587547,-0.991802,-40.001757,-0.000002,35.831110,0.002346,83.968140,-2.275496,1.014548,0.000000,0.305157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.997258,67.538779,68.103608,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.453327,-335.695451,-14.999026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.330731,68.077459,14.515091,67.634105,-0.043537,0.031576,14.719456,14.224662,79.676971,-0.000511,67.814767,78.505375,67.820440,12.480323,67.933112,78.431347,66.963484,78.396793,-0.000527,0.030519,67.637059,-235.775010,79.619260,-0.991798,-40.000288,-0.000002,35.858413,0.002331,83.914809,-2.178368,1.011097,0.000000,0.304387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.990958,67.531228,68.113858,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.438912,-335.694644,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.371918,68.077459,14.482931,67.634105,-0.045479,0.031667,14.652710,14.222378,79.659815,-0.000739,67.797808,78.545975,67.860433,12.444436,67.937335,78.428249,66.972622,78.384226,-0.000528,0.030520,67.602276,-235.781064,79.612898,-0.991810,-40.001862,-0.000002,35.871487,0.002349,83.998006,-2.206652,1.012865,0.000000,0.305319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.982702,67.567079,68.104272,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.305421,-335.695598,-14.999557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.357939,68.078009,14.455894,67.635207,-0.045846,0.031562,14.560965,14.224234,79.665430,-0.000662,67.786365,78.538734,67.840759,12.477448,67.928056,78.297603,66.945685,78.253530,-0.000527,0.030510,67.608195,-235.777078,79.554384,-0.991812,-40.001705,-0.000001,35.919290,0.002359,83.885635,-2.224997,1.007724,0.000000,0.304236,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.968019,67.545314,68.081108,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.121931,-335.693617,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.328014,68.076358,14.542414,67.635207,-0.044073,0.031567,14.654951,14.223092,79.668864,-0.000399,67.792809,78.521673,67.855109,12.514968,67.934506,78.367031,66.979242,78.279976,-0.000526,0.030515,67.626651,-235.774941,79.664190,-0.991813,-40.001128,-0.000001,35.786947,0.002369,83.924295,-2.293887,1.006822,0.000000,0.304005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.990273,67.565915,68.100071,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.309903,-335.694497,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.348416,68.078284,14.503705,67.633830,-0.042121,0.031617,14.736643,14.223235,79.586144,-0.000553,67.795104,78.422404,67.824725,12.445782,67.945303,78.317791,66.983220,78.209435,-0.000526,0.030514,67.619845,-235.780044,79.608696,-0.991804,-40.000813,-0.000002,35.822485,0.002359,84.004326,-2.308043,1.014964,0.000000,0.303838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.990252,67.548832,68.074933,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.473287,-335.695084,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.372616,68.078284,14.440532,67.633830,-0.041886,0.031619,14.692412,14.226945,79.573511,-0.000676,67.775624,78.553303,67.838930,12.477713,67.957015,78.427111,66.956511,78.336719,-0.000524,0.030547,67.629301,-235.774038,79.640306,-0.991798,-40.001023,-0.000002,35.832936,0.002346,83.950548,-2.363779,1.010823,0.000000,0.304555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.998217,67.542236,68.090674,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.384824,-335.693177,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.338024,68.077184,14.457780,67.633554,-0.044621,0.031572,14.607948,14.228087,79.611426,-0.000396,67.784116,78.530404,67.846082,12.503650,67.940038,78.452863,66.950080,78.337860,-0.000525,0.030557,67.615460,-235.770602,79.595437,-0.991813,-40.000734,-0.000001,35.856431,0.002349,83.884558,-2.243703,1.004725,0.000000,0.303649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.959616,67.547311,68.087993,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.215896,-335.694131,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.367517,68.075533,14.589593,67.631902,-0.045876,0.031537,14.716624,14.225518,79.588427,-0.000505,67.817458,78.497622,67.842381,12.493088,67.950482,78.366849,67.008663,78.305908,-0.000524,0.030551,67.639754,-235.778416,79.603963,-0.991810,-40.001731,-0.000001,35.845351,0.002365,83.977813,-2.236435,1.008352,0.000000,0.304713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.005827,67.575235,68.128211,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.433247,-335.694204,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.338421,68.074707,14.484955,67.636308,-0.044141,0.031541,14.666602,14.219239,79.646706,-0.000714,67.804380,78.516683,67.864239,12.386975,67.960281,78.378660,66.976331,78.326074,-0.000524,0.030553,67.635759,-235.781089,79.573700,-0.991803,-40.000997,-0.000002,35.806459,0.002371,83.944245,-2.235628,1.016988,0.000000,0.304142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.992331,67.557987,68.115462,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.333203,-335.695598,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.338514,68.076358,14.431262,67.634931,-0.042197,0.031550,14.701233,14.220381,79.631831,-0.000391,67.804734,78.496708,67.837306,12.417153,67.948318,78.366764,66.970443,78.267796,-0.000523,0.030556,67.630734,-235.780931,79.562115,-0.991810,-40.000787,-0.000002,35.806459,0.002371,83.944245,-2.235628,1.016988,0.000000,0.303228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.006159,67.528959,68.102511,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.402467,-335.696038,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.358207,68.076358,14.467326,67.634931,-0.041868,0.031529,14.632374,14.220666,79.676408,-0.000349,67.805849,78.450211,67.842318,12.439624,67.937105,78.316037,66.970734,78.319992,-0.000524,0.030554,67.644265,-235.779826,79.515248,-0.991788,-40.001390,-0.000001,35.791200,0.002348,83.975651,-2.308178,1.006468,0.000000,0.304696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.994534,67.556446,68.120683,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.264748,-335.697065,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.330322,68.076633,14.443865,67.635482,-0.044568,0.031538,14.567042,14.216385,79.690432,-0.000569,67.799902,78.499210,67.833562,12.396845,67.941245,78.340114,66.963075,78.263637,-0.000524,0.030566,67.649067,-235.781320,79.537561,-0.991774,-40.000551,-0.000001,35.759855,0.002355,83.921913,-2.270189,1.007600,0.000000,0.303909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.000337,67.523133,68.086833,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.134084,-335.695451,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.341860,68.076358,14.474656,67.633554,-0.045687,0.031514,14.754241,14.225661,79.567160,-0.000424,67.786286,78.485744,67.830755,12.480343,67.932196,78.431857,66.933530,78.373959,-0.000524,0.030575,67.618048,-235.774503,79.578816,-0.991766,-40.000944,-0.000001,35.788341,0.002371,83.998296,-2.303861,1.007923,0.000000,0.304424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.005432,67.549871,68.095168,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.508483,-335.698386,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.359501,68.076358,14.405465,67.634931,-0.045028,0.031464,14.643397,14.224091,79.625245,-0.000227,67.800624,78.482388,67.860224,12.448269,67.957513,78.344235,66.966717,78.352964,-0.000524,0.030580,67.630341,-235.779843,79.538904,-0.991741,-40.001469,-0.000001,35.792445,0.002337,83.966516,-2.193429,1.009259,0.000000,0.304795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.006617,67.547728,68.103780,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.286794,-335.695525,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.358976,68.076358,14.548732,67.634931,-0.042170,0.031350,14.715514,14.221665,79.701595,-0.000477,67.785793,78.445850,67.839408,12.471617,67.927538,78.270750,66.962596,78.333234,-0.000523,0.030583,67.603070,-235.778171,79.574657,-0.991734,-40.000918,-0.000000,35.695383,0.002348,83.918385,-2.242003,1.003201,0.000000,0.303541,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.988713,67.522323,68.083027,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.431028,-335.694571,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.345400,68.076358,14.508467,67.635207,-0.041940,0.031402,14.679462,14.225661,79.609000,-0.000634,67.783231,78.552668,67.809295,12.451796,67.935278,78.324780,66.962512,78.245815,-0.000522,0.030604,67.607125,-235.775815,79.535416,-0.991732,-40.001154,-0.000002,35.563297,0.002328,83.919815,-2.252344,1.013215,0.000000,0.304430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.999362,67.556283,68.078785,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.358924,-335.694424,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.364871,68.077459,14.490916,67.634105,-0.043596,0.031441,14.682331,14.227659,79.702032,-0.000442,67.803975,78.546869,67.814328,12.446453,67.945721,78.337861,66.980086,78.278666,-0.000522,0.030614,67.628317,-235.777259,79.639551,-0.991729,-40.001128,-0.000002,35.611113,0.002340,83.956853,-2.316372,1.011367,0.000000,0.304752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.015625,67.562150,68.090101,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.364662,-335.695011,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.342415,68.077184,14.483482,67.635207,-0.045211,0.031430,14.703294,14.222807,79.605982,-0.000621,67.816635,78.481103,67.821399,12.440460,67.950713,78.312799,66.977858,78.293076,-0.000522,0.030603,67.644310,-235.781291,79.572536,-0.991735,-40.001180,-0.000001,35.635941,0.002339,83.904841,-2.309849,1.008775,0.000081,0.304608,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.014793,67.543840,68.104926,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.406587,-335.695011,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.345400,68.076908,14.524942,67.634381,-0.042691,0.031474,14.637922,14.225661,79.686469,-0.000847,67.793955,78.512709,67.863285,12.484422,67.934780,78.337655,67.003713,78.286952,-0.000522,0.030602,67.623247,-235.777618,79.476516,-0.991729,-40.001416,-0.000001,35.655093,0.002339,83.965825,-2.297050,1.009836,0.000019,0.305168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.020493,67.546629,68.098314,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.275844,-335.694497,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.362673,68.076908,14.463014,67.634381,-0.041781,0.031532,14.625268,14.222378,79.683023,-0.000623,67.774993,78.380451,67.805179,12.458954,67.912438,78.429716,66.953376,78.273875,-0.000521,0.030603,67.595148,-235.778441,79.455776,-0.991727,-40.000892,-0.000001,35.676136,0.002340,84.019894,-2.338289,1.007021,0.000022,0.305278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.995247,67.538432,68.072987,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.250536,-335.694938,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.332303,68.076083,14.448238,67.633279,-0.042654,0.031491,14.726440,14.226660,79.676845,-0.000589,67.797160,78.448570,67.807968,12.490314,67.933534,78.324801,66.962810,78.294317,-0.000521,0.030599,67.613215,-235.773832,79.591563,-0.991711,-40.001442,-0.000001,35.676136,0.002340,84.019894,-2.338289,1.007021,0.000000,0.304688,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.999283,67.544135,68.072428,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.452881,-335.694131,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.326423,68.077184,14.496267,67.634105,-0.045410,0.031478,14.652088,14.219239,79.609933,-0.000793,67.807363,78.504338,67.839893,12.498228,67.954234,78.407508,66.962684,78.307954,-0.000522,0.030600,67.630470,-235.784039,79.593605,-0.991735,-40.000315,-0.000001,35.750954,0.002355,83.910285,-2.286652,1.006986,0.000000,0.305330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.016233,67.554852,68.104741,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.304175,-335.693690,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.362579,68.076633,14.465189,67.634931,-0.045686,0.031496,14.709351,14.225661,79.677317,-0.000699,67.797594,78.405175,67.834007,12.535317,67.945434,78.337167,66.986146,78.344086,-0.000522,0.030578,67.626892,-235.777290,79.636738,-0.991728,-40.000865,-0.000002,35.738812,0.002353,84.009499,-2.270967,1.011855,0.000000,0.305650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.013675,67.534814,68.108631,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.418702,-335.695158,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.349047,68.076633,14.518237,67.634931,-0.043910,0.031475,14.769551,14.222521,79.630049,-0.000442,67.788113,78.443782,67.811797,12.465133,67.942357,78.377379,66.955357,78.350251,-0.000521,0.030574,67.620705,-235.781085,79.557240,-0.991739,-40.001574,-0.000002,35.738812,0.002353,84.009499,-2.270967,1.011855,0.000000,0.304808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.996041,67.534649,68.096591,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.539103,-335.695671,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.333784,68.076083,14.562454,67.635482,-0.042061,0.031436,14.632239,14.223092,79.602018,-0.000613,67.792657,78.550587,67.806536,12.470923,67.935430,78.334761,66.966599,78.273446,-0.000520,0.030573,67.612429,-235.778219,79.570700,-0.991745,-40.000603,-0.000002,35.724288,0.002330,83.947176,-2.232631,1.011791,0.000000,0.303978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.989532,67.518981,68.080788,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.264478,-335.693470,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.342685,68.076633,14.439278,67.635207,-0.041971,0.031421,14.709935,14.219667,79.596632,-0.000677,67.798504,78.522309,67.792479,12.461626,67.933851,78.369636,66.990394,78.243250,-0.000520,0.030575,67.606698,-235.781316,79.587997,-0.991734,-40.000761,-0.000002,35.724288,0.002330,83.947176,-2.232631,1.011791,0.000000,0.305116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.997936,67.543620,68.094159,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.419870,-335.695011,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.355812,68.076083,14.467323,67.636033,-0.044678,0.031355,14.734430,14.225090,79.760426,-0.000369,67.820153,78.461457,67.809201,12.497227,67.958066,78.318505,66.970994,78.349555,-0.000519,0.030569,67.634591,-235.775238,79.578082,-0.991743,-40.000708,-0.000001,35.624575,0.002337,83.964539,-2.346137,1.006735,0.000000,0.304259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.998020,67.550778,68.081850,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.468861,-335.694864,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.343133,68.076083,14.498084,67.636033,-0.045792,0.031347,14.653408,14.224376,79.656093,-0.000401,67.800156,78.485272,67.811780,12.429795,67.945668,78.254393,66.951256,78.327131,-0.000519,0.030537,67.630700,-235.778082,79.594827,-0.991696,-40.000315,-0.000001,35.573307,0.002326,83.928170,-2.248777,1.007768,0.000000,0.304277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.994360,67.563346,68.083346,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.306816,-335.694791,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.372610,68.077184,14.449887,67.634931,-0.045065,0.031328,14.718508,14.220809,79.661024,-0.000574,67.806808,78.429562,67.842208,12.480059,67.946565,78.325795,66.956295,78.322584,-0.000520,0.030521,67.623293,-235.778372,79.689970,-0.991692,-40.001364,-0.000001,35.580258,0.002340,83.962766,-2.245478,1.010803,0.000000,0.304943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.000248,67.535529,68.092953,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.437016,-335.695304,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.369754,68.076633,14.512226,67.634931,-0.042276,0.031311,14.712933,14.219952,79.627807,-0.000429,67.796788,78.443163,67.814963,12.450166,67.947604,78.342541,66.939535,78.305403,-0.000519,0.030508,67.631051,-235.780211,79.601987,-0.991679,-40.000787,-0.000001,35.521905,0.002324,83.883474,-2.253850,1.005377,0.000000,0.305053,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.979242,67.541562,68.097839,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.425866,-335.694791,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.334383,68.075258,14.506719,67.635207,-0.042079,0.031289,14.676065,14.222807,79.618730,-0.000250,67.778673,78.529347,67.840461,12.529527,67.924430,78.319481,66.937933,78.302217,-0.000520,0.030507,67.605456,-235.775718,79.576941,-0.991683,-40.000839,-0.000001,35.506485,0.002324,83.890707,-2.249688,1.009915,0.000000,0.304769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.951499,67.522128,68.070038,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.352129,-335.693690,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.360399,68.076083,14.462871,67.635207,-0.044722,0.031232,14.698497,14.222236,79.584328,-0.000444,67.826700,78.497264,67.822849,12.475450,67.944675,78.320866,66.991332,78.281405,-0.000520,0.030481,67.628735,-235.778420,79.562176,-0.991708,-40.000944,-0.000002,35.521459,0.002334,83.985829,-2.250422,1.012023,0.000000,0.304433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.961756,67.550284,68.093848,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.396993,-335.694571,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.344538,68.076083,14.518219,67.635207,-0.045782,0.031191,14.600158,14.225946,79.612881,-0.000279,67.805131,78.487816,67.846641,12.517169,67.933525,78.412259,66.936701,78.265853,-0.000520,0.030461,67.617888,-235.781430,79.619239,-0.991731,-40.000944,-0.000002,35.521459,0.002334,83.985829,-2.250422,1.012023,0.000000,0.304360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.961008,67.539132,68.077957,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.200316,-335.694131,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.362305,68.078284,14.501685,67.634105,-0.044905,0.031186,14.603397,14.225518,79.709371,-0.000094,67.810543,78.516790,67.837574,12.457037,67.959820,78.480445,66.975464,78.321743,-0.000519,0.030468,67.633655,-235.776121,79.610816,-0.991730,-40.001154,-0.000001,35.405664,0.002338,83.947849,-2.319308,1.009292,0.000000,0.304278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.993118,67.580830,68.100041,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.206793,-335.693617,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.355661,68.077734,14.454649,67.636033,-0.043605,0.031205,14.650486,14.223235,79.720163,-0.000367,67.793955,78.468212,67.827759,12.505486,67.943761,78.400258,66.989557,78.297422,-0.000519,0.030490,67.638972,-235.780207,79.676244,-0.991748,-40.001206,-0.000002,35.388805,0.002337,83.958931,-2.275861,1.012108,0.000000,0.303991,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.951691,67.548954,68.082926,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.300972,-335.695158,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.342947,68.077734,14.444565,67.635758,-0.043854,0.031236,14.944588,14.219667,79.663968,-0.000472,67.806370,78.488847,67.822063,12.527855,67.946801,78.350241,66.967512,78.332216,-0.000520,0.030459,67.632786,-235.780005,79.665823,-0.991756,-40.001180,-0.000001,35.364986,0.002333,83.912665,-2.273637,1.009705,0.000000,0.304917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.980935,67.544088,68.085859,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.889175,-335.693324,-14.998997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.325542,68.077734,14.532655,67.635758,-0.045754,0.031216,14.654925,14.220095,79.632036,-0.000272,67.790876,78.490087,67.855484,12.464175,67.945283,78.417002,66.959391,78.231435,-0.000520,0.030457,67.637957,-235.782200,79.591198,-0.991757,-40.000761,-0.000001,35.450017,0.002286,83.964923,-2.258005,1.007085,0.000000,0.305102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.959452,67.532166,68.086065,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.309849,-335.694497,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.362229,68.074432,14.487897,67.636859,-0.047362,0.031205,14.831634,14.220951,79.632565,-0.000205,67.806245,78.407938,67.837060,12.566985,67.937254,78.343540,66.997363,78.323379,-0.000520,0.030440,67.630178,-235.782819,79.642144,-0.991753,-40.000734,-0.000002,35.420463,0.002333,84.012458,-2.323803,1.014458,0.000000,0.304743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.960993,67.562837,68.092803,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.663268,-335.694644,-14.999046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.363867,68.075533,14.488510,67.635207,-0.045815,0.031234,14.716238,14.225375,79.577334,-0.000433,67.792428,78.470515,67.832942,12.436993,67.940209,78.347638,67.003839,78.270669,-0.000520,0.030417,67.630821,-235.775936,79.653910,-0.991755,-40.000682,-0.000001,35.377461,0.002298,83.909018,-2.294335,1.008750,0.000000,0.305034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.964778,67.533332,68.072655,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.432475,-335.694718,-14.998987,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.336412,68.077184,14.516101,67.637135,-0.043973,0.031304,14.711666,14.219524,79.662028,-0.000312,67.803749,78.501862,67.825332,12.457242,67.939669,78.418061,66.994431,78.331094,-0.000522,0.030424,67.624781,-235.780803,79.623259,-0.991717,-40.000682,-0.000001,35.391169,0.002318,83.905655,-2.339466,1.008678,0.000000,0.304791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.976717,67.547358,68.070744,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.423331,-335.693030,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.340629,68.077184,14.502893,67.637135,-0.043986,0.031314,14.873417,14.221808,79.648458,-0.000020,67.790341,78.479617,67.830365,12.536032,67.952609,78.412684,66.975090,78.272651,-0.000522,0.030427,67.624179,-235.781962,79.631579,-0.991721,-40.000525,-0.000002,35.524248,0.002329,83.982216,-2.285747,1.012534,0.000000,0.303765,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.982582,67.541158,68.087606,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.746834,-335.694644,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.378131,68.076083,14.495669,67.634381,-0.046541,0.031259,14.687247,14.223806,79.561055,-0.000197,67.812921,78.475767,67.869279,12.454998,67.962410,78.328955,66.994099,78.317418,-0.000522,0.030429,67.632727,-235.777834,79.490161,-0.991754,-40.001285,-0.000002,35.520898,0.002304,83.970700,-2.309263,1.011315,0.000000,0.304999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.982398,67.548048,68.086631,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.374494,-335.697139,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.358055,68.077184,14.509328,67.635207,-0.047511,0.031262,14.837106,14.225661,79.678461,-0.000261,67.811623,78.490617,67.831078,12.558318,67.957066,78.458911,66.974888,78.305888,-0.000522,0.030425,67.612805,-235.779421,79.673775,-0.991772,-40.000970,-0.000001,35.420422,0.002322,83.867329,-2.295441,1.008175,0.000402,0.302983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.984958,67.554771,68.091979,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.674212,-335.693984,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.335051,68.076908,14.440872,67.636308,-0.045781,0.031290,14.908013,14.220523,79.632954,0.000103,67.818997,78.453805,67.845635,12.446006,67.947081,78.412052,66.956089,78.313320,-0.000522,0.030432,67.654952,-235.779477,79.612837,-0.991788,-40.000813,-0.000001,35.451352,0.002302,83.923155,-2.284685,1.010536,0.000000,0.305619,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.975807,67.557268,68.086925,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.816026,-335.696919,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.358157,68.076908,14.499209,67.636308,-0.043959,0.031282,14.736235,14.228943,79.610484,-0.000074,67.806916,78.462874,67.856681,12.527507,67.936495,78.441169,66.938916,78.324515,-0.000523,0.030429,67.620918,-235.770074,79.571656,-0.991777,-40.000708,-0.000001,35.516379,0.002357,83.987606,-2.274389,1.007382,0.000158,0.304769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.991429,67.542103,68.084329,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.472469,-335.694791,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
