OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, January 22, 2020
3:08:26 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.366487,68.074432,239.453098,67.633830,-0.044643,0.031434,14.757389,14.224947,79.662384,-0.000794,67.807221,78.479020,67.829411,12.576201,67.932099,78.359433,66.991685,78.336190,-0.000539,0.030435,67.629086,-235.775545,79.607145,-0.991867,-40.000682,-0.000432,35.654694,0.002332,83.900317,-2.286511,16.673074,0.000386,0.304757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.044015,67.544780,68.073823,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.514778,-335.693764,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.333710,68.073607,239.493423,67.634931,-0.043316,0.031435,14.718686,14.221380,79.612400,-0.000463,67.784624,78.507940,67.826771,12.427287,67.942356,78.340056,66.963083,78.224557,-0.000539,0.030438,67.623004,-235.780260,79.641430,-0.991869,-40.000839,-0.000432,35.654694,0.002332,83.900317,-2.286511,16.673074,0.001092,0.304916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.057596,67.541307,68.077276,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.437371,-335.694644,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.354311,68.075258,239.385767,67.635207,-0.044284,0.031401,14.609884,14.224376,79.612128,-0.000709,67.803569,78.520846,67.849566,12.420823,67.938530,78.311924,66.997581,78.310807,-0.000539,0.030444,67.623773,-235.774968,79.557300,-0.991864,-40.001233,-0.000432,35.654074,0.002338,83.986016,-2.332542,16.708404,0.002082,0.303769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.043374,67.533318,68.089277,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.219769,-335.695304,-14.999843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.377822,68.072231,239.434353,67.636033,-0.046029,0.031376,14.730149,14.228087,79.687424,-0.000787,67.774754,78.577348,67.841456,12.471677,67.939571,78.406251,67.000184,78.283011,-0.000540,0.030415,67.617670,-235.773880,79.503579,-0.991861,-40.001652,-0.000432,35.654074,0.002338,83.986016,-2.332542,16.708404,0.002552,0.304810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.049821,67.541434,68.093125,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.460297,-335.694277,-14.998997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.370566,68.072231,239.388072,67.636033,-0.046666,0.031446,14.721464,14.230370,79.578080,-0.000512,67.783229,78.533175,67.827335,12.551772,67.920453,78.334542,66.977915,78.310107,-0.000541,0.030417,67.595536,-235.768319,79.598210,-0.991869,-40.001233,-0.000431,35.539358,0.002324,83.864317,-2.326758,16.653033,0.002748,0.305669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.017401,67.523560,68.058820,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.442927,-335.696478,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.341285,68.074157,239.365830,67.635758,-0.045142,0.031450,14.663173,14.224234,79.689945,-0.000517,67.797668,78.513231,67.841728,12.522634,67.936099,78.366542,67.002458,78.313112,-0.000544,0.030402,67.619517,-235.776914,79.626337,-0.991848,-40.001574,-0.000432,35.643295,0.002332,83.884090,-2.284619,16.658221,0.002547,0.304583,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.051341,67.535048,68.085832,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.326346,-335.695525,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.358814,68.075258,239.437302,67.635758,-0.043174,0.031513,14.756465,14.224519,79.545098,-0.000708,67.797463,78.528948,67.832809,12.551956,67.929257,78.419470,67.002252,78.329885,-0.000542,0.030394,67.629244,-235.777448,79.545206,-0.991840,-40.000682,-0.000432,35.675505,0.002347,83.965884,-2.306958,16.690682,0.002747,0.305629,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.081517,67.538193,68.088953,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.512929,-335.696772,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.363361,68.075258,239.344950,67.636859,-0.045238,0.031414,14.576688,14.219952,79.633527,-0.000449,67.789451,78.546960,67.826986,12.604158,67.938411,78.398605,66.972111,78.333317,-0.000544,0.030415,67.612528,-235.782506,79.558913,-0.991874,-40.001128,-0.000433,35.731325,0.002334,83.919157,-2.294456,16.675284,0.002448,0.303715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.070704,67.535280,68.088373,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.153376,-335.694864,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.347801,68.073332,239.403304,67.635207,-0.046855,0.031427,14.796415,14.224947,79.637051,-0.000469,67.792242,78.544645,67.819166,12.542107,67.916027,78.319992,66.988248,78.384509,-0.000543,0.030423,67.636015,-235.782265,79.474171,-0.991868,-40.000813,-0.000432,35.671317,0.002315,83.906757,-2.261798,16.663575,0.002191,0.304802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.070787,67.539109,68.086193,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.592829,-335.695378,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.359290,68.073332,239.378091,67.635207,-0.046572,0.031442,14.630975,14.218668,79.601517,-0.000654,67.782456,78.563382,67.810515,12.501898,67.926096,78.340116,66.968393,78.333176,-0.000542,0.030433,67.613384,-235.780840,79.506071,-0.991889,-40.001154,-0.000432,35.667606,0.002323,83.947275,-2.240416,16.685714,0.001924,0.304877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.090002,67.533782,68.061369,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.261950,-335.693984,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.339787,68.075258,239.328816,67.636308,-0.045142,0.031378,14.701960,14.221522,79.645557,-0.000598,67.802908,78.587515,67.855608,12.458750,67.952895,78.381922,66.984840,78.322971,-0.000543,0.030404,67.622697,-235.781920,79.552978,-0.991891,-40.001285,-0.000432,35.667606,0.002323,83.947275,-2.240416,16.685714,0.001702,0.304567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.097243,67.541445,68.100257,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.403920,-335.693544,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.349527,68.074157,239.438538,67.633830,-0.043215,0.031441,14.806842,14.227230,79.560394,-0.000206,67.825304,78.528411,67.852861,12.466742,67.958885,78.353567,66.985761,78.348594,-0.000543,0.030384,67.625267,-235.774081,79.623950,-0.991917,-40.001469,-0.000432,35.663709,0.002348,83.915931,-2.258182,16.670607,0.001072,0.305232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.104062,67.529957,68.108246,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.613683,-335.695671,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.380050,68.072231,239.402204,67.635758,-0.044765,0.031441,14.763783,14.227659,79.543335,-0.000435,67.816486,78.485630,67.817323,12.447595,67.927913,78.435811,66.974793,78.340044,-0.000544,0.030354,67.592846,-235.774636,79.636941,-0.991919,-40.001757,-0.000431,35.604496,0.002335,83.971076,-2.282113,16.689845,0.000997,0.305254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.085164,67.541426,68.098538,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.527565,-335.695158,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.373212,68.072231,239.467479,67.635758,-0.046228,0.031495,14.550012,14.225803,79.642157,-0.000579,67.786294,78.606903,67.839930,12.503324,67.953439,78.365993,67.017225,78.337046,-0.000544,0.030346,67.633367,-235.773213,79.661517,-0.991887,-40.000787,-0.000432,35.671731,0.002322,83.943389,-2.264249,16.686162,0.000953,0.305060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.097786,67.540324,68.113891,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.100023,-335.696332,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.340439,68.074432,239.419555,67.635758,-0.046734,0.031511,14.642497,14.220666,79.619695,-0.000166,67.787099,78.538090,67.836188,12.421191,67.938879,78.383347,66.981815,78.408469,-0.000543,0.030337,67.628381,-235.781137,79.554079,-0.991877,-40.001180,-0.000432,35.689545,0.002363,83.876881,-2.304178,16.660680,0.001102,0.305239,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.080737,67.533667,68.093076,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.284994,-335.696038,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.346280,68.072781,239.360071,67.636308,-0.045269,0.031485,14.777316,14.224376,79.584834,-0.000241,67.790863,78.487871,67.817222,12.510216,67.942375,78.347943,67.001846,78.269670,-0.000544,0.030338,67.637117,-235.777918,79.603637,-0.991902,-40.000865,-0.000433,35.782239,0.002355,83.968470,-2.216430,16.695414,0.002088,0.304463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.085895,67.540077,68.107262,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.554631,-335.695451,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.372419,68.074157,239.407057,67.634656,-0.043396,0.031506,14.735997,14.224519,79.672252,-0.000569,67.775949,78.558349,67.844697,12.559949,67.941566,78.343196,67.003886,78.332987,-0.000543,0.030387,67.613073,-235.781382,79.593175,-0.991910,-40.001338,-0.000433,35.695195,0.002330,83.950875,-2.338205,16.684470,0.001511,0.305102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.065539,67.530112,68.100566,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.471993,-335.695598,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.335990,68.074157,239.322633,67.634656,-0.043892,0.031523,14.653389,14.220381,79.579367,-0.000619,67.792666,78.554373,67.807056,12.486808,67.917643,78.378335,66.973269,78.306158,-0.000544,0.030385,67.601677,-235.780275,79.549552,-0.991897,-40.001233,-0.000433,35.707809,0.002334,83.880967,-2.293814,16.657395,0.001984,0.304165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.074066,67.551545,68.080380,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.306777,-335.696038,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.360116,68.075258,239.447882,67.636033,-0.045602,0.031513,14.665914,14.227230,79.588015,-0.000429,67.801241,78.493974,67.824111,12.501652,67.947601,78.387467,66.998565,78.298806,-0.000545,0.030385,67.633442,-235.775392,79.581528,-0.991878,-40.001128,-0.000433,35.772317,0.002354,83.980342,-2.282868,16.693834,0.002002,0.303896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.066998,67.551547,68.106480,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.331828,-335.693911,-14.999017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.378229,68.072231,239.337246,67.637961,-0.046030,0.031490,14.643100,14.223806,79.555989,-0.000801,67.816881,78.537331,67.857823,12.555484,67.950951,78.390887,67.008914,78.318398,-0.000545,0.030381,67.622210,-235.778817,79.589198,-0.991886,-40.001285,-0.000433,35.721594,0.002348,83.915605,-2.313557,16.674509,0.002176,0.304082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.071594,67.548239,68.097687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.286200,-335.694864,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.338342,68.075258,239.386452,67.636033,-0.044468,0.031519,14.719654,14.218668,79.530258,-0.000872,67.800047,78.494833,67.815753,12.459159,67.940905,78.444096,66.995697,78.314240,-0.000546,0.030397,67.612382,-235.787069,79.574924,-0.991888,-40.001364,-0.000433,35.721594,0.002348,83.915605,-2.313557,16.674509,0.002582,0.303546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.075692,67.557750,68.089891,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.439308,-335.695671,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.346571,68.072231,239.417156,67.635207,-0.043382,0.031505,14.655540,14.221094,79.586128,-0.000536,67.799621,78.514640,67.816900,12.417704,67.959943,78.407081,66.994018,78.340662,-0.000545,0.030415,67.618577,-235.782020,79.583387,-0.991877,-40.000970,-0.000433,35.760258,0.002343,83.975018,-2.299370,16.695546,0.002624,0.304614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.042320,67.515617,68.106097,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.311080,-335.695745,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.359067,68.072231,239.368826,67.635207,-0.045087,0.031509,14.748897,14.227230,79.665648,-0.000788,67.794768,78.413567,67.822972,12.499531,67.940637,78.373451,66.992458,78.363286,-0.000545,0.030389,67.607507,-235.778015,79.629171,-0.991886,-40.000761,-0.000433,35.730416,0.002350,83.937171,-2.248273,16.674681,0.002236,0.304296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.045896,67.520444,68.063365,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.497795,-335.696185,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.327659,68.075808,239.407627,67.636859,-0.046585,0.031529,14.650844,14.217098,79.669245,-0.000855,67.815052,78.497811,67.849822,12.418439,67.969991,78.323389,66.970849,78.325240,-0.000545,0.030397,67.635276,-235.786180,79.680060,-0.991899,-40.001180,-0.000433,35.730416,0.002350,83.937171,-2.248273,16.674681,0.002679,0.304732,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.073575,67.555631,68.114977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.301688,-335.694938,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.342153,68.074157,239.328346,67.636859,-0.046072,0.031573,14.735210,14.225233,79.655478,-0.000585,67.799149,78.567509,67.864359,12.461319,67.947503,78.330708,66.979387,78.291258,-0.000545,0.030416,67.627208,-235.776570,79.595030,-0.991903,-40.001810,-0.000433,35.739979,0.002334,83.915441,-2.260178,16.670221,0.001636,0.304663,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.061909,67.546039,68.106453,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.470421,-335.695378,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.360735,68.076633,239.336037,67.635758,-0.044532,0.031524,14.665891,14.223948,79.555804,-0.000622,67.797192,78.512621,67.865818,12.486461,67.947714,78.379947,66.989072,78.236104,-0.000545,0.030444,67.613246,-235.777199,79.574657,-0.991893,-40.000944,-0.000433,35.796736,0.002357,84.004746,-2.266459,16.709473,0.001020,0.306408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.052970,67.549163,68.096997,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.331782,-335.694571,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.354950,68.076633,239.354652,67.635758,-0.042746,0.031519,14.840071,14.218097,79.609608,-0.000805,67.765505,78.492963,67.798623,12.460546,67.914617,78.428042,66.970878,78.255882,-0.000545,0.030444,67.593921,-235.787640,79.629338,-0.991864,-40.001101,-0.000433,35.718774,0.002348,83.915295,-2.350059,16.666002,0.001111,0.304674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.031115,67.536034,68.068011,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.680141,-335.695891,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.341187,68.073607,239.330723,67.636584,-0.044426,0.031546,14.688377,14.229086,79.668974,-0.000722,67.807728,78.520032,67.819881,12.455547,67.946698,78.439682,67.002605,78.404482,-0.000544,0.030424,67.618007,-235.771570,79.559073,-0.991833,-40.000865,-0.000433,35.732976,0.002321,83.931073,-2.317354,16.674016,0.000869,0.304845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.048211,67.554805,68.091801,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.376755,-335.693984,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.365751,68.074432,239.396314,67.636033,-0.045989,0.031536,14.812101,14.221522,79.716979,-0.000293,67.810086,78.462601,67.833795,12.514214,67.951879,78.417777,67.015389,78.298484,-0.000542,0.030428,67.626162,-235.779625,79.592299,-0.991826,-40.000761,-0.000433,35.812047,0.002350,83.965602,-2.240139,16.688348,0.000778,0.306525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.055886,67.578297,68.092094,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.624203,-335.693837,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.325075,68.072506,239.238965,67.634931,-0.046526,0.031560,14.695790,14.220809,79.606763,-0.000542,67.772845,78.585340,67.798295,12.428511,67.923027,78.363443,66.951628,78.301036,-0.000542,0.030408,67.588031,-235.777388,79.637923,-0.991818,-40.001128,-0.000433,35.734301,0.002325,83.899417,-2.330616,16.664379,0.001759,0.304309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.017894,67.514482,68.067498,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.391579,-335.695158,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.345651,68.072506,239.397236,67.634931,-0.044920,0.031590,14.611164,14.225518,79.580909,-0.000631,67.796790,78.508505,67.850372,12.535011,67.947242,78.367501,67.003655,78.313744,-0.000541,0.030427,67.631880,-235.773662,79.637248,-0.991834,-40.001521,-0.000434,35.833661,0.002352,84.008504,-2.264984,16.700713,0.000323,0.305181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.060400,67.566168,68.092850,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.222328,-335.696112,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.375167,68.073882,239.371314,67.636584,-0.043319,0.031635,14.649987,14.225661,79.626651,-0.000192,67.793957,78.529602,67.816766,12.476918,67.942751,78.387364,67.019535,78.307357,-0.000542,0.030419,67.608351,-235.775487,79.570658,-0.991831,-40.001600,-0.000434,35.827607,0.002365,83.952317,-2.307692,16.687792,0.000460,0.304862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.045097,67.541701,68.096236,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.299974,-335.694644,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.360544,68.071405,239.394983,67.633554,-0.044117,0.031583,14.762504,14.225233,79.641259,-0.000263,67.775574,78.589114,67.808364,12.436197,67.947660,78.391499,66.966037,78.329130,-0.000543,0.030433,67.614767,-235.778046,79.584588,-0.991838,-40.000656,-0.000434,35.827607,0.002365,83.952317,-2.307692,16.687792,0.000386,0.304475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.026714,67.530798,68.083554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.525007,-335.693617,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.332503,68.076358,239.318703,67.637135,-0.045860,0.031628,14.529842,14.227516,79.615268,-0.000610,67.794311,78.477691,67.854805,12.475021,67.933786,78.358416,66.967433,78.345941,-0.000543,0.030464,67.633949,-235.771337,79.640061,-0.991842,-40.000761,-0.000434,35.820999,0.002337,83.910587,-2.258793,16.670328,0.000436,0.305633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.031976,67.557703,68.071640,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.059684,-335.695891,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.373167,68.073332,239.234506,67.638236,-0.046713,0.031627,14.878249,14.223235,79.632070,-0.000508,67.799085,78.576882,67.849709,12.549367,67.946579,78.338652,67.045103,78.366636,-0.000542,0.030457,67.625489,-235.776274,79.604617,-0.991841,-40.001547,-0.000435,35.910562,0.002383,83.992063,-2.247867,16.697620,0.000341,0.305896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.038110,67.546779,68.078525,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.756498,-335.696112,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.359306,68.073332,239.389016,67.638236,-0.045113,0.031721,14.634417,14.222093,79.589088,-0.000561,67.799352,78.539842,67.828768,12.391787,67.963077,78.357883,66.988335,78.396020,-0.000541,0.030460,67.643551,-235.781349,79.567907,-0.991855,-40.001206,-0.000434,35.838135,0.002320,83.878102,-2.310368,16.644523,0.001237,0.305176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.054187,67.540392,68.079626,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.268834,-335.696038,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.335056,68.072506,239.309307,67.638236,-0.043417,0.031675,14.708318,14.221808,79.562490,-0.000877,67.805549,78.563597,67.837024,12.533258,67.925153,78.353686,66.991666,78.385451,-0.000541,0.030480,67.619135,-235.782618,79.511984,-0.991868,-40.000708,-0.000434,35.838135,0.002320,83.878102,-2.310368,16.644523,0.000211,0.305449,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.032913,67.529926,68.067149,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.416636,-335.696845,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.368475,68.074157,239.342581,67.637685,-0.044159,0.031668,14.696291,14.222378,79.633829,-0.000916,67.807365,78.517386,67.855660,12.450961,67.959604,78.303081,66.999740,78.346680,-0.000539,0.030499,67.644541,-235.777949,79.678977,-0.991860,-40.000944,-0.000436,35.991650,0.002368,83.915890,-2.232068,16.671350,0.000077,0.305276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.040733,67.561472,68.079790,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.392581,-335.695525,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.354730,68.072781,239.316646,67.634931,-0.046053,0.031623,14.732357,14.225090,79.585384,-0.000583,67.799227,78.557783,67.805642,12.481730,67.939113,78.397713,66.990707,78.286218,-0.000539,0.030525,67.613630,-235.777041,79.644162,-0.991878,-40.000839,-0.000435,35.963082,0.002357,83.981239,-2.243144,16.693991,0.000164,0.305999,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.016506,67.561783,68.085738,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.464714,-335.696698,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.322346,68.072781,239.346061,67.634931,-0.046351,0.031605,14.717410,14.219096,79.649832,-0.000827,67.792145,78.561698,67.843721,12.519618,67.926027,78.437027,66.995644,78.308465,-0.000537,0.030524,67.619779,-235.779101,79.498178,-0.991868,-40.001442,-0.000435,35.902181,0.002353,83.891715,-2.279632,16.657479,0.000000,0.305855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.023388,67.548694,68.046169,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.434820,-335.694718,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.351193,68.073332,239.333428,67.636033,-0.044733,0.031609,14.649139,14.221094,79.605087,-0.000883,67.784747,78.562396,67.807952,12.467294,67.942671,78.384753,66.967370,78.404816,-0.000537,0.030531,67.628507,-235.778414,79.505560,-0.991857,-40.001783,-0.000434,35.851569,0.002346,83.927821,-2.314929,16.671623,0.000000,0.306862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.995524,67.528305,68.059100,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.298277,-335.694718,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.370352,68.073056,239.331654,67.635482,-0.043142,0.031606,14.858165,14.231369,79.611276,-0.000599,67.810941,78.528488,67.817517,12.538742,67.952239,78.398776,67.036234,78.435659,-0.000536,0.030539,67.601775,-235.772237,79.678015,-0.991841,-40.000288,-0.000434,35.885122,0.002359,83.938019,-2.204659,16.676901,0.000000,0.305547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.010079,67.565340,68.076735,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.716330,-335.696038,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.342068,68.072781,239.294860,67.636308,-0.044985,0.031600,14.832973,14.225803,79.638888,-0.000615,67.798589,78.559634,67.822280,12.548999,67.945770,78.457587,66.996308,78.273709,-0.000535,0.030535,67.608024,-235.777311,79.584670,-0.991846,-40.001311,-0.000434,35.885122,0.002359,83.938019,-2.204659,16.676901,0.000000,0.305714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.003612,67.545553,68.079689,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.665947,-335.694571,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.352227,68.072781,239.324093,67.636308,-0.046507,0.031623,14.745246,14.227373,79.524581,-0.000791,67.800162,78.528553,67.806163,12.519249,67.920495,78.354851,66.997894,78.376161,-0.000534,0.030561,67.601737,-235.775741,79.555566,-0.991860,-40.000498,-0.000434,35.833422,0.002331,83.962372,-2.329707,16.684822,0.000000,0.305962,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.009956,67.519856,68.075866,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.490492,-335.695084,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.378580,68.074432,239.328254,67.637410,-0.046883,0.031628,14.709236,14.219239,79.629872,-0.000615,67.810819,78.541536,67.817019,12.459893,67.939675,78.320314,66.988650,78.269266,-0.000534,0.030544,67.624828,-235.781581,79.596053,-0.991860,-40.000865,-0.000434,35.878290,0.002345,83.934648,-2.256178,16.675049,0.000000,0.305841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.006670,67.548613,68.071207,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.418472,-335.694938,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.349442,68.073607,239.363930,67.635482,-0.045231,0.031678,14.742514,14.222949,79.621651,-0.000406,67.786219,78.519906,67.853622,12.411403,67.933018,78.425071,67.007991,78.286199,-0.000533,0.030546,67.623775,-235.776067,79.563542,-0.991896,-40.001678,-0.000434,35.825436,0.002346,83.864456,-2.325306,16.644777,0.000000,0.305104,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.997520,67.568588,68.090111,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.485028,-335.696552,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.348447,68.073607,239.380722,67.636308,-0.043791,0.031655,14.654346,14.225233,79.619032,-0.000631,67.785973,78.492626,67.831496,12.377472,67.960396,78.332012,67.048959,78.334027,-0.000532,0.030548,67.598698,-235.775095,79.640225,-0.991908,-40.000315,-0.000435,35.913699,0.002350,83.943071,-2.332227,16.681062,0.000000,0.305228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.979553,67.549364,68.074475,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.308691,-335.693984,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.374305,68.073607,239.318117,67.636308,-0.044600,0.031634,14.805976,14.225946,79.644588,-0.000727,67.805678,78.545807,67.842849,12.552568,67.945126,78.421875,67.011364,78.286258,-0.000532,0.030559,67.637473,-235.776021,79.574860,-0.991904,-40.001469,-0.000435,35.888247,0.002362,83.945786,-2.338126,16.683389,0.000000,0.305143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.014199,67.563636,68.113026,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.611951,-335.695745,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.342926,68.073607,239.372807,67.636308,-0.046366,0.031687,14.840370,14.222236,79.625678,-0.000275,67.806220,78.555416,67.873379,12.492416,67.975249,78.447338,67.001085,78.348823,-0.000532,0.030561,67.633464,-235.776289,79.600844,-0.991883,-40.001442,-0.000435,35.888247,0.002362,83.945786,-2.338126,16.683389,0.000000,0.304382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.002720,67.570462,68.095689,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.680741,-335.696478,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.345817,68.072231,239.291404,67.637135,-0.047743,0.031711,14.602058,14.228372,79.665645,-0.000342,67.810539,78.573086,67.833222,12.459565,67.963788,78.300600,67.012099,78.391852,-0.000531,0.030533,67.637376,-235.774906,79.539759,-0.991882,-40.001574,-0.000435,35.952589,0.002336,83.960853,-2.279405,16.689259,0.000000,0.304799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.023704,67.588127,68.107522,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.204115,-335.694204,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.358803,68.073607,239.346858,67.636033,-0.045366,0.031718,14.667244,14.219524,79.640944,-0.000465,67.793743,78.645944,67.798199,12.422985,67.928755,78.412682,67.001834,78.351009,-0.000529,0.030563,67.623034,-235.782934,79.581817,-0.991909,-40.001338,-0.000436,35.985631,0.002375,83.951588,-2.258887,16.680221,0.000000,0.306483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.012391,67.545181,68.088535,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.334487,-335.695818,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.359790,68.071681,239.350632,67.637410,-0.043870,0.031739,14.663539,14.222807,79.620855,-0.000025,67.806182,78.588962,67.816562,12.448942,67.934641,78.387280,67.041431,78.330948,-0.000528,0.030547,67.614390,-235.778013,79.621973,-0.991933,-40.001338,-0.000436,35.969678,0.002363,83.917536,-2.278552,16.668999,0.000000,0.304753,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.024513,67.547739,68.091076,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.327077,-335.694864,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.345181,68.071681,239.275957,67.637410,-0.044712,0.031665,14.703037,14.227801,79.631080,-0.000122,67.807609,78.520210,67.807371,12.568778,67.927944,78.366525,66.978753,78.308355,-0.000528,0.030519,67.612095,-235.775149,79.557136,-0.991914,-40.000734,-0.000436,35.969678,0.002363,83.917536,-2.278552,16.668999,0.000000,0.304865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.033207,67.534798,68.077957,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.406074,-335.693470,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
