OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, January 22, 2020
3:20:43 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.339314,68.061775,464.333522,67.639062,-0.044487,0.030747,14.864364,14.225803,79.572206,-0.000662,67.784372,78.489461,67.801968,12.520289,67.923788,78.373490,67.056088,78.375081,-0.000539,0.030503,67.577229,-235.777803,79.655970,-0.991874,-40.001574,-0.000525,34.733813,0.002275,83.863404,-2.236689,32.310544,0.000000,0.304885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.868079,67.501094,68.054563,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.728728,-335.695525,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.359570,68.059024,464.369616,67.639338,-0.043353,0.030727,14.746475,14.220095,79.610462,-0.000548,67.783525,78.497722,67.829565,12.451288,67.921020,78.329645,67.065642,78.402674,-0.000540,0.030494,67.596659,-235.781872,79.697415,-0.991899,-40.001311,-0.000526,34.799775,0.002282,83.947753,-2.306614,32.380947,0.000000,0.305385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.868224,67.487920,68.046640,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.492949,-335.694718,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.346937,68.059024,464.344662,67.639338,-0.044500,0.030759,14.648740,14.227230,79.651265,-0.000254,67.764888,78.512004,67.834971,12.521227,67.918522,78.406209,66.996903,78.379936,-0.000540,0.030497,67.568472,-235.775556,79.626723,-0.991884,-40.001574,-0.000528,34.874328,0.002263,83.958882,-2.315164,32.381849,0.000000,0.304522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.861150,67.481260,68.049922,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.297480,-335.695745,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.344999,68.060675,464.313348,67.638787,-0.046460,0.030734,14.533027,14.223948,79.677729,-0.000518,67.780237,78.518144,67.813758,12.562478,67.925595,78.387607,67.002794,78.390040,-0.000540,0.030476,67.598332,-235.777855,79.561114,-0.991850,-40.001390,-0.000527,34.831698,0.002277,83.900862,-2.304501,32.338685,0.000000,0.304167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.874878,67.470855,68.054560,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.066055,-335.697065,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.359007,68.059024,464.405495,67.638787,-0.047470,0.030744,14.637885,14.216385,79.622769,-0.000612,67.798907,78.505707,67.821366,12.444967,67.936950,78.407587,67.032018,78.321914,-0.000540,0.030499,67.604619,-235.788369,79.577535,-0.991844,-40.001810,-0.000527,34.876399,0.002313,83.942264,-2.250911,32.367610,0.000000,0.304581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.889975,67.510098,68.070028,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.275770,-335.695158,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.352778,68.060399,464.314235,67.639338,-0.045308,0.030738,14.748466,14.218811,79.567665,-0.000355,67.787711,78.489453,67.853185,12.493232,67.932997,78.364379,67.064865,78.362538,-0.000541,0.030506,67.591748,-235.785451,79.624177,-0.991838,-40.001416,-0.000527,34.840127,0.002295,83.902397,-2.330064,32.342452,0.000000,0.304742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.859815,67.484086,68.061668,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.496933,-335.696405,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.352233,68.060399,464.412268,67.639338,-0.043638,0.030706,14.655733,14.226232,79.627549,-0.000340,67.781840,78.517828,67.836255,12.590535,67.920223,78.321602,67.008157,78.350860,-0.000541,0.030500,67.580487,-235.777047,79.597824,-0.991809,-40.001180,-0.000527,34.841226,0.002278,83.920761,-2.333132,32.350130,0.000000,0.304195,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.864514,67.486290,68.058253,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.311466,-335.694791,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.368157,68.060950,464.372868,67.640164,-0.043632,0.030692,14.710748,14.229371,79.669096,-0.000542,67.790700,78.538998,67.852786,12.548652,67.930102,78.377384,67.024163,78.336206,-0.000541,0.030480,67.607157,-235.772596,79.670796,-0.991813,-40.000761,-0.000527,34.822984,0.002290,83.922250,-2.284985,32.358190,0.000000,0.304269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.861496,67.502831,68.068836,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.421496,-335.694277,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.362607,68.061775,464.322016,67.641541,-0.045959,0.030667,14.660330,14.219952,79.668993,-0.000404,67.769543,78.463467,67.837957,12.514438,67.939400,78.379700,67.037814,78.357640,-0.000539,0.030466,67.604173,-235.782178,79.621240,-0.991837,-40.000865,-0.000526,34.778956,0.002278,83.879374,-2.311732,32.319584,0.000000,0.304727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.882856,67.510050,68.064589,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.320659,-335.696919,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.335460,68.060950,464.364248,67.639889,-0.046993,0.030704,14.662726,14.223948,79.619545,-0.000278,67.778382,78.489230,67.845920,12.505384,67.918241,78.364790,67.013415,78.418933,-0.000539,0.030473,67.590680,-235.778674,79.590972,-0.991851,-40.000970,-0.000526,34.758330,0.002285,83.895330,-2.309672,32.328533,0.000000,0.304488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.847973,67.474736,68.063090,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.325452,-335.694497,-14.999557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.368983,68.061775,464.374530,67.640439,-0.045277,0.030687,14.618517,14.220951,79.566863,-0.000490,67.798872,78.616183,67.840553,12.463237,67.940333,78.466752,67.029484,78.282406,-0.000538,0.030502,67.599617,-235.780688,79.658950,-0.991839,-40.001705,-0.000527,34.857823,0.002292,83.968582,-2.240363,32.392700,0.000000,0.304908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.880045,67.503909,68.056268,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.237035,-335.695891,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.351764,68.061775,464.297696,67.640439,-0.043751,0.030678,14.590732,14.219239,79.593425,-0.000353,67.774806,78.553719,67.842588,12.511441,67.936959,78.325204,67.004815,78.285917,-0.000538,0.030499,67.596616,-235.784039,79.610574,-0.991822,-40.001338,-0.000526,34.821583,0.002282,83.936849,-2.268467,32.359977,0.000392,0.304795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.865024,67.500534,68.054499,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.181465,-335.695745,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.345877,68.060124,464.334291,67.638512,-0.043672,0.030624,14.685171,14.219810,79.653814,-0.000165,67.779902,78.516604,67.819356,12.454754,67.946589,78.411175,67.022441,78.270980,-0.000539,0.030509,67.608342,-235.781993,79.606087,-0.991822,-40.000944,-0.000526,34.821583,0.002282,83.936849,-2.268467,32.359977,0.000229,0.304467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.881308,67.509335,68.062541,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.370341,-335.694277,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.370120,68.059849,464.225713,67.639338,-0.046049,0.030613,14.537078,14.218811,79.613917,-0.000399,67.770045,78.557189,67.842875,12.427981,67.937662,78.410013,67.010843,78.375924,-0.000538,0.030512,67.609643,-235.784631,79.661704,-0.991835,-40.001888,-0.000526,34.774294,0.002299,83.924906,-2.329259,32.351264,0.000194,0.304552,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.874047,67.490001,68.047628,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.074157,-335.694938,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.357179,68.060675,464.301251,67.639613,-0.047088,0.030611,14.763117,14.225375,79.628327,-0.000535,67.796562,78.467591,67.823905,12.537479,67.927008,78.382678,67.018830,78.364206,-0.000537,0.030505,67.617995,-235.777903,79.570536,-0.991827,-40.001416,-0.000525,34.708151,0.002281,83.939320,-2.357841,32.367091,0.000393,0.304186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.872962,67.515551,68.085135,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.526234,-335.695525,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.342122,68.060675,464.227554,67.639613,-0.045830,0.030687,14.791977,14.223235,79.571925,-0.000326,67.783855,78.558527,67.831785,12.435178,67.933226,78.387220,67.015184,78.294810,-0.000537,0.030497,67.615613,-235.777093,79.610164,-0.991833,-40.001600,-0.000525,34.709664,0.002266,83.909032,-2.285877,32.339309,0.004336,0.304362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.861292,67.494719,68.061530,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.583954,-335.697506,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.369150,68.059299,464.220037,67.641541,-0.043823,0.030709,14.654352,14.226660,79.580416,-0.000503,67.788789,78.572997,67.840932,12.519188,67.927398,78.431226,67.037641,78.361409,-0.000537,0.030492,67.608553,-235.774324,79.628926,-0.991835,-40.001338,-0.000526,34.792969,0.002270,83.950117,-2.333106,32.368122,0.000000,0.304890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.896231,67.484311,68.068160,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.308704,-335.697506,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.359221,68.060675,464.296359,67.639889,-0.042673,0.030754,14.696091,14.220238,79.662578,-0.000736,67.816857,78.586068,67.854761,12.531689,67.955376,78.318868,67.072171,78.324951,-0.000537,0.030510,67.610184,-235.781073,79.602599,-0.991813,-40.002072,-0.000526,34.798521,0.002288,83.875017,-2.306737,32.306714,0.000000,0.304149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.881359,67.511049,68.065640,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.392182,-335.694791,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.327933,68.059574,464.236773,67.639889,-0.045128,0.030833,14.924589,14.219667,79.520797,-0.000620,67.783410,78.598980,67.806820,12.583155,67.923648,78.393431,66.998082,78.402736,-0.000538,0.030487,67.586613,-235.784759,79.559117,-0.991841,-40.000944,-0.000527,34.837763,0.002287,83.903463,-2.367990,32.334370,0.000000,0.304807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.854211,67.496375,68.041951,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.849179,-335.696552,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.340120,68.059574,464.345156,67.639889,-0.046590,0.030887,14.606575,14.222807,79.629844,-0.000349,67.773821,78.585226,67.795754,12.472106,67.929638,78.420202,67.033383,78.376818,-0.000537,0.030479,67.604321,-235.777357,79.580041,-0.991835,-40.001547,-0.000529,35.013709,0.002262,83.987764,-2.236896,32.400820,0.000000,0.304791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.878088,67.496541,68.041031,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.213151,-335.696038,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.368610,68.059024,464.249070,67.637685,-0.044721,0.030908,14.624922,14.223235,79.614255,-0.000628,67.783441,78.546831,67.849531,12.536480,67.936415,78.370596,67.018514,78.242899,-0.000538,0.030507,67.592437,-235.781027,79.611470,-0.991841,-40.000997,-0.000530,35.039444,0.002314,83.954482,-2.291187,32.380841,0.000000,0.303294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.855744,67.507065,68.068183,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.249845,-335.695671,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.345705,68.059849,464.288956,67.639338,-0.043261,0.030952,14.763043,14.225375,79.624731,-0.000713,67.768419,78.534515,67.789946,12.496860,67.910515,78.361491,67.032935,78.411056,-0.000538,0.030494,67.570353,-235.774789,79.610021,-0.991859,-40.001757,-0.000530,34.996229,0.002308,83.876213,-2.374513,32.309949,0.000000,0.304875,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.822359,67.473666,68.034345,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.526086,-335.696038,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.346288,68.059849,464.292866,67.641541,-0.044125,0.030977,14.777646,14.226089,79.603381,-0.000352,67.769817,78.443289,67.825445,12.455650,67.918979,78.405394,67.007699,78.278238,-0.000538,0.030482,67.586239,-235.773583,79.611550,-0.991858,-40.001206,-0.000531,35.117947,0.002293,83.939513,-2.265654,32.364318,0.000000,0.304706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.874918,67.505023,68.055716,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.555291,-335.697359,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.356002,68.060399,464.207413,67.642367,-0.046144,0.030991,14.583954,14.218954,79.642335,-0.000475,67.787787,78.486834,67.845845,12.508382,67.943962,78.318562,67.020812,78.357784,-0.000537,0.030485,67.608792,-235.780883,79.631662,-0.991866,-40.001626,-0.000531,35.101021,0.002309,83.939091,-2.338088,32.364212,0.000000,0.304374,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.854970,67.514614,68.069647,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.167908,-335.696845,-14.999567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.332480,68.060399,464.269058,67.642367,-0.047187,0.030970,14.606183,14.217526,79.684219,-0.000563,67.766134,78.479722,67.810528,12.499778,67.916124,78.380371,66.994411,78.356847,-0.000536,0.030493,67.598275,-235.784277,79.637251,-0.991850,-40.001364,-0.000531,35.138614,0.002322,83.911967,-2.292564,32.335423,0.000000,0.304495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.856672,67.500502,68.047849,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.212366,-335.695525,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.349658,68.061500,464.235182,67.639889,-0.044919,0.030896,14.710102,14.222378,79.675178,-0.000289,67.794102,78.626544,67.835920,12.517354,67.956917,78.356538,67.081296,78.327092,-0.000536,0.030485,67.614703,-235.779588,79.582876,-0.991834,-40.001128,-0.000531,35.138614,0.002322,83.911967,-2.292564,32.335423,0.000000,0.303912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.888306,67.525491,68.061032,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.420205,-335.697432,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.358160,68.060950,464.232194,67.642367,-0.043423,0.030885,14.629143,14.217669,79.663114,-0.000270,67.768956,78.392798,67.830862,12.477735,67.931055,78.410175,67.035557,78.364172,-0.000536,0.030486,67.585376,-235.786593,79.565277,-0.991840,-40.001311,-0.000531,35.151626,0.002321,83.976169,-2.266850,32.392793,0.000000,0.304707,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.857873,67.485056,68.050690,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.258286,-335.695525,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.347003,68.058749,464.308213,67.639613,-0.043512,0.030878,14.629008,14.222378,79.686129,-0.000445,67.792459,78.552797,67.839616,12.465479,67.934403,78.404943,67.028018,78.321215,-0.000535,0.030485,67.613058,-235.780080,79.605392,-0.991841,-40.001469,-0.000530,35.007075,0.002296,83.930376,-2.375546,32.351654,0.000000,0.303159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.848740,67.491318,68.046485,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.258015,-335.695818,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.346945,68.058749,464.176002,67.639613,-0.045985,0.030855,14.698636,14.226517,79.619008,-0.000280,67.781401,78.493260,67.838657,12.537478,67.913888,78.454552,67.036026,78.362246,-0.000536,0.030489,67.593291,-235.775122,79.627804,-0.991858,-40.001259,-0.000530,35.006317,0.002308,83.934870,-2.326577,32.362732,0.000000,0.301764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.851525,67.502428,68.040760,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.397272,-335.695965,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.361969,68.060124,464.183036,67.639062,-0.046976,0.030832,14.708034,14.221380,79.612237,-0.000113,67.781422,78.535392,67.846995,12.434791,67.915572,78.437518,67.011067,78.370004,-0.000536,0.030464,67.608624,-235.779932,79.568988,-0.991869,-40.001915,-0.000529,34.990708,0.002296,83.935028,-2.304509,32.353647,0.000000,0.303353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.832824,67.494124,68.042860,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.416069,-335.694864,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.350819,68.059024,464.163525,67.640715,-0.045779,0.030790,14.796593,14.218097,79.615655,-0.000286,67.787925,78.486628,67.820497,12.508994,67.943154,78.323410,67.033856,78.421081,-0.000534,0.030454,67.595687,-235.786656,79.612858,-0.991853,-40.001101,-0.000529,34.958479,0.002290,83.895420,-2.273864,32.320292,0.000000,0.303578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.859986,67.499656,68.075192,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.593186,-335.695965,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.336050,68.059574,464.183884,67.640715,-0.043898,0.030783,14.768437,14.223948,79.617257,-0.000315,67.780589,78.562489,67.802193,12.526590,67.924845,78.381577,67.008978,78.353311,-0.000534,0.030454,67.596615,-235.777527,79.569599,-0.991843,-40.001128,-0.000528,34.930433,0.002275,83.924732,-2.259231,32.344044,0.000000,0.302840,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.833360,67.481758,68.035367,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.536874,-335.695671,-14.999607,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.350806,68.059574,464.187388,67.640715,-0.042942,0.030762,14.634052,14.219952,79.618328,0.000020,67.772381,78.472239,67.824467,12.543801,67.904686,78.383285,67.004870,78.312912,-0.000535,0.030439,67.590463,-235.784637,79.629561,-0.991827,-40.001390,-0.000528,34.928895,0.002281,83.965595,-2.284010,32.378786,0.000000,0.303108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.826100,67.511535,68.049147,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.268104,-335.694351,-14.999538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.360897,68.061775,464.115007,67.639338,-0.045567,0.030766,14.611422,14.221094,79.569948,-0.000181,67.772645,78.469969,67.836423,12.506282,67.932872,78.372530,67.029700,78.383758,-0.000536,0.030441,67.607694,-235.780053,79.588118,-0.991813,-40.001259,-0.000528,34.877340,0.002298,83.925318,-2.309517,32.345737,0.000532,0.303846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.828074,67.495614,68.058978,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.222844,-335.695525,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.332904,68.061500,464.243270,67.640715,-0.047030,0.030759,14.652136,14.219524,79.592077,-0.000425,67.784188,78.573497,67.833925,12.509769,67.926214,78.364441,67.045079,78.365701,-0.000536,0.030449,67.608911,-235.784410,79.479516,-0.991814,-40.001180,-0.000527,34.883235,0.002300,83.899995,-2.282418,32.317968,0.000037,0.305032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.816008,67.503104,68.050220,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.304272,-335.695671,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.350316,68.059849,464.132858,67.639338,-0.044205,0.030762,14.832656,14.220381,79.632158,-0.000202,67.814961,78.649074,67.849686,12.534768,67.937402,78.375076,67.010310,78.416509,-0.000537,0.030471,67.609527,-235.781422,79.500604,-0.991842,-40.001915,-0.000528,34.895722,0.002298,83.976110,-2.311029,32.390035,0.000000,0.304708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.842587,67.516376,68.073297,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.665312,-335.698826,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.357046,68.057923,464.116401,67.640164,-0.043282,0.030770,14.668727,14.224947,79.683141,-0.000413,67.801074,78.537823,67.841014,12.574570,67.944122,78.389421,67.014634,78.381734,-0.000538,0.030477,67.608031,-235.777184,79.609429,-0.991886,-40.000865,-0.000528,34.895722,0.002298,83.976110,-2.311029,32.390035,0.000132,0.304697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.828090,67.511444,68.063060,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.337455,-335.697726,-14.999548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.332792,68.057923,464.180889,67.640164,-0.042842,0.030765,14.754144,14.216528,79.687632,-0.000633,67.786302,78.541261,67.848687,12.458813,67.933491,78.335856,66.971852,78.381313,-0.000538,0.030472,67.606063,-235.786587,79.551899,-0.991882,-40.001233,-0.000528,34.906933,0.002268,83.926931,-2.239035,32.343042,0.000590,0.304591,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.821620,67.497481,68.051516,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.508288,-335.695598,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.372787,68.057923,464.107972,67.640715,-0.045515,0.030769,14.801098,14.226232,79.664649,-0.000531,67.804539,78.606031,67.831195,12.456282,67.909752,78.298134,67.042689,78.373550,-0.000537,0.030467,67.609846,-235.775572,79.628661,-0.991886,-40.001075,-0.000528,34.895921,0.002292,83.906645,-2.268836,32.326734,0.001188,0.305425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.843230,67.497874,68.061973,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.602195,-335.693103,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.346760,68.060675,464.195301,67.638512,-0.046984,0.030793,14.719571,14.219382,79.613998,-0.000275,67.785034,78.564745,67.814453,12.529691,67.904239,78.399175,67.050927,78.334869,-0.000538,0.030486,67.601896,-235.777340,79.629153,-0.991877,-40.001442,-0.000527,34.864355,0.002269,83.863729,-2.302886,32.290742,0.001223,0.305000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.835221,67.504845,68.057726,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.439141,-335.696552,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.347535,68.060675,464.116037,67.639889,-0.045203,0.030788,14.662503,14.224091,79.670680,-0.000451,67.800959,78.493921,67.859560,12.544677,67.941039,78.360207,67.028673,78.381531,-0.000538,0.030503,67.607502,-235.777384,79.621463,-0.991881,-40.001783,-0.000528,34.907303,0.002288,83.937460,-2.339477,32.355410,0.001389,0.304914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.845391,67.495875,68.054626,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.325007,-335.695745,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.369513,68.060675,464.202614,67.639889,-0.043828,0.030772,14.740674,14.219810,79.679311,-0.000513,67.774306,78.501985,67.849973,12.521962,67.939354,78.335716,66.998484,78.283713,-0.000538,0.030518,67.595288,-235.780518,79.545228,-0.991867,-40.001180,-0.000528,34.922953,0.002296,83.935343,-2.283023,32.348137,0.001184,0.303599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.836634,67.492941,68.038192,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.481347,-335.694204,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.348941,68.058749,464.147237,67.641266,-0.043932,0.030792,14.776482,14.225661,79.689411,-0.000252,67.772550,78.590841,67.832834,12.579361,67.926370,78.341078,66.977978,78.350616,-0.000539,0.030508,67.601805,-235.778437,79.577674,-0.991877,-40.001049,-0.000527,34.861134,0.002279,83.875405,-2.324543,32.304687,0.000462,0.303853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.843205,67.502428,68.048485,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.552964,-335.695671,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.331979,68.057098,464.128134,67.640715,-0.046477,0.030803,14.566495,14.222664,79.725149,-0.000272,67.782524,78.528880,67.828529,12.498553,67.921231,78.438965,66.986780,78.320847,-0.000539,0.030496,67.584897,-235.778320,79.589035,-0.991919,-40.001469,-0.000528,34.934674,0.002279,83.929581,-2.254984,32.347142,0.000000,0.303346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.837651,67.496872,68.031908,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.132990,-335.695745,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.367114,68.060399,464.126847,67.641541,-0.047401,0.030851,14.709322,14.225803,79.627447,-0.000475,67.781198,78.489136,67.808666,12.522573,67.911349,78.443571,67.019584,78.381611,-0.000539,0.030487,67.587707,-235.773377,79.680281,-0.991921,-40.001049,-0.000529,34.953376,0.002315,83.974237,-2.285610,32.384093,0.000019,0.304319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.821529,67.491980,68.023086,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.418644,-335.696405,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.360679,68.060399,464.196910,67.641541,-0.046182,0.030883,14.651844,14.221237,79.677632,-0.000330,67.786277,78.512508,67.829213,12.565639,67.936478,78.367783,67.056342,78.376228,-0.000539,0.030470,67.589070,-235.776632,79.665109,-0.991922,-40.000944,-0.000529,34.975402,0.002290,83.881667,-2.273876,32.304807,0.000003,0.305363,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.851647,67.511290,68.056897,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.303688,-335.696992,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.333548,68.059574,464.178670,67.642367,-0.043897,0.030862,14.632932,14.221808,79.573276,-0.000194,67.777104,78.576430,67.838010,12.524123,67.931132,78.348308,67.014626,78.325705,-0.000540,0.030494,67.602643,-235.779504,79.611185,-0.991924,-40.001259,-0.000530,35.003879,0.002303,83.899214,-2.314578,32.324162,0.000159,0.303785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.859614,67.525502,68.069706,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.265864,-335.695671,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.367457,68.059024,464.056758,67.639889,-0.044196,0.030834,14.697317,14.219524,79.593711,-0.000368,67.787846,78.560827,67.850093,12.572409,67.933649,78.408282,67.031695,78.354600,-0.000540,0.030498,67.584020,-235.781951,79.630928,-0.991924,-40.001547,-0.000529,34.999628,0.002296,83.975934,-2.310835,32.386885,0.000000,0.304762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.845075,67.512622,68.046000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.394634,-335.696992,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.362765,68.058473,464.205988,67.638787,-0.046923,0.030828,14.527911,14.221094,79.584821,-0.000208,67.763387,78.452589,67.813116,12.527651,67.921625,78.333252,67.012044,78.348171,-0.000540,0.030503,67.590558,-235.783168,79.625971,-0.991915,-40.001049,-0.000529,34.942444,0.002291,83.879357,-2.305782,32.299157,0.000000,0.302884,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.840956,67.497681,68.048827,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.055821,-335.698092,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.345543,68.057373,464.107151,67.640715,-0.047728,0.030832,14.672171,14.218525,79.603499,-0.000038,67.781774,78.550569,67.806252,12.475655,67.927657,78.397178,67.019748,78.282755,-0.000540,0.030479,67.598216,-235.782458,79.618508,-0.991950,-40.000865,-0.000529,34.942444,0.002291,83.879357,-2.305782,32.299157,0.000701,0.302511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.849900,67.514119,68.055275,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.344343,-335.695745,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.367052,68.057373,464.134900,67.640715,-0.046310,0.030782,14.667712,14.221808,79.585044,-0.000311,67.783444,78.560024,67.818626,12.475022,67.938786,78.314245,67.048492,78.351823,-0.000540,0.030472,67.588301,-235.781143,79.594542,-0.991965,-40.001757,-0.000529,34.945452,0.002318,83.891598,-2.290843,32.320098,0.000458,0.305000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,67.844387,67.520257,68.054877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.335424,-335.696845,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
