OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Wednesday, January 29, 2020
4:20:14 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.424310,68.959380,13.183770,68.486811,-16.742072,-16.659667,14.396379,14.324698,79.962346,-1.291102,68.133227,79.763429,68.343724,12.401247,68.414129,79.258105,67.656857,79.019200,-0.380695,-3.814955,68.510598,316.403407,80.452858,-1.082215,-40.000603,0.771504,-10643.064264,1.082092,54.054310,-57.985931,0.000000,0.325438,0.247946,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.600681,68.160413,68.499287,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.792758,-335.700147,-14.999872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000,0.000000
14.453573,68.958279,14.382170,68.489841,-15.225423,-15.144301,14.435746,14.339112,79.925440,-1.174650,68.144659,79.679567,68.370591,12.307507,68.450568,79.191029,67.679605,79.053529,-0.346168,-3.465650,68.514187,316.358812,80.539551,-0.963872,-40.001416,-0.006605,-19008.676955,-1.260915,84.624982,-2.445390,0.913997,0.324903,0.247391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635857,68.180221,68.524096,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.871492,-335.702128,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444666,68.959930,14.454031,68.487913,-13.963869,-13.881550,14.395147,14.331548,79.938143,-1.076918,68.162586,79.758908,68.369130,12.363563,68.426654,79.247516,67.679361,79.044496,-0.317395,-3.174615,68.528826,316.484674,80.393955,-0.864947,-40.000813,-0.006605,-19008.676955,-1.260915,84.624982,-2.445390,0.913997,0.324555,0.246794,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651852,68.184998,68.526761,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.790293,-335.701467,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434744,68.959930,14.372512,68.487913,-12.900880,-12.813043,14.404269,14.324413,79.924470,-0.994083,68.149321,79.734717,68.368703,12.362627,68.447849,79.257167,67.686797,79.079967,-0.293048,-2.928415,68.523814,316.394107,80.360551,-0.780545,-40.001023,0.000040,-15828.171709,-1.049226,84.570247,-2.449474,1.000648,0.324718,0.247434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638957,68.156293,68.515071,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.808538,-335.701981,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421917,68.961306,14.391264,68.488464,-11.985756,-11.897077,14.400816,14.331976,79.921737,-0.923418,68.129226,79.727173,68.364466,12.346700,68.427809,79.255115,67.680283,79.113649,-0.272181,-2.717370,68.507420,316.402654,80.415920,-0.707750,-40.001495,-0.000245,-14617.769597,-0.968530,84.597186,-2.431088,0.995689,0.324061,0.246512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.616017,68.169103,68.511887,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.801633,-335.701981,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437136,68.961306,14.404197,68.484332,-11.191469,-11.103356,14.423264,14.331263,79.919062,-0.862292,68.145422,79.722399,68.359192,12.323312,68.425444,79.252935,67.689942,79.037844,-0.254094,-2.534427,68.518258,316.328343,80.595823,-0.646017,-40.000262,-0.000112,-13583.377554,-0.900329,84.633410,-2.400063,0.997875,0.322851,0.245997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.624460,68.170066,68.510315,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.846528,-335.700073,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439411,68.964333,14.369056,68.477721,-10.495754,-10.408782,14.435142,14.326982,79.999932,-0.808410,68.179313,79.858789,68.381061,12.358833,68.459379,79.228933,67.706611,79.007608,-0.238267,-2.374404,68.538543,316.356681,80.108429,-0.589986,-40.001259,-0.000112,-12661.536203,-0.838051,84.592067,-2.464897,0.997719,0.322819,0.246070,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646326,68.184042,68.528634,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.870284,-335.701834,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418505,68.962407,12.970421,68.473314,-9.694374,-9.607441,14.298901,14.331548,79.900225,-0.746489,68.139115,79.753385,68.374440,12.334690,68.415332,79.181672,67.688164,79.077634,-0.220008,-2.189687,68.504503,316.418617,80.369481,-0.526080,-40.000708,-0.000225,-11863.901454,-0.784859,84.588915,-2.503586,0.995128,0.324064,0.246844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.598974,68.162032,68.486508,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.597801,-335.700220,-15.000384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427738,68.962407,14.435848,68.473314,-9.173394,-9.082911,14.416135,14.328979,79.977577,-0.706146,68.162854,79.794837,68.355642,12.390194,68.419398,79.200454,67.663406,79.086656,-0.208056,-2.068778,68.503051,316.351303,80.512450,-0.483440,-40.001049,0.000186,-11174.619587,-0.741561,84.659241,-2.503774,1.004288,0.324787,0.246166,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.625898,68.156534,68.496271,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.832270,-335.698166,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447936,68.964884,14.385591,68.466428,-8.703479,-8.612655,14.400199,14.327410,79.880233,-0.669727,68.159600,79.694830,68.404974,12.397270,68.447125,79.147546,67.697985,79.093574,-0.197338,-1.960390,68.523770,316.387761,80.471070,-0.446523,-40.001154,0.000023,-10367.981367,-0.686351,84.618692,-2.402830,1.000562,0.324980,0.245749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663586,68.176778,68.520430,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.800398,-335.704696,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434968,68.964058,14.504305,68.459267,-8.278835,-8.188662,14.392804,14.337685,80.005732,-0.636792,68.134852,79.718750,68.360842,12.389601,68.428342,79.170533,67.685950,79.131763,-0.187676,-1.862639,68.546535,316.520314,80.526866,-0.411440,-40.001233,-0.000165,-9822.029442,-0.650608,84.566323,-2.432374,0.995685,0.324782,0.246628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650630,68.153003,68.516719,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.785608,-335.700220,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.408267,68.964609,14.391433,68.458441,-7.893475,-7.804364,14.397028,14.326982,79.946488,-0.607420,68.144259,79.737123,68.365475,12.362422,68.435056,79.251587,67.696674,79.099676,-0.178919,-1.774048,68.534869,316.447324,80.437194,-0.381238,-40.001154,0.000174,-9346.546699,-0.619464,84.600704,-2.392553,1.004803,0.324073,0.247142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665652,68.165955,68.510392,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.794056,-335.702201,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431136,68.964609,14.465917,68.458441,-7.545120,-7.454522,0.000000,14.331263,79.915793,-0.580318,68.133824,79.709729,68.378684,12.307488,68.430805,79.216427,67.698226,79.128443,-0.170948,-1.693416,68.511195,316.448983,80.373438,-0.352884,-40.001390,-0.000040,-8912.221056,-0.591338,84.673823,-2.426623,0.998832,0.323103,0.245656,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668470,68.173348,68.507786,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701174,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434768,68.965434,14.492998,68.457339,-7.227070,-7.134705,0.000000,14.336828,79.972188,-0.555438,68.140974,79.718218,68.365585,12.335076,68.435582,79.209444,67.697525,79.063489,-0.163662,-1.619670,68.535301,316.301782,80.462867,-0.327937,-40.001783,0.000079,NaN,-Inf,84.611663,-2.407242,1.002410,0.324566,0.246764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656619,68.183946,68.512489,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702274,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423897,68.966260,14.356671,68.453483,-6.933692,-6.841165,0.000000,14.332547,79.868864,-0.532996,68.163667,79.749836,68.373330,12.304695,68.447487,79.241181,67.715393,79.029661,-0.156973,-1.551999,68.543549,316.393554,80.481102,-0.303583,-40.001285,0.000127,NaN,-Inf,84.602625,-2.453811,1.004034,0.323149,0.246069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670597,68.191278,68.530343,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700440,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429719,68.965159,14.475294,68.455135,-6.662357,-6.570739,0.000000,14.336828,79.944894,-0.512352,68.141618,79.730726,68.378338,12.344864,68.430875,79.303319,67.697758,79.052062,-0.150812,-1.489674,68.542146,316.278342,80.399398,-0.282845,-40.000839,-0.000141,NaN,-Inf,84.632981,-2.496308,0.995339,0.322415,0.245743,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662721,68.179239,68.542649,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437041,68.965159,13.951140,68.455135,-6.411540,-6.320911,0.000000,14.322415,79.933096,-0.492911,68.134073,79.758222,68.367499,12.460299,68.418369,79.251095,67.679757,79.122044,-0.145119,-1.432085,68.513925,316.326544,80.446822,-0.262225,-40.000734,0.000092,NaN,-Inf,84.616062,-2.462363,1.003158,0.324635,0.246827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641909,68.148435,68.515103,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700293,-15.000511,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416214,68.966535,14.356136,68.454584,-6.180068,-6.089348,0.000000,14.325126,79.885468,-0.474890,68.165840,79.677603,68.359590,12.348333,68.448297,79.267334,67.688462,79.135693,-0.139842,-1.378704,68.541591,316.386297,80.504681,-0.243903,-40.001390,-0.000956,NaN,-Inf,84.596177,-2.393430,0.966343,0.324532,0.246955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665588,68.184187,68.522554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448822,68.967085,14.454990,68.455411,-5.898621,-5.805669,0.000000,14.332262,79.916629,-0.453168,68.156432,79.825246,68.372263,12.366234,68.445172,79.335586,67.686889,79.114097,-0.133378,-1.313341,68.561936,316.386548,80.431053,-0.220734,-40.001416,-0.000113,NaN,-Inf,84.654140,-2.392206,0.995833,0.325004,0.247613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.655400,68.171082,68.513915,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702128,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442857,68.968736,14.367241,68.453483,-5.702602,-5.609647,14.503241,14.325412,79.947533,-0.437920,68.140820,79.729381,68.365915,12.394293,68.422606,79.324173,67.678234,79.091740,-0.128912,-1.268163,68.519852,316.342490,80.461730,-0.205100,-40.001180,0.000011,NaN,-Inf,84.566123,-2.406343,1.000427,0.323620,0.246287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.634091,68.170970,68.513581,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.006482,-335.701174,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.409990,68.968461,14.364582,68.458165,-5.518599,-5.426395,15.888129,14.328409,79.951837,-0.423662,68.156823,79.708337,68.366199,12.385708,68.428711,79.305493,67.700595,79.054743,-0.124737,-1.225943,68.550340,316.261891,80.492627,-0.189969,-40.001154,-0.000130,-6399.902958,-0.420902,84.583964,-2.413957,0.994764,0.325234,0.247052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656402,68.179570,68.523870,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,31.776258,-335.703448,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423687,68.968461,14.429779,68.458165,-5.346144,-5.254777,14.386886,14.329550,79.990243,-0.410585,68.160982,79.691773,68.381284,12.349494,68.456276,79.258230,67.707697,79.051803,-0.120825,-1.186389,68.545409,316.206483,80.490668,-0.176542,-40.001101,-0.000076,-6194.011512,-0.372529,84.672992,-2.463248,0.996849,0.323263,0.245150,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659017,68.182602,68.522653,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.773771,-335.701541,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454402,68.966260,14.382073,68.457890,-5.185120,-5.093563,14.336458,14.333974,79.924879,-0.398075,68.143456,79.834106,68.371713,12.376266,68.435890,79.251735,67.678809,79.108954,-0.117153,-1.149246,68.540679,316.391538,80.486771,-0.163500,-40.000813,0.000010,-5994.860444,-0.398004,84.635755,-2.472490,1.000422,0.324079,0.246066,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.636563,68.175522,68.510830,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.672917,-335.699927,-15.000148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444257,68.967636,14.032428,68.459267,-3.835741,-3.741384,14.603332,14.330549,79.945479,-0.197197,68.165644,79.802092,68.376051,12.410360,68.445220,79.304863,67.682857,79.081859,-0.086342,-0.549493,68.549662,316.394178,80.479267,0.040153,-40.000708,-0.000113,-5809.607673,-0.386308,84.550154,-2.402006,0.994996,0.323588,0.245914,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.657941,68.194416,68.521110,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.206665,-335.700587,-14.999823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426362,68.969562,14.456593,68.461470,-0.088256,0.008916,14.403859,14.331405,79.900409,-0.004238,68.140917,79.821791,68.345341,12.344661,68.423231,79.235965,67.671675,79.099366,-0.000883,0.026754,68.534417,316.410934,80.473434,0.236670,-40.001023,-0.000478,-4267.636184,-0.278770,84.579061,-2.425771,0.971488,0.325475,0.247533,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.635132,68.160367,68.520329,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.807718,-335.701834,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439810,68.969562,14.413405,68.461470,-0.087811,0.009012,14.593164,14.325840,79.905304,-0.004298,68.153587,79.719738,68.380177,12.376778,68.428140,79.275055,67.682775,79.069151,-0.000882,0.026730,68.547513,316.383240,80.504253,0.238040,-40.002019,-0.000000,10.178489,0.000674,84.629588,-2.401849,1.002096,0.324098,0.246359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650013,68.169850,68.533082,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.186329,-335.700367,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429962,68.970663,14.482021,68.460369,-0.086248,0.009103,14.383540,14.327695,79.872837,-0.004354,68.151038,79.696902,68.362413,12.388257,68.435319,79.303476,67.692271,79.073128,-0.000881,0.026748,68.551163,316.346084,80.554729,0.239346,-40.000865,0.000000,10.279712,0.000672,84.593060,-2.434939,0.998171,0.324768,0.246710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.638070,68.184099,68.525944,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.767080,-335.698973,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419147,68.969562,14.359684,68.458991,-0.085372,0.009207,14.441947,14.328551,79.928445,-0.003938,68.157644,79.740317,68.375856,12.417334,68.442945,79.303517,67.702254,79.027950,-0.000881,0.026742,68.560255,316.370380,80.444964,0.240509,-40.000761,-0.000000,10.387151,0.000689,84.620907,-2.441541,1.003608,0.324103,0.247522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669798,68.194221,68.513889,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.883895,-335.701174,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437166,68.971763,14.414220,68.456788,-0.088677,0.009269,14.387915,14.330835,79.933997,-0.004063,68.151943,79.709463,68.389977,12.400369,68.416738,79.343286,67.673215,79.100917,-0.000882,0.026752,68.547108,316.402495,80.460137,0.242502,-40.001180,0.000000,10.504370,0.000695,84.649193,-2.484415,0.995876,0.324759,0.246326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646097,68.186725,68.533090,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.775829,-335.701101,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415061,68.972589,14.470512,68.451279,-0.089476,0.009294,14.325580,14.326268,79.910472,-0.004116,68.189419,79.762075,68.361083,12.421902,68.443552,79.239302,67.682680,79.054724,-0.000881,0.026769,68.555274,316.432678,80.534865,0.243603,-40.001023,0.000000,10.567319,0.000698,84.574934,-2.394887,0.998412,0.325393,0.247308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.647131,68.176531,68.549199,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.651161,-335.702861,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.406046,68.972589,13.933354,68.451279,-0.087268,0.009296,14.414628,14.326268,79.853922,-0.003683,68.147741,79.681181,68.362400,12.420271,68.433643,79.193016,67.684790,79.059295,-0.000880,0.026779,68.538768,316.325315,80.470581,0.244936,-40.001705,0.000000,10.567319,0.000698,84.574934,-2.394887,0.998412,0.325784,0.247369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656759,68.172858,68.526783,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.829256,-335.699120,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444786,68.971213,14.436208,68.447974,-0.085752,0.009312,14.430755,14.338683,79.964237,-0.003942,68.140458,79.716987,68.392723,12.385869,68.433207,79.325547,67.706157,79.145005,-0.000879,0.026794,68.531891,316.325765,80.488054,0.246336,-40.001206,0.000001,10.614913,0.000704,84.687844,-2.444129,0.967188,0.323705,0.245856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.646765,68.194462,68.514464,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.861511,-335.703888,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427723,68.971763,14.387424,68.446872,-0.086998,0.009384,14.320177,14.325555,79.935745,-0.004103,68.126699,79.714417,68.367316,12.470453,68.414443,79.259939,67.676489,79.114410,-0.000878,0.026788,68.534240,316.346402,80.503478,0.247512,-40.000446,0.000000,10.625503,0.000702,84.581204,-2.403126,0.999406,0.324293,0.246768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.641310,68.181935,68.504771,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.640353,-335.701541,-14.999931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425297,68.972864,14.383457,68.443842,-0.088891,0.009462,14.457213,14.327981,79.921664,-0.003936,68.158335,79.717817,68.374686,12.462928,68.448843,79.179735,67.691718,79.067374,-0.000877,0.026762,68.548546,316.325553,80.406051,0.248887,-40.000367,0.000000,10.714294,0.000714,84.628090,-2.395717,0.997207,0.321579,0.243865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665303,68.200119,68.532458,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.914427,-335.701394,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418428,68.972864,14.444757,68.443842,-0.089539,0.009545,14.450374,14.333831,79.928659,-0.004005,68.153489,79.737963,68.389315,12.383301,68.447261,79.222093,67.687253,79.150601,-0.000875,0.026761,68.532534,316.343861,80.495928,0.250043,-40.001652,0.000000,10.798202,0.000713,84.635782,-2.445176,0.997100,0.321777,0.244532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656656,68.197705,68.535062,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.900747,-335.701101,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446240,68.974240,14.416097,68.439435,-0.086876,0.009586,14.374904,14.336400,79.951493,-0.004316,68.136034,79.768958,68.372464,12.454057,68.424167,79.269318,67.680901,79.204917,-0.000874,0.026780,68.554332,316.273652,80.520687,0.250712,-40.000734,-0.000000,10.903214,0.000720,84.654450,-2.380152,1.001826,0.321647,0.244120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670147,68.178352,68.539107,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.749808,-335.702348,-15.000030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435699,68.974240,13.057057,68.438884,-0.085282,0.009609,14.301939,14.327695,79.937068,-0.004312,68.164144,79.752943,68.385653,12.358568,68.451498,79.305269,67.688418,79.090758,-0.000871,0.026812,68.560148,316.252818,80.514103,0.251155,-40.001233,0.000000,10.946088,0.000726,84.580286,-2.334304,0.997913,0.326116,0.248179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.652579,68.183646,68.515859,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.603878,-335.701687,-14.999852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436692,68.973690,13.972052,68.439160,-0.085416,0.009645,14.396667,14.332262,79.921205,-0.004010,68.159591,79.719662,68.372381,12.430669,68.423668,79.298753,67.688824,79.021050,-0.000870,0.026826,68.539056,316.346225,80.749213,0.252324,-40.000787,0.000004,10.964596,0.000732,84.608902,-2.424856,0.904498,0.325930,0.247441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654271,68.180764,68.513354,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.793334,-335.700293,-15.000285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427407,68.973690,14.446417,68.439160,-0.087888,0.009701,14.439958,14.337827,79.929059,-0.004265,68.151935,79.733349,68.360984,12.424653,68.431811,79.274982,67.681111,79.016821,-0.000871,0.026856,68.538833,316.441451,80.409371,0.253081,-40.000682,0.000001,10.998826,0.000729,84.605655,-2.476008,0.967815,0.326971,0.247263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654929,68.170195,68.520197,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.879915,-335.702568,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436802,68.972589,14.536434,68.440261,-0.088842,0.009809,14.348996,14.329978,80.005870,-0.004302,68.164685,79.752465,68.365616,12.378143,68.428543,79.264200,67.675651,79.108386,-0.000869,0.026865,68.541261,316.355416,80.666166,0.253983,-40.001390,-0.000000,11.066192,0.000732,84.630875,-2.471376,1.001318,0.323004,0.245361,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669949,68.189798,68.518066,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.697993,-335.703081,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443536,68.974791,14.480014,68.441914,-0.086209,0.009836,14.801000,14.335401,79.974356,-0.003981,68.132937,79.769421,68.383053,12.432993,68.448482,79.258377,67.686933,79.167678,-0.000869,0.026902,68.549578,316.375591,80.760347,0.253974,-40.000551,-0.000000,11.168391,0.000739,84.603480,-2.412944,1.006901,0.324385,0.246752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656630,68.191025,68.523104,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.602001,-335.700000,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419969,68.975066,14.369792,68.443567,-0.084651,0.009917,14.418842,14.331405,79.998145,-0.004153,68.144409,79.742522,68.371150,12.342540,68.428258,79.278502,67.711801,79.141319,-0.000868,0.026908,68.525925,316.432898,80.580955,0.254736,-40.001338,-0.000000,11.228310,0.000723,84.588175,-2.367412,1.002526,0.324564,0.247996,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.661768,68.189929,68.515946,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.837683,-335.702054,-14.999941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442624,68.975341,14.468611,68.443567,-0.084788,0.009979,14.457983,14.329408,79.937146,-0.004173,68.148084,79.759691,68.383072,12.383282,68.445590,79.231359,67.679727,79.039254,-0.000868,0.026903,68.556473,316.197325,80.303219,0.254571,-40.000997,0.000000,11.324155,0.000750,84.652463,-2.411452,0.996520,0.323817,0.246529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664129,68.186885,68.523386,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.915966,-335.703302,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448750,68.975341,12.908901,68.443567,-0.087285,0.009986,14.483069,14.328551,79.947240,-0.003883,68.167834,79.716601,68.403286,12.417008,68.469969,79.201330,67.727495,79.093084,-0.000868,0.026888,68.571283,316.159260,80.691823,0.254855,-40.000918,-0.000000,11.380951,0.000751,84.591200,-2.453657,1.001799,0.321673,0.244048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685171,68.198792,68.548255,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.966137,-335.701541,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416137,68.976717,14.014256,68.452381,-0.087121,0.010063,14.339131,14.329836,79.922538,-0.003964,68.165708,79.709439,68.370995,12.450918,68.444320,79.246455,67.707466,79.082615,-0.000866,0.026887,68.555927,315.666020,80.414922,0.254665,-40.000892,0.000005,11.385731,0.000750,84.574572,-2.462240,0.893427,0.323756,0.244632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662444,68.161081,68.546530,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.678262,-335.700880,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419040,68.975616,14.400878,68.458441,-0.084748,0.010201,15.059614,14.331263,79.950932,-0.004131,68.178378,79.752125,68.381883,12.423961,68.461449,79.192307,67.688613,79.153582,-0.000863,0.026893,68.550835,316.253435,80.561886,0.254881,-40.001442,0.000005,11.385731,0.000750,84.574572,-2.462240,0.893427,0.323762,0.246560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687876,68.189023,68.533928,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,30.119229,-335.704402,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447604,68.976992,14.377022,68.464776,-0.083767,0.010261,14.504059,14.324128,79.958343,-0.004014,68.151939,79.738330,68.384265,12.448798,68.434309,79.281329,67.704411,79.056664,-0.000862,0.026887,68.561158,316.298752,80.370708,0.254348,-40.000918,0.000000,11.652394,0.000738,84.655541,-2.379343,0.998740,0.322380,0.244069,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690673,68.167287,68.531008,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,29.008119,-335.702494,-15.000098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444456,68.976992,14.498246,68.464776,-0.083338,0.010334,14.485675,14.328551,79.960315,-0.003578,68.153308,79.691099,68.372462,12.357630,68.429987,79.265054,67.688734,79.143198,-0.000861,0.026907,68.556742,316.287604,80.506475,0.254772,-40.001678,0.000000,11.698624,0.000770,84.579333,-2.465665,0.995115,0.323708,0.246286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672223,68.173777,68.524488,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.971350,-335.699853,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415530,68.976167,14.454703,68.474416,-0.085851,0.010438,14.424714,14.328409,79.909670,-0.003957,68.140072,79.643687,68.363124,12.407404,68.440189,79.271757,67.681224,79.078086,-0.000859,0.026922,68.555893,316.310737,80.533906,0.254634,-40.001311,-0.000000,11.793500,0.000776,84.587880,-2.387017,1.003724,0.323716,0.245345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685329,68.180237,68.515737,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.849428,-335.702568,-14.999813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425100,68.976442,14.450430,68.478548,-0.087157,0.010550,14.469971,14.330407,79.952364,-0.004124,68.143758,79.760040,68.372471,12.407281,68.431243,79.280437,67.669961,79.103754,-0.000858,0.026930,68.562063,316.343878,80.509309,0.254425,-40.001285,-0.000000,11.918608,0.000789,84.665631,-2.426885,1.002717,0.323622,0.246488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683038,68.176697,68.523188,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.939942,-335.702715,-15.000177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443339,68.977542,12.938718,68.480200,-0.084549,0.010650,14.406891,14.328123,79.899088,-0.003981,68.128407,79.743788,68.342116,12.442843,68.415847,79.256640,67.666561,79.104082,-0.000857,0.026949,68.545871,312.146411,80.512247,0.253383,-40.000734,-0.000000,12.046211,0.000794,84.639895,-2.396941,1.001756,0.325149,0.246435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683027,68.174191,68.523533,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,28.813782,-335.701394,-15.000236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
