OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
4:26:06 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.430992,68.987725,14.432675,68.667778,-0.071069,0.015531,0.000000,14.328266,79.927996,-0.003315,68.161488,79.821088,68.370563,12.586864,68.457194,79.304210,67.697390,79.098675,-0.000765,0.027702,68.690583,516.338433,80.597721,0.140552,-40.000682,0.000000,NaN,Inf,84.599209,-2.413052,0.995508,0.323164,0.243709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730584,68.185183,68.543529,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700367,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428807,68.987449,14.381549,68.668880,-0.073180,0.015522,0.000000,14.328409,79.899864,-0.003544,68.158799,79.694042,68.391761,12.569063,68.450540,79.292292,67.708825,79.196599,-0.000765,0.027708,68.695744,516.369391,80.551853,0.140134,-40.000813,0.000003,NaN,Inf,84.675679,-2.498162,0.955672,0.321734,0.242992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739725,68.203479,68.550382,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.405521,68.988550,14.458430,68.663922,-0.073569,0.015521,0.000000,14.328694,79.931203,-0.003464,68.161176,79.707647,68.376491,12.599363,68.445244,79.299585,67.709556,79.150524,-0.000764,0.027721,68.701016,516.421637,80.553607,0.139794,-40.001416,-0.000000,NaN,Inf,84.635172,-2.428066,1.000117,0.322607,0.241695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729861,68.200262,68.555269,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431923,68.986349,14.413910,68.659790,-0.071610,0.015589,0.000000,14.331263,79.950279,-0.003288,68.147750,79.728572,68.369384,12.599159,68.445203,79.367020,67.708511,79.150154,-0.000764,0.027719,68.691299,516.372245,80.589950,0.139108,-40.000839,0.000000,NaN,Inf,84.640831,-2.368275,0.996725,0.322174,0.242567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688678,68.193984,68.519310,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701834,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440962,68.988825,14.395843,68.655383,-0.070283,0.015640,0.000000,14.333974,79.894153,-0.003521,68.163020,79.807791,68.393157,12.524548,68.451104,79.359463,67.711413,79.102424,-0.000764,0.027710,68.697902,516.390528,80.575366,0.139116,-40.001101,0.000000,NaN,Inf,84.646772,-2.405887,0.998751,0.321539,0.242142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718264,68.186163,68.527613,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700000,-15.000128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428016,68.988825,14.499607,68.655383,-0.071115,0.015641,0.000000,14.334830,79.969863,-0.003452,68.143803,79.747084,68.385005,12.545143,68.463740,79.403835,67.715350,79.141968,-0.000764,0.027689,68.687348,516.421053,80.547507,0.138349,-40.001285,0.000000,NaN,Inf,84.609197,-2.439362,0.996876,0.321051,0.242099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729230,68.181334,68.523234,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431217,68.988825,13.977797,68.654006,-0.072889,0.015682,0.000000,14.334688,79.997014,-0.003102,68.159778,79.779916,68.384598,12.622485,68.445037,79.323344,67.718963,79.123543,-0.000763,0.027687,68.689284,516.358459,80.569064,0.138111,-40.000761,-0.000000,NaN,Inf,84.644355,-2.414528,1.004962,0.322594,0.242343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710538,68.183422,68.535573,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441978,68.990201,14.442105,68.654006,-0.072813,0.015715,0.000000,14.331548,79.966581,-0.003238,68.164643,79.796594,68.371579,12.548549,68.449894,79.324768,67.702648,79.124647,-0.000763,0.027724,68.696633,516.303851,80.638530,0.136876,-40.001180,0.000002,NaN,Inf,84.635659,-2.431545,0.968581,0.322275,0.243203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707912,68.177051,68.535897,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701981,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428560,68.986073,14.478603,68.654832,-0.070680,0.015728,0.000000,14.326982,79.918213,-0.003251,68.158439,79.750930,68.388722,12.584601,68.464963,79.292821,67.713870,79.086617,-0.000762,0.027737,68.694144,516.412712,80.626295,0.136623,-40.001338,-0.000000,NaN,Inf,84.607815,-2.414426,1.000009,0.322952,0.243064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732531,68.204181,68.552514,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421034,68.986073,14.401741,68.654832,-0.070530,0.015748,0.000000,14.334830,79.947472,-0.002947,68.152728,79.739611,68.375703,12.637309,68.453188,79.361786,67.709366,79.123685,-0.000761,0.027764,68.691322,516.334671,80.579812,0.135795,-40.000367,-0.000000,NaN,Inf,84.640127,-2.453323,1.003468,0.320974,0.242437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721593,68.189078,68.535128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-15.000020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432502,68.990201,14.490643,68.654006,-0.071797,0.015722,0.000000,14.328694,79.956209,-0.002886,68.149758,79.732988,68.387757,12.547163,68.446534,79.274161,67.724677,79.091920,-0.000763,0.027758,68.690002,516.287228,80.507270,0.135892,-40.001338,0.000000,NaN,Inf,84.660578,-2.421843,0.998662,0.322080,0.243061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722423,68.178681,68.528397,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-14.999892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449585,68.986624,14.377191,68.652353,-0.073703,0.015710,0.000000,14.327124,79.908876,-0.003257,68.155036,79.789733,68.416547,12.627319,68.462029,79.390098,67.732489,79.171971,-0.000764,0.027718,68.704790,516.320244,80.478290,0.135228,-40.001206,-0.000000,NaN,Inf,84.633546,-2.460268,1.004028,0.322223,0.242618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742481,68.198751,68.547426,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.704769,-15.000049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428660,68.989101,14.418631,68.653180,-0.072988,0.015751,0.000000,14.329836,79.960292,-0.003173,68.147392,79.739327,68.377423,12.526935,68.453245,79.315884,67.712726,79.081962,-0.000763,0.027719,68.695900,516.405076,80.519506,0.135522,-40.001049,0.000000,NaN,Inf,84.583590,-2.409847,0.994990,0.321703,0.243270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712923,68.200363,68.545551,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703302,-14.999990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416473,68.989101,14.420868,68.653180,-0.071079,0.015774,0.000000,14.329122,79.962030,-0.002984,68.149165,79.821457,68.384590,12.573202,68.431723,79.352656,67.715760,79.142953,-0.000764,0.027710,68.691475,516.386660,80.590746,0.135289,-40.001285,0.000000,NaN,Inf,84.642880,-2.455566,0.999305,0.322275,0.242715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716764,68.186741,68.531957,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700660,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429817,68.986349,14.373346,68.651527,-0.070105,0.015808,0.000000,14.329550,79.981580,-0.003282,68.155763,79.770392,68.389699,12.580318,68.457624,79.325703,67.728646,79.232021,-0.000764,0.027701,68.702211,516.414297,80.804423,0.136004,-40.001285,-0.000000,NaN,Inf,84.676002,-2.414221,1.000305,0.321811,0.242760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726443,68.193515,68.548989,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702348,-15.000059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449988,68.987725,14.369184,68.652629,-0.071345,0.015824,0.000000,14.334117,79.967515,-0.003245,68.158483,79.687892,68.390123,12.575423,68.444327,79.393343,67.720986,79.109586,-0.000764,0.027681,68.712372,516.402145,80.579588,0.135092,-40.000525,-0.000000,NaN,Inf,84.676002,-2.414221,1.000305,0.321641,0.242684,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721880,68.208078,68.549648,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702788,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426215,68.986073,14.441119,68.650150,-0.073395,0.015874,0.000000,14.327981,79.964974,-0.003025,68.167548,79.755665,68.380156,12.561783,68.458474,79.275729,67.715143,79.108347,-0.000764,0.027644,68.715246,516.435347,80.613099,0.135629,-40.001364,0.000000,NaN,Inf,84.583596,-2.443722,0.994408,0.322333,0.242625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723552,68.200602,68.540069,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703815,-14.999744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.412797,68.987449,14.400184,68.649048,-0.072807,0.015900,0.000000,14.330692,79.924865,-0.003177,68.166924,79.699574,68.393639,12.565963,68.456161,79.333038,67.723250,79.095877,-0.000764,0.027653,68.710075,516.393802,80.432257,0.134587,-40.000708,0.000000,NaN,Inf,84.583596,-2.443722,0.994408,0.322788,0.243294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728304,68.211595,68.555236,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702861,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434999,68.987449,14.483714,68.649048,-0.071007,0.015930,0.000000,14.337256,79.900703,-0.003291,68.158706,79.801165,68.378978,12.575137,68.448563,79.366168,67.717051,79.117949,-0.000763,0.027658,68.701437,516.396925,80.561843,0.135137,-40.001547,0.000000,NaN,Inf,84.684344,-2.455963,0.999125,0.321010,0.242600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704504,68.195265,68.538651,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449805,68.987174,14.499284,68.644365,-0.069707,0.015909,0.000000,14.329836,79.986606,-0.003069,68.155061,79.828181,68.380427,12.521062,68.438786,79.364452,67.697572,79.142687,-0.000763,0.027669,68.698615,516.331643,80.690823,0.134267,-40.001233,-0.000000,NaN,Inf,84.624012,-2.433703,1.003375,0.320885,0.242170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720498,68.177586,68.532072,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702054,-14.999921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430095,68.986073,14.384919,68.640784,-0.070813,0.015926,0.000000,14.330549,79.939759,-0.003035,68.176937,79.775940,68.376675,12.501548,68.463307,79.318716,67.725017,79.131647,-0.000763,0.027649,68.697366,516.418411,80.488730,0.134907,-40.001154,-0.000000,NaN,Inf,84.583543,-2.396227,1.003424,0.321874,0.242590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720902,68.197535,68.564483,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700807,-15.000246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.403724,68.986624,14.413118,68.637204,-0.072702,0.015949,0.000000,14.329978,79.989527,-0.003259,68.178701,79.757826,68.399860,12.584661,68.473610,79.381544,67.729289,79.154420,-0.000763,0.027649,68.715249,516.269007,80.362038,0.134179,-40.001390,0.000000,NaN,Inf,84.635956,-2.431702,0.996869,0.321946,0.242981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724134,68.210749,68.549632,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701614,-15.000305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426385,68.986624,14.186024,68.637204,-0.072772,0.015926,0.000000,14.331691,79.909847,-0.003191,68.157007,79.742157,68.371239,12.554075,68.438326,79.367285,67.709932,79.091816,-0.000763,0.027644,68.705936,516.373001,80.536699,0.134740,-40.000970,-0.000000,NaN,Inf,84.708195,-2.419411,1.000652,0.321159,0.241484,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703416,68.185028,68.534862,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-14.999980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449512,68.988825,14.381371,68.636928,-0.071418,0.015976,0.000000,14.335116,79.982406,-0.002861,68.177332,79.749643,68.397435,12.602849,68.465779,79.280745,67.722087,79.163802,-0.000762,0.027644,68.721319,516.412323,80.642424,0.133881,-40.001547,0.000001,NaN,Inf,84.646586,-2.445600,0.983339,0.320642,0.242493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730852,68.197927,68.556152,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703448,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427883,68.986899,14.471549,68.639132,-0.069207,0.015992,0.000000,14.331976,79.965211,-0.002993,68.171088,79.810342,68.390560,12.565126,68.462644,79.350783,67.734101,79.091938,-0.000762,0.027667,68.722096,516.324932,80.614974,0.134288,-40.001311,0.000000,NaN,Inf,84.585990,-2.405385,0.995284,0.321603,0.242763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726057,68.210594,68.562753,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429359,68.985798,14.433369,68.639958,-0.070222,0.016016,0.000000,14.336828,79.992291,-0.002967,68.165127,79.733487,68.412761,12.587596,68.471132,79.325321,67.719775,79.116705,-0.000761,0.027672,68.731421,516.349945,80.651315,0.133196,-40.001390,-0.000000,NaN,Inf,84.642790,-2.469679,1.003026,0.321938,0.243509,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723320,68.185816,68.544698,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449522,68.986624,14.390495,68.642437,-0.072152,0.016016,0.000000,14.329978,79.878389,-0.002619,68.149245,79.745155,68.369176,12.536376,68.426699,79.364757,67.704609,79.092552,-0.000760,0.027682,68.705607,516.381287,80.552444,0.133422,-40.001390,-0.000000,NaN,Inf,84.637681,-2.437333,1.000278,0.321624,0.242513,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695535,68.190033,68.525386,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436061,68.986624,14.475900,68.642437,-0.071859,0.016018,0.000000,14.330549,79.913609,-0.002779,68.169450,79.726559,68.414096,12.521450,68.461240,79.350986,67.735362,79.178824,-0.000760,0.027672,68.710950,516.370876,80.603431,0.132435,-40.001101,-0.000000,NaN,Inf,84.592146,-2.474487,1.003496,0.321323,0.243443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721746,68.199626,68.551128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700880,-15.000010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.413060,68.987449,14.406085,68.642162,-0.069800,0.016014,0.000000,14.330692,79.952650,-0.002961,68.141461,79.751717,68.400126,12.606092,68.452670,79.383887,67.718815,79.085593,-0.000762,0.027678,68.725507,516.364462,80.608958,0.132877,-40.001442,-0.000000,NaN,Inf,84.620301,-2.407736,1.002760,0.320613,0.241742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710271,68.192719,68.563274,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-14.999961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421458,68.985248,14.270349,68.641060,-0.069771,0.015972,0.000000,14.327124,79.921134,-0.002818,68.172977,79.817185,68.401260,12.558969,68.457131,79.291171,67.744322,79.125937,-0.000762,0.027686,68.737624,516.330407,80.526748,0.132081,-40.001259,0.000000,NaN,Inf,84.683632,-2.459012,0.999516,0.322342,0.242579,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730937,68.216724,68.565900,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441544,68.988275,14.495374,68.641060,-0.071072,0.016002,0.000000,14.337114,79.918375,-0.002806,68.171971,79.664412,68.404199,12.569448,68.465477,79.344023,67.734157,79.136906,-0.000761,0.027661,68.725872,516.356951,80.543590,0.133124,-40.001311,0.000001,NaN,Inf,84.658601,-2.455162,0.989522,0.321634,0.242407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690240,68.220496,68.571122,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700587,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429821,68.988275,14.371834,68.641060,-0.073031,0.016008,0.000000,14.332833,79.977508,-0.003131,68.148796,79.650547,68.377738,12.638574,68.444412,79.341861,67.728284,79.182903,-0.000760,0.027654,68.702678,516.228752,80.598372,0.132265,-40.001364,-0.000000,NaN,Inf,84.607066,-2.437017,1.003727,0.320086,0.241643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665445,68.186955,68.519531,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703742,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418093,68.984147,14.421004,68.638581,-0.072170,0.016033,0.000000,14.334545,79.977423,-0.002994,68.170441,79.706189,68.393147,12.589880,68.451094,79.357263,67.720969,79.115891,-0.000759,0.027631,68.735087,516.348154,80.662574,0.133051,-40.001495,0.000000,NaN,Inf,84.638901,-2.397691,0.995981,0.322830,0.243223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692488,68.204865,68.565427,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432174,68.986349,14.472971,68.636102,-0.070397,0.016021,0.000000,14.326268,79.912760,-0.002831,68.177301,79.725201,68.403325,12.588455,68.454207,79.390709,67.722472,79.068273,-0.000759,0.027631,68.715502,516.342008,80.610245,0.132020,-40.000761,-0.000000,NaN,Inf,84.666644,-2.439119,1.000202,0.320729,0.241920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704742,68.193008,68.554043,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701101,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426510,68.987174,14.369195,68.636377,-0.069192,0.016006,0.000000,14.327981,79.883583,-0.003033,68.182973,79.767523,68.389273,12.566840,68.459693,79.367812,67.737752,79.141485,-0.000760,0.027606,68.735643,516.273893,80.482572,0.132650,-40.001180,-0.000000,NaN,Inf,84.630585,-2.475275,1.002827,0.322295,0.242253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721446,68.222612,68.560583,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.413443,68.987174,14.108256,68.636377,-0.070195,0.016031,0.000000,14.328551,79.934983,-0.003152,68.176347,79.756236,68.415387,12.578014,68.475421,79.379139,67.739813,79.179111,-0.000759,0.027598,68.733144,516.367894,80.578917,0.132228,-40.001154,0.000000,NaN,Inf,84.646797,-2.437283,0.996027,0.321811,0.242861,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725945,68.186780,68.578852,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699046,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441862,68.985523,14.214913,68.633347,-0.071891,0.015981,0.000000,14.332547,79.902532,-0.002987,68.155237,79.827643,68.382164,12.577442,68.457572,79.313217,67.716468,79.136420,-0.000758,0.027608,68.718216,516.171753,80.582097,0.132657,-40.001364,0.000002,NaN,Inf,84.682312,-2.411978,0.978826,0.322510,0.242979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708105,68.178076,68.533912,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701247,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436636,68.985523,14.380723,68.631970,-0.071480,0.015939,0.000000,14.329550,79.905746,-0.003123,68.175513,79.828708,68.399712,12.576403,68.471383,79.277788,67.753948,79.082003,-0.000757,0.027566,68.736442,516.255138,80.604390,0.131756,-40.001023,0.000001,NaN,Inf,84.603450,-2.419681,0.984285,0.321010,0.242113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712351,68.221413,68.568868,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701321,-15.000167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423116,68.986073,14.473928,68.629491,-0.069650,0.015982,0.000000,14.331405,79.939308,-0.003248,68.160698,79.773222,68.393487,12.572712,68.450187,79.322832,67.731537,79.116180,-0.000756,0.027550,68.729055,516.359275,80.601187,0.132164,-40.000734,0.000001,NaN,Inf,84.603450,-2.419681,0.984285,0.322326,0.242758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680776,68.203958,68.551047,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700073,-14.999862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417977,68.985798,14.439527,68.629767,-0.068628,0.016016,0.000000,14.330692,79.992692,-0.003069,68.165846,79.774620,68.388113,12.545082,68.457701,79.442071,67.714676,79.151216,-0.000755,0.027522,68.726354,516.240216,80.656111,0.132141,-40.001180,-0.000000,NaN,Inf,84.654917,-2.449476,1.003523,0.321603,0.242778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701169,68.211472,68.561632,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699413,-15.000315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442313,68.985798,14.431220,68.629767,-0.069812,0.016059,0.000000,14.328409,79.905421,-0.003059,68.162916,79.734814,68.385486,12.519309,68.435530,79.361069,67.741676,79.175867,-0.000754,0.027512,68.711850,516.316119,80.503069,0.132606,-40.000446,-0.000000,NaN,Inf,84.668610,-2.407127,1.001495,0.322441,0.243378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676517,68.200528,68.523352,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702568,-15.000187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421629,68.985523,14.482269,68.631419,-0.071192,0.016039,0.000000,14.331263,79.973814,-0.003257,68.160228,79.740917,68.373917,12.575505,68.431442,79.359523,67.730648,79.214797,-0.000754,0.027494,68.715359,516.318809,80.634166,0.132205,-40.000525,0.000000,NaN,Inf,84.602501,-2.416200,0.999232,0.321738,0.242673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704431,68.196024,68.539767,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702494,-15.000000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.411176,68.986349,14.004154,68.631695,-0.070602,0.016052,0.000000,14.329693,79.965216,-0.003200,68.164812,79.739672,68.392662,12.618143,68.456431,79.326009,67.732770,79.094388,-0.000753,0.027476,68.720360,516.305602,80.614159,0.132466,-40.001101,-0.000000,NaN,Inf,84.658408,-2.376868,1.004205,0.321741,0.242976,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702394,68.210618,68.542718,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440381,68.986349,14.203145,68.632796,-0.068752,0.016065,0.000000,14.333689,79.968558,-0.002891,68.160945,79.824887,68.386477,12.577116,68.453570,79.288771,67.716395,79.121564,-0.000751,0.027494,68.720210,516.242230,80.636265,0.131916,-40.001206,0.000002,NaN,Inf,84.687654,-2.466565,0.971757,0.321695,0.242551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691638,68.194035,68.552543,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-15.000216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425901,68.986349,14.399945,68.632796,-0.067869,0.016038,0.000000,14.333403,79.936239,-0.003011,68.174826,79.740458,68.395135,12.602278,68.470131,79.370790,67.749096,79.143643,-0.000751,0.027496,68.732449,516.339472,80.510021,0.132646,-40.000787,0.000001,NaN,Inf,84.608297,-2.430417,0.983571,0.322811,0.243251,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693644,68.212260,68.561526,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703595,-15.000079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.412394,68.987725,14.377265,68.635551,-0.069216,0.016038,0.000000,14.328551,79.978457,-0.003202,68.150443,79.767119,68.385857,12.594327,68.451703,79.434715,67.732023,79.151524,-0.000749,0.027481,68.730363,516.338062,80.629660,0.132135,-40.001154,0.000000,NaN,Inf,84.647627,-2.447057,0.998201,0.321632,0.243570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703486,68.188009,68.554442,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701394,-15.000374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444945,68.986899,14.505440,68.638030,-0.070928,0.016056,0.000000,14.328123,79.875880,-0.003068,68.126644,79.798529,68.370629,12.586395,68.426490,79.292495,67.699729,79.152238,-0.000747,0.027473,68.700759,516.291083,80.658926,0.132696,-40.001311,0.000000,NaN,Inf,84.685716,-2.424250,0.997563,0.323218,0.242830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682027,68.166952,68.523005,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701908,-15.000256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431437,68.985798,14.468128,68.635000,-0.070994,0.016094,0.000000,14.327695,79.922195,-0.003051,68.153084,79.746933,68.374805,12.606847,68.444389,79.355792,67.723036,79.138751,-0.000746,0.027471,68.720608,516.271477,80.568924,0.132142,-40.000734,-0.000000,NaN,Inf,84.596456,-2.391437,1.004188,0.322168,0.243235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699086,68.199823,68.563750,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702641,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421325,68.985798,14.413023,68.635000,-0.069356,0.016128,0.000000,14.336400,79.921911,-0.003390,68.171447,79.760511,68.405959,12.605275,68.451021,79.345591,67.713662,79.115461,-0.000747,0.027461,68.727414,516.353123,80.597861,0.132890,-40.001154,-0.000000,NaN,Inf,84.632036,-2.424555,1.002542,0.323532,0.244567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708207,68.206040,68.555216,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700954,-15.000138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444541,68.985523,14.099963,68.635275,-0.068679,0.016074,0.000000,14.335259,80.028148,-0.003243,68.176595,79.815248,68.387933,12.668079,68.454195,79.363844,67.728416,79.113993,-0.000745,0.027444,68.728846,516.373454,80.633104,0.132517,-40.000498,0.000000,NaN,Inf,84.659511,-2.432125,0.999424,0.322135,0.243581,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706392,68.212124,68.553331,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.700147,-15.000295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437064,68.986899,14.324808,68.634174,-0.070019,0.016045,0.000000,14.332404,79.887843,-0.003221,68.155112,79.719967,68.380582,12.634231,68.467632,79.360827,67.718007,79.123055,-0.000745,0.027434,68.732144,516.340932,80.575102,0.132705,-40.001364,0.000002,NaN,Inf,84.611676,-2.452100,0.976135,0.322015,0.242710,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689069,68.210592,68.552075,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701687,-15.000226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420492,68.985798,14.433845,68.633072,-0.071790,0.016062,0.000000,14.335829,80.006328,-0.003502,68.186417,79.807210,68.413378,12.592143,68.478401,79.404671,67.752454,79.132520,-0.000744,0.027427,68.760167,516.240600,80.491563,0.132414,-40.001390,0.000001,NaN,Inf,84.617853,-2.430944,0.992224,0.322415,0.243209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715625,68.206809,68.566128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702421,-15.000069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434727,68.986073,14.437969,68.629216,-0.070617,0.016052,0.000000,14.322986,79.943309,-0.003479,68.163294,79.656619,68.391834,12.583378,68.456850,79.374389,67.732905,79.145468,-0.000741,0.027436,68.725867,516.221200,80.480677,0.132644,-40.001285,-0.000000,NaN,Inf,84.661775,-2.458505,1.000926,0.321846,0.243490,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699903,68.198978,68.540775,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701027,-15.000354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448274,68.986073,14.391935,68.629216,-0.068797,0.016025,0.000000,14.336828,79.931002,-0.003332,68.142839,79.740472,68.378218,12.633108,68.447803,79.344716,67.707724,79.094178,-0.000741,0.027447,68.704569,516.392891,80.584584,0.132183,-40.001285,-0.000000,NaN,Inf,84.623376,-2.429537,1.000225,0.322074,0.243149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697926,68.194089,68.546788,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.701761,-15.000089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.410927,68.986624,14.367298,68.625084,-0.067996,0.016031,0.000000,14.330264,79.925745,-0.003550,68.150143,79.730659,68.382070,12.660964,68.450409,79.309467,67.731720,79.127934,-0.000739,0.027423,68.720144,516.274374,80.561214,0.132204,-40.001338,-0.000000,NaN,Inf,84.623376,-2.429537,1.000225,0.322708,0.243171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694297,68.185468,68.559958,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.699707,-14.999764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.404679,68.985523,14.489185,68.623156,-0.069536,0.015984,0.000000,14.333261,79.881835,-0.003656,68.145340,79.771504,68.401646,12.576851,68.455855,79.422474,67.726882,79.133379,-0.000739,0.027406,68.727322,516.282616,80.588848,0.131495,-40.001206,0.000000,NaN,Inf,84.586596,-2.441674,0.996101,0.322070,0.242399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705973,68.202973,68.563021,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.703155,-15.000108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425777,68.986624,14.090051,68.620126,-0.071199,0.016021,0.000000,14.330264,79.987524,-0.003421,68.154214,79.686314,68.384654,12.598486,68.450915,79.383296,67.721262,79.151441,-0.000739,0.027424,68.732071,516.270276,80.602003,0.131869,-40.001915,-0.000000,NaN,Inf,84.704497,-2.432307,1.005867,0.321813,0.242321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695218,68.202607,68.547846,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.702201,-14.999951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
