OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
4:34:54 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.423188,68.950574,14.445918,68.425939,-0.061196,0.018832,0.000000,14.335116,79.923896,-0.002672,68.192295,79.739410,68.414728,12.589146,68.489731,79.393038,67.787076,79.160047,-0.000654,0.028118,68.907787,766.516497,80.618929,0.120936,-40.001259,0.000000,NaN,Inf,84.576247,-2.473863,0.995533,0.312787,0.241545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842053,68.218555,68.590332,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441014,68.950574,14.430223,68.425939,-0.060356,0.018829,0.000000,14.330977,79.997717,-0.002431,68.178306,79.859048,68.403656,12.626768,68.488633,79.458817,67.780472,79.148889,-0.000655,0.028113,68.911970,766.436958,80.621154,0.120840,-40.001128,0.000000,NaN,Inf,84.636376,-2.486417,0.997686,0.313282,0.241642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857577,68.243654,68.591215,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448436,68.952225,14.399253,68.424286,-0.061206,0.018864,0.000000,14.336400,80.018013,-0.002732,68.186168,79.769120,68.440008,12.611311,68.507950,79.474344,67.784232,79.142232,-0.000656,0.028127,68.925208,766.459428,80.706035,0.120274,-40.000367,-0.000000,NaN,Inf,84.619223,-2.473104,1.001576,0.313642,0.241920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854859,68.248834,68.602038,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696919,-14.999557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.414471,68.950299,14.504068,68.418777,-0.063673,0.018891,0.000000,14.335972,79.953680,-0.002750,68.184256,79.747738,68.427081,12.622628,68.491277,79.401391,67.777314,79.107197,-0.000656,0.028155,68.898504,766.356882,80.591069,0.120183,-40.001023,0.000000,NaN,Inf,84.570805,-2.474617,0.999253,0.313031,0.241512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.863543,68.255861,68.604686,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441342,68.950023,14.394715,68.416298,-0.063601,0.018878,0.000000,14.338255,79.905625,-0.002438,68.170808,79.798265,68.429757,12.626379,68.503933,79.409215,67.777078,79.128743,-0.000657,0.028145,68.898269,766.511605,80.607711,0.119537,-40.001311,-0.000001,NaN,Inf,84.642641,-2.501789,1.006216,0.312435,0.241245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.855831,68.227769,68.592396,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435379,68.950023,14.498577,68.416298,-0.061787,0.018941,0.000000,14.331834,79.884330,-0.002600,68.182191,79.796879,68.409125,12.639369,68.492857,79.469289,67.783553,79.137992,-0.000656,0.028140,68.917097,766.409130,80.672100,0.119377,-40.001023,0.000000,NaN,Inf,84.569364,-2.485877,0.996771,0.314925,0.243790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869692,68.232493,68.600529,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445559,68.949748,14.474890,68.411616,-0.060057,0.018899,0.000000,14.335687,79.985756,-0.002711,68.183000,79.785138,68.424524,12.673238,68.508676,79.410884,67.788944,79.171718,-0.000656,0.028150,68.931541,766.394625,80.693085,0.118754,-40.001075,-0.000000,NaN,Inf,84.585555,-2.485623,1.004378,0.314441,0.242870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864310,68.232096,68.602590,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.998977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440232,68.948372,14.429450,68.408862,-0.060200,0.018973,0.000000,14.329836,79.968791,-0.002470,68.197348,79.839064,68.429662,12.591859,68.496769,79.395581,67.775527,79.204882,-0.000657,0.028177,68.912430,766.242400,80.625397,0.119077,-40.001416,-0.000000,NaN,Inf,84.557640,-2.466485,1.002030,0.314802,0.243651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845763,68.211040,68.602068,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.998987,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.409656,68.951675,14.476343,68.402251,-0.062525,0.019019,0.000000,14.331976,79.974691,-0.002288,68.183250,79.803032,68.437750,12.638533,68.479913,79.427709,67.767150,79.237385,-0.000655,0.028170,68.915678,766.400421,80.648748,0.118493,-40.001128,0.000000,NaN,Inf,84.570724,-2.428956,0.999253,0.313029,0.241512,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829333,68.232438,68.586632,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419454,68.951675,14.388128,68.402251,-0.062932,0.019008,0.000000,14.335972,79.916744,-0.002464,68.179761,79.827332,68.411087,12.570101,68.489414,79.418993,67.770706,79.170861,-0.000657,0.028164,68.910946,766.330165,80.544896,0.119017,-40.000892,-0.000000,NaN,Inf,84.657111,-2.396954,1.004628,0.313099,0.242580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.865005,68.241108,68.576054,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445227,68.949473,14.411699,68.404455,-0.060529,0.019056,0.000000,14.334830,79.986370,-0.002386,68.181667,79.823104,68.445026,12.677112,68.493844,79.444742,67.792592,79.182289,-0.000658,0.028162,68.902111,766.501951,80.694023,0.118536,-40.000603,0.000000,NaN,Inf,84.630471,-2.448871,0.997828,0.312149,0.241194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861953,68.222669,68.592104,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440364,68.949198,14.470203,68.403353,-0.060000,0.019044,0.000000,14.334688,79.930659,-0.001934,68.178658,79.774555,68.426240,12.614655,68.481289,79.362459,67.769596,79.107055,-0.000658,0.028148,68.892902,766.414771,80.610343,0.119219,-40.001233,0.000000,NaN,Inf,84.558265,-2.462446,0.997679,0.312083,0.240819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.871012,68.223003,68.589492,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697065,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.405506,68.949473,14.374901,68.401149,-0.061736,0.019055,0.000000,14.330121,79.888992,-0.002421,68.180913,79.779735,68.441048,12.640919,68.500259,79.413631,67.760220,79.138239,-0.000659,0.028079,68.909620,766.435611,80.628129,0.119214,-40.000892,-0.000000,NaN,Inf,84.571193,-2.494173,1.002066,0.312830,0.240761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889138,68.232826,68.591761,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446026,68.949473,14.413530,68.397293,-0.063191,0.019070,0.000000,14.337399,79.852469,-0.002511,68.200766,79.830384,68.439079,12.582784,68.508684,79.454645,67.786873,79.139803,-0.000660,0.028102,68.921221,766.504684,80.571775,0.119559,-40.000577,0.000000,NaN,Inf,84.650285,-2.481643,0.997876,0.312543,0.241475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889248,68.262042,68.608834,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454881,68.949473,14.470640,68.397293,-0.062914,0.019067,0.000000,14.333403,80.038714,-0.002219,68.202191,79.786753,68.445293,12.643386,68.493280,79.449671,67.784565,79.182168,-0.000660,0.028108,68.925540,766.286946,80.586053,0.119812,-40.001495,0.000000,NaN,Inf,84.556098,-2.487626,0.997751,0.311598,0.241328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.885488,68.231252,68.606943,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448531,68.947822,14.435215,68.397018,-0.060226,0.018997,0.000000,14.340396,80.011712,-0.002557,68.197721,79.777502,68.436532,12.635697,68.506968,79.469213,67.810011,79.181325,-0.000659,0.028096,68.914042,766.282136,80.521582,0.119870,-40.001285,-0.000000,NaN,Inf,84.532070,-2.454507,1.001090,0.313058,0.241900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886286,68.231219,68.605353,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421172,68.947547,14.519549,68.395641,-0.059639,0.019009,0.000000,14.334117,79.949374,-0.002753,68.186927,79.733375,68.413516,12.630886,68.506397,79.404751,67.778757,79.102730,-0.000659,0.028089,68.890433,766.272579,80.655783,0.119779,-40.001993,0.000000,NaN,Inf,84.547648,-2.480566,0.999078,0.311363,0.240912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877821,68.239380,68.591165,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439799,68.948923,14.485055,68.393988,-0.060711,0.019010,0.000000,14.335401,79.935458,-0.002625,68.196639,79.776243,68.447831,12.643263,68.493324,79.436023,67.771486,79.150538,-0.000658,0.028095,68.916679,766.300745,80.672731,0.119551,-40.001154,-0.000001,NaN,Inf,84.621674,-2.506483,1.006822,0.312928,0.240870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.895504,68.246265,68.609252,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452420,68.948923,14.455482,68.393988,-0.063109,0.019016,0.000000,14.340253,80.038209,-0.002396,68.197388,79.853055,68.418968,12.613369,68.486903,79.455869,67.760593,79.186732,-0.000657,0.028136,68.914536,766.515733,80.734525,0.119137,-40.001180,-0.000000,NaN,Inf,84.572451,-2.464430,1.003134,0.314721,0.243879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870391,68.224044,68.595459,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425855,68.948372,14.489617,68.393437,-0.062959,0.019011,0.000000,14.332833,79.937956,-0.002708,68.214398,79.694243,68.431091,12.578217,68.478241,79.372827,67.781887,79.129686,-0.000657,0.028104,68.931556,766.395377,80.704262,0.119266,-40.001416,-0.000000,NaN,Inf,84.538196,-2.427216,1.000212,0.312003,0.241580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.868798,68.239082,68.588058,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418390,68.946721,14.412178,68.392060,-0.061197,0.019031,0.000000,14.337399,79.952166,-0.002732,68.184258,79.812678,68.420455,12.641672,68.482986,79.409989,67.761094,79.133926,-0.000658,0.028089,68.884869,766.358473,80.686150,0.118988,-40.001547,-0.000000,NaN,Inf,84.609775,-2.490000,1.004420,0.313549,0.241896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.874370,68.210562,68.571852,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429002,68.948372,14.457036,68.390958,-0.059643,0.018989,0.000000,14.332833,80.042556,-0.002426,68.191120,79.724456,68.424122,12.593062,68.483744,79.416994,67.772165,79.115648,-0.000657,0.028124,68.901239,766.225071,80.725146,0.119361,-40.001469,0.000000,NaN,Inf,84.628412,-2.466121,0.999569,0.311721,0.240082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869726,68.216310,68.580005,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.998987,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446184,68.946721,14.508760,68.390407,-0.060770,0.018960,0.000000,14.336115,79.956438,-0.002611,68.197386,79.786053,68.444000,12.620813,68.506123,79.411801,67.783885,79.062612,-0.000657,0.028109,68.930235,766.357517,80.595617,0.119150,-40.001338,-0.000000,NaN,Inf,84.601225,-2.490491,1.001943,0.313007,0.240705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.881287,68.227463,68.609173,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445441,68.946721,14.418167,68.390407,-0.063234,0.018977,0.000000,14.336257,79.922586,-0.002644,68.175552,79.761993,68.405952,12.660758,68.480951,79.451874,67.760228,79.186654,-0.000657,0.028118,68.904669,766.330122,80.627739,0.118655,-40.001416,-0.000000,NaN,Inf,84.601225,-2.490491,1.001943,0.311585,0.240356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869013,68.204369,68.582209,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421994,68.946721,14.432495,68.388755,-0.063004,0.018971,0.000000,14.339397,79.971651,-0.002309,68.191167,79.839529,68.430271,12.624584,68.494469,79.347936,67.763894,79.136741,-0.000657,0.028135,68.903766,766.428987,80.654374,0.119743,-40.001862,0.000000,NaN,Inf,84.554932,-2.426908,0.998112,0.310009,0.240461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864239,68.244084,68.597926,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424005,68.948372,14.442695,68.389030,-0.061208,0.018924,0.000000,14.332262,79.970890,-0.002454,68.196385,79.787561,68.443246,12.660841,68.512021,79.395725,67.780797,79.159152,-0.000657,0.028149,68.923862,766.351697,80.610038,0.119625,-40.001338,0.000000,NaN,Inf,84.554932,-2.426908,0.998112,0.311744,0.240792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.894660,68.249163,68.597774,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449485,68.946446,14.384098,68.388479,-0.059670,0.018877,0.000000,14.338826,79.957679,-0.002550,68.192158,79.735160,68.418002,12.679314,68.483858,79.456398,67.788602,79.122458,-0.000656,0.028135,68.902279,766.481852,80.602571,0.119943,-40.001285,-0.000000,NaN,Inf,84.614800,-2.467477,1.001296,0.312688,0.240970,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.894354,68.236799,68.584376,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436488,68.946446,14.496891,68.388479,-0.060288,0.018790,0.000000,14.332975,79.927475,-0.002300,68.182320,79.787137,68.430895,12.634149,68.502161,79.441909,67.780356,79.092610,-0.000656,0.028122,68.909376,766.386668,80.689394,0.119523,-40.001285,0.000000,NaN,Inf,84.543682,-2.501974,0.995475,0.312034,0.241208,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891870,68.233065,68.590684,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697065,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426863,68.947272,14.471208,68.387653,-0.062278,0.018819,0.000000,14.338398,79.940580,-0.002123,68.182596,79.701270,68.427700,12.663552,68.496470,79.410662,67.762331,79.129212,-0.000656,0.028151,68.909238,766.332099,80.627106,0.119193,-40.000865,-0.000000,NaN,Inf,84.578966,-2.515445,1.004184,0.311744,0.240191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870394,68.213236,68.579739,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420698,68.946996,14.487198,68.387377,-0.062472,0.018808,0.000000,14.333118,79.965536,-0.002299,68.209813,79.818143,68.422619,12.653051,68.493466,79.385173,67.773942,79.146786,-0.000656,0.028158,68.906310,766.321410,80.727063,0.118171,-40.001023,-0.000000,NaN,Inf,84.605935,-2.470789,1.003074,0.312065,0.241201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.862406,68.238923,68.605472,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452856,68.946446,14.509941,68.388755,-0.060126,0.018838,0.000000,14.337542,79.969306,-0.002203,68.185130,79.794790,68.436882,12.609679,68.490271,79.381448,67.789842,79.223035,-0.000656,0.028133,68.913427,766.261416,80.657740,0.117915,-40.001915,-0.000000,NaN,Inf,84.622412,-2.469616,1.004611,0.311118,0.240677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.879572,68.214105,68.582705,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447212,68.946446,14.399479,68.388755,-0.059710,0.018842,0.000000,14.336257,79.956417,-0.001769,68.187985,79.811536,68.423072,12.660758,68.493919,79.429709,67.793549,79.186818,-0.000656,0.028115,68.914217,766.385853,80.618439,0.118163,-40.000970,-0.000000,NaN,Inf,84.534536,-2.430074,1.003950,0.311702,0.240524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857457,68.225238,68.579760,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419289,68.947272,14.435953,68.389305,-0.060897,0.018807,0.000000,14.340396,79.977553,-0.002132,68.178932,79.896569,68.413410,12.615143,68.478433,79.483718,67.786926,79.183284,-0.000656,0.028090,68.892350,766.399006,80.682294,0.118836,-40.000997,0.000000,NaN,Inf,84.549853,-2.460110,0.996696,0.311703,0.240526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857771,68.204346,68.582286,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419391,68.942043,14.440965,68.389030,-0.063145,0.018801,0.000000,14.333974,79.929455,-0.002327,68.177285,79.758735,68.434739,12.610679,68.495196,79.423514,67.792754,79.134419,-0.000655,0.028082,68.910948,766.407173,80.633451,0.119325,-40.000865,-0.000000,NaN,Inf,84.626519,-2.456056,1.001156,0.313476,0.241570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854993,68.231505,68.601825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448908,68.945620,14.396045,68.389030,-0.062680,0.018803,0.000000,14.334545,79.950129,-0.002056,68.187282,79.787895,68.430147,12.669649,68.487691,79.375191,67.786601,79.132378,-0.000654,0.028063,68.904010,766.459540,80.647237,0.120175,-40.001836,-0.000000,NaN,Inf,84.621014,-2.497423,1.001496,0.311948,0.240231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847079,68.212773,68.596924,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434949,68.945070,14.452836,68.390407,-0.060185,0.018812,0.000000,14.340681,79.980617,-0.002124,68.185845,79.770153,68.413346,12.600258,68.487101,79.500954,67.781410,79.208218,-0.000655,0.028039,68.878607,766.358969,80.640321,0.120116,-40.001259,-0.000000,NaN,Inf,84.621014,-2.497423,1.001496,0.312562,0.240325,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844411,68.226736,68.573865,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417125,68.945070,14.429748,68.390407,-0.059743,0.018834,0.000000,14.335544,79.986920,-0.002343,68.190270,79.787594,68.403583,12.653030,68.476087,79.372116,67.770894,79.126358,-0.000656,0.028046,68.881795,766.436116,80.560131,0.121008,-40.001128,-0.000000,NaN,Inf,84.581768,-2.432412,1.001239,0.312550,0.240445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837559,68.230275,68.574994,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437477,68.944520,14.403539,68.392335,-0.060860,0.018847,0.000000,14.331834,79.953301,-0.002191,68.190146,79.811173,68.413082,12.588637,68.483094,79.366938,67.789487,79.098488,-0.000657,0.028048,68.898612,766.391755,80.557726,0.120701,-40.000498,-0.000000,NaN,Inf,84.630198,-2.481427,1.000876,0.311491,0.240172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849133,68.238946,68.580272,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697872,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445941,68.942593,14.502075,68.387653,-0.063123,0.018885,0.000000,14.333118,79.959979,-0.001969,68.186705,79.759828,68.423229,12.577687,68.473287,79.434392,67.770215,79.212082,-0.000657,0.028040,68.876162,766.433034,80.664574,0.121866,-40.001128,0.000000,NaN,Inf,84.574354,-2.520299,0.997649,0.312546,0.240383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824789,68.207100,68.561430,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415011,68.943969,14.456626,68.387102,-0.062805,0.018816,0.000000,14.336971,79.983935,-0.002229,68.176157,79.806402,68.419094,12.618896,68.488277,79.356919,67.771651,79.166799,-0.000656,0.028041,68.886267,766.272975,80.710685,0.121369,-40.000734,-0.000000,NaN,Inf,84.549449,-2.418409,1.003886,0.312576,0.241392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828550,68.224585,68.591130,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.411149,68.943969,14.465656,68.387102,-0.061008,0.018803,0.000000,14.338255,80.005649,-0.002267,68.186736,79.830265,68.404929,12.679721,68.486165,79.432195,67.766085,79.154208,-0.000657,0.028015,68.874126,766.393260,80.537389,0.122353,-40.001390,-0.000000,NaN,Inf,84.634843,-2.452769,1.002887,0.310673,0.239862,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829349,68.229127,68.572268,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446151,68.943419,14.522776,68.387102,-0.059660,0.018797,0.000000,14.336115,79.969023,-0.001944,68.198397,79.767048,68.451136,12.622281,68.496630,79.387680,67.776169,79.133948,-0.000658,0.028026,68.904390,766.378334,80.595944,0.121508,-40.000918,-0.000000,NaN,Inf,84.645346,-2.456360,1.003782,0.312423,0.241614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818615,68.237929,68.604787,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454719,68.945896,14.416446,68.384072,-0.060513,0.018762,0.000000,14.336257,79.966877,-0.002130,68.188560,79.766379,68.436842,12.581479,68.467362,79.428894,67.768755,79.124786,-0.000656,0.028022,68.881737,766.405686,80.551055,0.121844,-40.001705,-0.000000,NaN,Inf,84.549704,-2.481182,1.005304,0.312614,0.242323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821362,68.207828,68.577845,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422476,68.943419,14.469641,68.387102,-0.062294,0.018714,0.000000,14.332404,79.956323,-0.002224,68.186169,79.864374,68.422234,12.669466,68.499733,79.404342,67.792967,79.112444,-0.000656,0.028018,68.880583,766.354298,80.577549,0.121234,-40.001311,0.000000,NaN,Inf,84.528932,-2.480432,0.997352,0.312050,0.240989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830443,68.216500,68.572944,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.998967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418264,68.943419,14.449339,68.387102,-0.062323,0.018721,0.000000,14.331405,79.992098,-0.001967,68.183709,79.767212,68.422080,12.628175,68.497916,79.447022,67.780091,79.098876,-0.000655,0.028038,68.891345,766.365921,80.642793,0.120982,-40.000787,-0.000000,NaN,Inf,84.614003,-2.513624,1.003270,0.312572,0.241722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822394,68.218840,68.594576,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441129,68.942868,14.398454,68.388204,-0.060112,0.018766,0.000000,14.332404,79.964168,-0.001783,68.194167,79.806384,68.429774,12.618408,68.508523,79.454540,67.779810,79.226550,-0.000654,0.028080,68.892719,766.379869,80.563844,0.120351,-40.000603,-0.000000,NaN,Inf,84.625449,-2.510621,1.002155,0.312106,0.241466,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832994,68.201588,68.589723,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451421,68.945070,14.390148,68.388755,-0.059317,0.018737,0.000000,14.341680,79.955793,-0.001993,68.183563,79.811111,68.428211,12.595221,68.500307,79.446214,67.784935,79.189955,-0.000655,0.028045,68.886653,766.493065,80.536572,0.120496,-40.001128,0.000000,NaN,Inf,84.562785,-2.417489,0.997045,0.312736,0.241100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826029,68.227053,68.598169,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433254,68.944244,14.476960,68.388204,-0.060329,0.018752,0.000000,14.335544,79.923343,-0.001737,68.201798,79.817320,68.429487,12.724643,68.495763,79.456864,67.791657,79.224466,-0.000656,0.028034,68.880935,766.338260,80.578894,0.119261,-40.001075,0.000000,NaN,Inf,84.562785,-2.417489,0.997045,0.311902,0.240919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811931,68.229993,68.594910,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446022,68.944244,14.494926,68.386276,-0.062213,0.018741,0.000000,14.336543,79.961442,-0.001562,68.203415,79.756268,68.424924,12.669037,68.485377,79.438958,67.769992,79.180084,-0.000656,0.028044,68.902799,766.419412,80.642383,0.119956,-40.001311,-0.000000,NaN,Inf,84.585546,-2.430849,1.003028,0.311602,0.240893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796150,68.207547,68.599447,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457515,68.944244,14.582173,68.386276,-0.062306,0.018750,0.000000,14.333546,79.943409,-0.001956,68.168368,79.830104,68.419916,12.612535,68.479536,79.374029,67.782524,79.187371,-0.000657,0.028040,68.884672,766.401336,80.615565,0.119757,-40.000629,-0.000000,NaN,Inf,84.550880,-2.441449,1.003385,0.313176,0.241462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793222,68.219171,68.595760,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441889,68.940942,14.429156,68.386827,-0.060069,0.018791,0.000000,14.331263,79.936060,-0.002049,68.203081,79.727435,68.443332,12.642714,68.509612,79.386251,67.801684,79.219531,-0.000658,0.028012,68.913621,766.410526,80.664840,0.120728,-40.000997,-0.000001,NaN,Inf,84.519697,-2.448682,1.008622,0.314920,0.244016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820786,68.227627,68.611580,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696845,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427463,68.943969,14.481037,68.387653,-0.059749,0.018782,0.000000,14.335687,79.979055,-0.001777,68.200528,79.795209,68.417885,12.641754,68.499956,79.361665,67.770411,79.134826,-0.000659,0.028002,68.887927,766.400198,80.690637,0.120243,-40.001364,0.000000,NaN,Inf,84.558796,-2.444464,0.999118,0.312331,0.240667,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.811136,68.219633,68.599035,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
