OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
4:41:57 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.413860,68.902966,14.358797,68.330913,-0.059685,0.020527,0.000000,14.333689,79.996996,-0.001864,68.230297,79.890511,68.453108,12.588208,68.520639,79.471633,67.835337,79.182453,-0.000650,0.028164,68.748292,1016.773977,80.614402,0.119865,-40.001757,0.000000,NaN,Inf,84.568808,-2.499726,0.998777,0.311857,0.242618,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.919475,68.234496,68.627336,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415112,68.902966,14.459882,68.330913,-0.057140,0.020529,0.000000,14.337399,80.012311,-0.002023,68.196350,79.806505,68.446678,12.643304,68.520444,79.462468,67.813622,79.225178,-0.000650,0.028157,68.731674,1016.732448,80.551381,0.119470,-40.000997,0.000000,NaN,Inf,84.596972,-2.505072,0.996180,0.312731,0.242560,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932991,68.241786,68.614364,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439876,68.904067,14.411675,68.329536,-0.056309,0.020599,0.000000,14.335544,79.954560,-0.001868,68.216721,79.863453,68.452010,12.584028,68.511641,79.450997,67.832477,79.189695,-0.000651,0.028155,68.723546,1016.694204,80.682337,0.120255,-40.000839,0.000000,NaN,Inf,84.596972,-2.505072,0.996180,0.311745,0.241993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932504,68.258762,68.626140,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449495,68.904617,14.508637,68.330087,-0.057828,0.020596,0.000000,14.336115,80.010536,-0.001816,68.229333,79.786378,68.478518,12.668935,68.541068,79.464443,67.831039,79.222914,-0.000651,0.028124,68.738235,1017.169630,80.647012,0.119346,-40.001206,0.000000,NaN,Inf,84.527387,-2.496947,0.998047,0.310642,0.239814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.945706,68.264907,68.615144,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434023,68.900489,14.473467,68.328710,-0.060089,0.020517,0.000000,14.341395,79.948153,-0.002062,68.197864,79.858908,68.446654,12.677804,68.507946,79.427675,67.828041,79.151308,-0.000652,0.028097,68.723684,1016.915109,80.617866,0.119149,-40.001574,-0.000000,NaN,Inf,84.501828,-2.471360,1.004093,0.312371,0.240829,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.915101,68.207248,68.597601,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418606,68.901315,14.420672,68.326782,-0.059684,0.020526,0.000000,14.339254,80.021847,-0.001880,68.220963,79.749558,68.454731,12.694749,68.511036,79.495126,67.832590,79.167124,-0.000653,0.028089,68.738123,1017.118678,80.632694,0.119137,-40.001023,-0.000000,NaN,Inf,84.501828,-2.471360,1.004093,0.309645,0.238902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.921098,68.255663,68.611291,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426964,68.901315,14.487128,68.326782,-0.057117,0.020534,0.000000,14.338826,79.975330,-0.001814,68.205781,79.876806,68.445208,12.663001,68.486958,79.456072,67.812307,79.176653,-0.000653,0.028107,68.730781,1016.776656,80.624597,0.119191,-40.000997,-0.000000,NaN,Inf,84.582419,-2.513472,1.000143,0.306005,0.234717,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.911163,68.214950,68.600998,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442807,68.901315,14.501326,68.323752,-0.056288,0.020516,0.000000,14.331263,79.921187,-0.002066,68.238331,79.889222,68.472261,12.584314,68.531899,79.450953,67.828041,79.160438,-0.000654,0.028118,68.741455,1016.827282,80.692740,0.119105,-40.001600,-0.000000,NaN,Inf,84.582419,-2.513472,1.000143,0.310591,0.239735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.908707,68.254905,68.638748,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426963,68.899389,14.484210,68.321273,-0.057859,0.020544,0.000000,14.336400,79.995458,-0.002044,68.205094,79.817689,68.447340,12.618814,68.512374,79.526661,67.800384,79.174554,-0.000654,0.028091,68.714801,1016.925194,80.692819,0.119148,-40.000734,-0.000000,NaN,Inf,84.516677,-2.513785,1.004052,0.308117,0.236868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.893351,68.224152,68.602384,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.412952,68.900765,14.508196,68.320722,-0.059811,0.020534,0.000000,14.338255,79.987671,-0.001703,68.211135,79.802488,68.424326,12.613329,68.501826,79.481089,67.807301,79.199426,-0.000654,0.028112,68.716715,1016.828046,80.610484,0.118892,-40.001206,-0.000000,NaN,Inf,84.557778,-2.475862,1.003968,0.312273,0.242637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870761,68.238136,68.613868,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696919,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.406729,68.900765,14.397418,68.320722,-0.058671,0.020524,0.000000,14.334688,79.969394,-0.001870,68.204895,79.891348,68.437248,12.625911,68.516415,79.434495,67.806007,79.236016,-0.000654,0.028112,68.727828,1016.861031,80.625354,0.118802,-40.001416,-0.000001,NaN,Inf,84.597238,-2.464695,1.006608,0.309603,0.239297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.864565,68.231936,68.601769,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428190,68.902141,14.496740,68.317692,-0.056631,0.020545,0.000000,14.334545,79.974481,-0.002084,68.221036,79.857581,68.466543,12.698523,68.520774,79.417729,67.830168,79.212856,-0.000653,0.028100,68.719185,1016.885967,80.646585,0.118476,-40.001469,0.000000,NaN,Inf,84.614162,-2.436805,0.999354,0.310336,0.238480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.881386,68.233384,68.622171,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434843,68.901040,14.387503,68.317968,-0.055884,0.020570,0.000000,14.334117,79.857031,-0.001988,68.219608,79.839934,68.442576,12.655682,68.521745,79.413878,67.819164,79.189737,-0.000654,0.028075,68.738834,1016.760801,80.609609,0.118913,-40.001285,-0.000000,NaN,Inf,84.557198,-2.477799,1.004751,0.306702,0.236123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.875293,68.233108,68.615331,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433241,68.902141,14.431751,68.315213,-0.056768,0.020576,0.000000,14.344677,79.951762,-0.001942,68.234943,79.779509,68.449925,12.650092,68.520781,79.408955,67.824628,79.170261,-0.000653,0.028057,68.740544,1016.784966,80.637138,0.118479,-40.000551,0.000000,NaN,Inf,84.538027,-2.483603,0.996720,0.306192,0.234853,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.873498,68.247944,68.623700,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417867,68.902141,14.380337,68.315213,-0.059487,0.020572,0.000000,14.332975,79.980919,-0.002291,68.229407,79.832132,68.471841,12.599403,68.539794,79.414203,67.830282,79.164273,-0.000653,0.028068,68.741202,1016.925211,80.633757,0.118655,-40.001416,0.000000,NaN,Inf,84.543479,-2.503228,0.999897,0.309536,0.239811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.898315,68.274443,68.638909,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446693,68.900765,14.409436,68.317142,-0.058503,0.020629,0.000000,14.332690,79.962493,-0.002161,68.207064,79.826811,68.416387,12.629786,68.503864,79.395664,67.798625,79.202349,-0.000652,0.028077,68.715947,1016.855918,80.560213,0.117806,-40.001836,0.000000,NaN,Inf,84.585251,-2.513238,0.997397,0.309585,0.238917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886924,68.228115,68.609770,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447181,68.900765,14.478192,68.312735,-0.056438,0.020622,0.000000,14.339112,79.905991,-0.002020,68.200437,79.774756,68.442065,12.562963,68.503356,79.445927,67.801101,79.203710,-0.000652,0.028080,68.711794,1016.962163,80.620967,0.117969,-40.001600,0.000000,NaN,Inf,84.495898,-2.451302,0.997422,0.312349,0.243339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.874783,68.234676,68.588137,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432905,68.901040,14.407146,68.315489,-0.055664,0.020627,0.000000,14.335687,79.913189,-0.002319,68.213708,79.852387,68.450892,12.573241,68.503871,79.426693,67.827362,79.176289,-0.000652,0.028099,68.754419,1016.813347,80.561905,0.118214,-40.001678,-0.000000,NaN,Inf,84.504256,-2.455381,1.002147,0.311001,0.240074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.903965,68.248912,68.616873,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697285,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417721,68.899664,14.438746,68.312459,-0.058397,0.020631,0.000000,14.339254,79.940782,-0.002307,68.224689,79.774086,68.453751,12.628194,68.530014,79.435802,67.814715,79.251356,-0.000652,0.028096,68.722429,1016.872481,80.601694,0.117953,-40.000813,0.000000,NaN,Inf,84.543290,-2.501579,0.998215,0.309299,0.239074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891035,68.236387,68.617536,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424281,68.899664,14.447135,68.312459,-0.059723,0.020640,0.000000,14.337685,79.976476,-0.002087,68.194791,79.873065,68.423985,12.558763,68.511048,79.445478,67.809555,79.203263,-0.000653,0.028115,68.716888,1016.864683,80.646787,0.117894,-40.001416,-0.000000,NaN,Inf,84.583172,-2.434365,1.001458,0.309533,0.239454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886624,68.221994,68.601989,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431875,68.901315,14.389026,68.311908,-0.059403,0.020654,0.000000,14.332690,79.945822,-0.002258,68.209259,79.800009,68.441541,12.648871,68.516552,79.408376,67.821634,79.122688,-0.000654,0.028147,68.712358,1016.858213,80.664146,0.118385,-40.000865,-0.000000,NaN,Inf,84.565343,-2.464161,1.001584,0.312103,0.241982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.887554,68.233736,68.607824,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454158,68.900765,14.455113,68.309705,-0.056745,0.020675,0.000000,14.340253,79.986400,-0.002384,68.221974,79.862152,68.461359,12.670627,68.518914,79.409095,67.843591,79.284187,-0.000654,0.028158,68.734176,1017.060341,80.655393,0.118530,-40.001154,0.000000,NaN,Inf,84.546363,-2.534838,0.997031,0.310855,0.240282,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907781,68.264789,68.599840,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426877,68.900214,14.416731,68.311082,-0.055991,0.020684,0.000000,14.336543,79.976642,-0.002141,68.213446,79.840248,68.417625,12.582091,68.485560,79.394465,67.802142,79.201142,-0.000654,0.028147,68.702083,1016.856657,80.643198,0.118596,-40.001390,0.000000,NaN,Inf,84.546363,-2.534838,0.997031,0.306112,0.234793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.893563,68.232264,68.586684,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419196,68.900214,14.532465,68.311082,-0.057489,0.020676,0.000000,14.336828,79.942442,-0.002096,68.234338,79.752980,68.466770,12.607008,68.539710,79.417404,67.829426,79.148047,-0.000654,0.028154,68.739525,1016.896445,80.656700,0.118559,-40.001311,0.000000,NaN,Inf,84.558839,-2.458289,0.999297,0.308470,0.237690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.897401,68.248580,68.628079,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.410377,68.899664,14.404542,68.309154,-0.059514,0.020684,0.000000,14.331976,79.950992,-0.002297,68.230077,79.760960,68.463163,12.588290,68.529034,79.356488,67.824302,79.150378,-0.000654,0.028146,68.742286,1016.943554,80.543510,0.118510,-40.001783,-0.000001,NaN,Inf,84.579714,-2.524182,1.007855,0.307517,0.236895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.898781,68.269504,68.637921,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435342,68.898013,14.471311,68.307226,-0.060020,0.020690,0.000000,14.338255,79.920825,-0.002239,68.198553,79.833027,68.428662,12.579562,68.524042,79.460391,67.813761,79.163187,-0.000654,0.028153,68.726853,1016.949505,80.684722,0.118238,-40.000944,0.000000,NaN,Inf,84.603140,-2.517363,0.999595,0.309369,0.236546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.894207,68.246215,68.614503,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444088,68.897462,14.463574,68.307501,-0.056358,0.020645,0.000000,14.336543,80.002138,-0.001865,68.215475,79.782908,68.455686,12.609496,68.526128,79.421845,67.802522,79.154128,-0.000654,0.028157,68.722712,1016.879113,80.601103,0.118168,-40.000892,-0.000000,NaN,Inf,84.533643,-2.497507,1.002492,0.313118,0.241366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.916651,68.249134,68.600364,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425700,68.898013,14.408489,68.306950,-0.055769,0.020606,0.000000,14.337399,79.906403,-0.002057,68.222434,79.857673,68.443275,12.696972,68.499992,79.444214,67.804957,79.162494,-0.000656,0.028169,68.718518,1016.781950,80.608323,0.118413,-40.001574,-0.000000,NaN,Inf,84.498504,-2.494549,1.001349,0.310342,0.238433,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889287,68.238797,68.609863,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415096,68.898013,14.497398,68.306950,-0.057454,0.020572,0.000000,14.333974,79.954297,-0.002004,68.211485,79.839142,68.455945,12.680660,68.518904,79.414387,67.821380,79.187636,-0.000657,0.028165,68.718305,1016.966205,80.670651,0.118189,-40.000944,0.000000,NaN,Inf,84.559835,-2.489207,0.998807,0.308899,0.238296,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.908601,68.256878,68.623780,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445491,68.898288,14.438783,68.305298,-0.059471,0.020542,0.000000,14.327981,79.936373,-0.001688,68.230689,79.778569,68.472357,12.689022,68.529916,79.429255,67.816600,79.089248,-0.000657,0.028173,68.738766,1016.861372,80.549467,0.118996,-40.000997,-0.000001,NaN,Inf,84.588656,-2.487346,1.005709,0.310257,0.238967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907972,68.264148,68.641447,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696845,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437406,68.898288,14.483244,68.305298,-0.058205,0.020511,0.000000,14.332975,79.960326,-0.001834,68.215673,79.791036,68.453234,12.592389,68.506629,79.433109,67.823102,79.134073,-0.000657,0.028181,68.715057,1016.838173,80.670631,0.119079,-40.001233,0.000000,NaN,Inf,84.506364,-2.554137,0.999536,0.310908,0.240224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869743,68.243771,68.616357,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697506,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.413781,68.897187,14.495157,68.303094,-0.056150,0.020481,0.000000,14.335544,79.943936,-0.002030,68.219782,79.794904,68.452543,12.648137,68.522569,79.442359,67.831401,79.188226,-0.000657,0.028194,68.739835,1016.856150,80.550015,0.119275,-40.001285,-0.000000,NaN,Inf,84.528315,-2.528024,1.003175,0.309431,0.237730,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878609,68.243495,68.602206,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446602,68.897187,14.461401,68.303094,-0.055542,0.020458,0.000000,14.336828,79.910245,-0.001894,68.232187,79.796513,68.459749,12.660024,68.525204,79.490256,67.831834,79.182981,-0.000657,0.028182,68.720841,1016.835306,80.695695,0.119187,-40.001783,-0.000001,NaN,Inf,84.591407,-2.496939,1.005646,0.308910,0.237907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.884566,68.253615,68.623420,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442580,68.896086,14.501442,68.301993,-0.058285,0.020465,0.000000,14.336543,79.965038,-0.001846,68.223603,79.763903,68.439667,12.679967,68.513430,79.457048,67.818196,79.177798,-0.000656,0.028205,68.727954,1016.777815,80.627535,0.119553,-40.000970,-0.000000,NaN,Inf,84.502248,-2.501186,1.001024,0.311427,0.240539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850779,68.238929,68.601895,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427018,68.896912,14.413216,68.299789,-0.059590,0.020457,0.000000,14.338683,79.934164,-0.002159,68.228427,79.809901,68.460404,12.691895,68.519623,79.483636,67.854666,79.196753,-0.000657,0.028217,68.733609,1016.787332,80.644197,0.119691,-40.001154,-0.000000,NaN,Inf,84.512066,-2.491315,1.004076,0.310562,0.238502,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866108,68.237222,68.619220,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427124,68.893885,14.485042,68.301442,-0.059051,0.020513,0.000000,14.337970,79.968426,-0.002061,68.214634,79.776213,68.449589,12.672422,68.510466,79.455216,67.829543,79.183306,-0.000657,0.028248,68.733855,1016.913978,80.577241,0.120040,-40.001285,0.000000,NaN,Inf,84.555156,-2.514004,0.999043,0.311235,0.239259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847817,68.244698,68.603258,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440410,68.893885,14.435799,68.301442,-0.056330,0.020557,0.000000,14.330407,79.939616,-0.001883,68.207942,79.790416,68.436886,12.702214,68.503580,79.456453,67.801173,79.099673,-0.000657,0.028273,68.675082,1016.928543,80.558420,0.120617,-40.001521,-0.000000,NaN,Inf,84.551841,-2.498656,1.004015,0.309630,0.238503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838026,68.234484,68.599016,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426917,68.894986,14.471467,68.302544,-0.055530,0.020621,0.000000,14.335829,80.000117,-0.002186,68.214009,79.757179,68.447730,12.669465,68.513596,79.433518,67.807285,79.152762,-0.000657,0.028291,68.711739,1016.825948,80.666143,0.121790,-40.000682,0.000000,NaN,Inf,84.515754,-2.531123,0.999681,0.309583,0.241065,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848867,68.238264,68.610942,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426026,68.897738,14.496281,68.300891,-0.058264,0.020640,0.000000,14.332119,79.931032,-0.002175,68.211406,79.788393,68.461900,12.631662,68.497835,79.463381,67.825044,79.198350,-0.000656,0.028316,68.714093,1016.855020,80.671080,0.121487,-40.001757,-0.000000,NaN,Inf,84.561644,-2.500793,1.003089,0.309914,0.239308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.879652,68.235807,68.621206,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443439,68.897738,14.372650,68.300065,-0.059515,0.020639,0.000000,14.333403,79.993115,-0.001999,68.220507,79.828825,68.428040,12.639471,68.520925,79.433374,67.823813,79.147561,-0.000656,0.028317,68.726509,1016.794837,80.579038,0.122196,-40.001075,-0.000000,NaN,Inf,84.558674,-2.483221,1.004870,0.310960,0.239016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840402,68.252246,68.627457,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435745,68.896086,14.461067,68.298963,-0.058920,0.020639,0.000000,14.337970,79.968263,-0.002188,68.240716,79.801066,68.436016,12.610760,68.518925,79.472492,67.829612,79.161595,-0.000656,0.028338,68.707474,1016.940696,80.651641,0.121711,-40.001285,0.000000,NaN,Inf,84.511383,-2.518922,0.995099,0.308888,0.238317,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818043,68.234446,68.620368,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.414282,68.896086,14.412160,68.298963,-0.056196,0.020673,0.000000,14.332833,79.898404,-0.002312,68.220235,79.861066,68.444387,12.716059,68.516073,79.345283,67.826450,79.188290,-0.000656,0.028352,68.684907,1016.952770,80.570309,0.121585,-40.001206,-0.000000,NaN,Inf,84.530622,-2.514515,1.001754,0.308589,0.237967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829321,68.242405,68.612637,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424360,68.895261,14.391584,68.297310,-0.055738,0.020655,0.000000,14.333403,79.940325,-0.002104,68.226900,79.796662,68.466182,12.701296,68.526233,79.483082,67.837739,79.105934,-0.000656,0.028357,68.694471,1016.892857,80.626354,0.121037,-40.000787,0.000000,NaN,Inf,84.588944,-2.491941,0.999853,0.307494,0.236142,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844045,68.244249,68.613526,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999577,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437589,68.894986,14.455658,68.295933,-0.057445,0.020683,0.000000,14.329978,79.960762,-0.001848,68.209513,79.787876,68.442570,12.702765,68.522155,79.435979,67.839774,79.175804,-0.000656,0.028356,68.709718,1016.912707,80.686071,0.121535,-40.001023,0.000000,NaN,Inf,84.588944,-2.491941,0.999853,0.309052,0.238306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834983,68.241418,68.615144,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416201,68.895536,14.366867,68.293454,-0.059390,0.020658,0.000000,14.334260,79.930558,-0.002059,68.196026,79.855671,68.428040,12.664307,68.503878,79.471715,67.814958,79.165394,-0.000655,0.028391,68.687540,1016.908137,80.569288,0.120907,-40.001626,-0.000000,NaN,Inf,84.524516,-2.514343,1.001252,0.311066,0.239838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833338,68.232704,68.604478,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435180,68.895536,14.495501,68.293454,-0.059862,0.020649,0.000000,14.336257,79.921605,-0.001995,68.211428,79.851334,68.449296,12.704313,68.506432,79.405751,67.813004,79.235953,-0.000654,0.028412,68.692211,1016.943901,80.660534,0.121241,-40.001101,0.000000,NaN,Inf,84.583175,-2.497099,0.996578,0.308257,0.237974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826333,68.239831,68.607513,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419682,68.894435,14.432666,68.290425,-0.057168,0.020719,0.000000,14.337970,79.996701,-0.001681,68.213551,79.796355,68.432601,12.645669,68.499293,79.396218,67.798504,79.202569,-0.000654,0.028435,68.693095,1016.861690,80.578220,0.121206,-40.001154,0.000000,NaN,Inf,84.583175,-2.497099,0.996578,0.311762,0.241227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819615,68.239345,68.613805,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420449,68.894710,14.490720,68.288221,-0.055940,0.020727,0.000000,14.333689,79.993237,-0.001832,68.211360,79.824237,68.449244,12.656395,68.527584,79.451587,67.810440,79.125972,-0.000656,0.028425,68.699169,1016.882979,80.671997,0.121600,-40.000970,-0.000000,NaN,Inf,84.572614,-2.453614,1.000900,0.307459,0.236847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827943,68.253085,68.623654,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.998987,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451863,68.893335,14.490678,68.284916,-0.056546,0.020668,0.000000,14.337827,79.923829,-0.002006,68.212989,79.801411,68.471311,12.705067,68.519307,79.470230,67.812496,79.072323,-0.000657,0.028448,68.697492,1017.025460,80.608914,0.121549,-40.000970,-0.000000,NaN,Inf,84.570803,-2.521254,1.004873,0.309875,0.237568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829644,68.254370,68.624046,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696919,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429089,68.892509,14.448401,68.283263,-0.059439,0.020630,0.000000,14.342394,79.937221,-0.001815,68.210156,79.894506,68.458438,12.715670,68.508093,79.456706,67.820457,79.191158,-0.000657,0.028470,68.695071,1016.887751,80.604181,0.121973,-40.001626,-0.000000,NaN,Inf,84.570803,-2.521254,1.004873,0.309262,0.237959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827993,68.251472,68.619533,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419560,68.892509,14.509010,68.283263,-0.058115,0.020634,0.000000,14.335259,79.967513,-0.001940,68.228694,79.803553,68.448045,12.657476,68.533868,79.420887,67.840378,79.172596,-0.000658,0.028482,68.706599,1016.908644,80.629351,0.121410,-40.001862,-0.000000,NaN,Inf,84.536375,-2.487303,1.000601,0.309271,0.238545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847105,68.241490,68.614917,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.403969,68.894986,14.461419,68.283539,-0.056106,0.020590,0.000000,14.333403,79.909108,-0.002124,68.229394,79.831748,68.428753,12.680742,68.519976,79.471837,67.809888,79.189840,-0.000658,0.028480,68.692008,1016.973174,80.636469,0.121911,-40.001364,-0.000001,NaN,Inf,84.571017,-2.517280,1.006203,0.311236,0.240138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842362,68.236328,68.623103,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
