OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
4:44:54 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.427266,68.882602,14.422916,68.265636,-0.059061,0.020616,0.000000,14.333261,80.011931,-0.002156,68.237878,79.829169,68.465208,12.623994,68.543553,79.490599,67.845886,79.128482,-0.000635,0.028346,68.673222,15.319121,80.604511,0.122888,-40.000944,-0.000000,NaN,Inf,84.573170,-2.547074,1.004464,0.310413,0.239649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840994,68.254918,68.632889,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445704,68.883978,14.499559,68.263708,-0.056346,0.020644,0.000000,14.336257,79.923730,-0.001903,68.212653,79.793506,68.461405,12.649340,68.533512,79.426449,67.818397,79.196938,-0.000635,0.028350,68.673598,15.285566,80.554155,0.123199,-40.000629,0.000000,NaN,Inf,84.540171,-2.554875,0.999698,0.311976,0.242257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838023,68.260677,68.625371,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423920,68.883428,14.406136,68.267564,-0.055530,0.020609,0.000000,14.332833,79.945638,-0.001761,68.236872,79.825980,68.452384,12.554237,68.513262,79.422861,67.843209,79.123483,-0.000635,0.028353,68.673042,15.302630,80.624478,0.123538,-40.001521,0.000000,NaN,Inf,84.540171,-2.554875,0.999698,0.312068,0.241520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822772,68.254562,68.626474,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.411615,68.882052,14.451484,68.263983,-0.056368,0.020680,0.000000,14.332690,79.964290,-0.001951,68.231034,79.794811,68.463544,12.626034,68.521516,79.445861,67.830673,79.179659,-0.000634,0.028356,68.664305,15.288555,80.555808,0.123098,-40.000472,-0.000000,NaN,Inf,84.491478,-2.477600,1.003728,0.311535,0.241051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815646,68.239947,68.641793,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.413966,68.882052,14.378582,68.263983,-0.058528,0.020716,0.000000,14.335401,79.981384,-0.001841,68.220936,79.723451,68.456431,12.654519,68.513569,79.462589,67.834643,79.192817,-0.000634,0.028345,68.671556,15.273236,80.570267,0.123060,-40.000944,0.000000,NaN,Inf,84.550086,-2.555834,0.998767,0.311269,0.241186,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791082,68.240732,68.610017,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457137,68.880951,14.472666,68.263983,-0.057655,0.020794,0.000000,14.341823,80.039943,-0.001602,68.239169,79.851214,68.475113,12.622443,68.521448,79.507148,67.833461,79.198096,-0.000635,0.028352,68.652195,15.396527,80.604589,0.122844,-40.001285,0.000000,NaN,Inf,84.575768,-2.496841,0.997545,0.311360,0.241313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826381,68.249859,68.622136,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450939,68.881501,14.403174,68.261780,-0.055168,0.020814,0.000000,14.338969,79.947852,-0.001751,68.263678,79.806126,68.485586,12.679293,68.543149,79.500056,67.857316,79.220381,-0.000635,0.028360,68.695740,15.373184,80.551971,0.122922,-40.001626,-0.000000,NaN,Inf,84.457428,-2.491821,1.001074,0.309829,0.239784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844330,68.290688,68.648883,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692957,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418176,68.881501,14.410997,68.260127,-0.055178,0.020824,0.000000,14.335972,79.860521,-0.001820,68.211344,79.835454,68.439574,12.596691,68.505437,79.501623,67.826229,79.232729,-0.000636,0.028380,68.653689,15.240860,80.656496,0.122556,-40.000787,0.000000,NaN,Inf,84.474792,-2.499477,0.996695,0.310512,0.239643,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786695,68.233015,68.587893,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447270,68.880951,14.491723,68.257648,-0.056514,0.020827,0.000000,14.341823,79.965905,-0.001648,68.250219,79.920250,68.475671,12.610861,68.532400,79.476997,67.856653,79.155654,-0.000636,0.028397,68.691775,15.366859,80.651742,0.121854,-40.001547,0.000000,NaN,Inf,84.572696,-2.461802,0.999502,0.310775,0.240158,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.856856,68.253743,68.655701,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428356,68.880951,14.370040,68.257648,-0.058525,0.020860,0.000000,14.334973,79.908717,-0.001784,68.232407,79.803592,68.463392,12.616082,68.536747,79.416690,67.831224,79.197123,-0.000634,0.028399,68.672705,15.347880,80.614871,0.122120,-40.000944,-0.000000,NaN,Inf,84.484201,-2.545877,1.003077,0.310034,0.239258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832115,68.262249,68.638604,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426360,68.880676,14.464180,68.256546,-0.057628,0.020843,0.000000,14.338255,79.976720,-0.001897,68.232902,79.846184,68.466527,12.611208,68.519511,79.494290,67.823820,79.207751,-0.000634,0.028392,68.658734,15.223802,80.648827,0.121683,-40.000708,0.000000,NaN,Inf,84.535559,-2.490292,0.995958,0.313466,0.243147,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812395,68.254574,68.638270,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415802,68.880401,14.394320,68.255720,-0.055122,0.020824,0.000000,14.335401,79.894762,-0.001697,68.230571,79.870944,68.460149,12.661860,68.533919,79.464871,67.839358,79.184655,-0.000634,0.028381,68.651855,15.269957,80.677299,0.121488,-40.000629,-0.000000,NaN,Inf,84.540705,-2.475162,1.002622,0.311321,0.242516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823055,68.266073,68.620963,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436600,68.879575,14.432513,68.254894,-0.055455,0.020818,0.000000,14.335972,79.923444,-0.001734,68.233564,79.883861,68.460810,12.680701,68.530839,79.476035,67.847779,79.104912,-0.000634,0.028393,68.646998,15.236598,80.639691,0.121294,-40.000315,0.000000,NaN,Inf,84.569126,-2.507490,0.998510,0.310026,0.239824,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808758,68.247192,68.621066,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450158,68.879575,14.381992,68.254894,-0.057145,0.020817,0.000000,14.337827,79.989040,-0.001991,68.235797,79.825939,68.471093,12.694790,68.534472,79.435516,67.850860,79.138762,-0.000633,0.028420,68.647166,15.348603,80.661125,0.121761,-40.001023,0.000000,NaN,Inf,84.511791,-2.573917,0.999717,0.309392,0.238571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825686,68.262468,68.629963,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.412985,68.880126,14.400772,68.253517,-0.058703,0.020838,0.000000,14.335829,79.893883,-0.001926,68.210711,79.818093,68.457916,12.717588,68.540832,79.489420,67.839317,79.236831,-0.000632,0.028423,68.640242,15.297759,80.668753,0.121370,-40.000682,0.000000,NaN,Inf,84.474986,-2.552370,0.995283,0.309180,0.237833,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819161,68.251781,68.621753,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.408586,68.881226,14.448667,68.251313,-0.058576,0.020832,0.000000,14.334545,79.868083,-0.001830,68.240879,79.778149,68.489611,12.597874,68.527219,79.429626,67.851404,79.201103,-0.000633,0.028430,68.676639,15.211404,80.630922,0.121231,-40.000656,0.000000,NaN,Inf,84.576511,-2.469522,0.999153,0.313565,0.243476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846277,68.256878,68.652534,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435902,68.882602,14.382111,68.249936,-0.055874,0.020866,0.000000,14.338683,79.876144,-0.002053,68.238688,79.809739,68.480298,12.643609,68.532039,79.476628,67.838799,79.249969,-0.000634,0.028440,68.648820,15.326675,80.760692,0.120853,-40.000997,-0.000000,NaN,Inf,84.589573,-2.507579,1.002782,0.309020,0.238291,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829071,68.252550,68.628717,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415048,68.879850,14.430221,68.249936,-0.055297,0.020895,0.000000,14.335401,79.983999,-0.002072,68.235863,79.869645,68.452056,12.623362,68.532891,79.512297,67.816405,79.178289,-0.000634,0.028440,68.628220,15.265532,80.674036,0.120705,-40.001023,0.000000,NaN,Inf,84.516713,-2.459456,0.996274,0.307170,0.237721,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816210,68.250492,68.623796,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427611,68.879850,14.389393,68.249936,-0.057004,0.020947,0.000000,14.337114,79.952534,-0.001807,68.222794,79.885977,68.462985,12.604683,68.539250,79.434476,67.832771,79.237625,-0.000633,0.028446,68.651096,15.247247,80.690759,0.120069,-40.001233,-0.000000,NaN,Inf,84.584048,-2.504562,1.002615,0.309559,0.238095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872012,68.270573,68.638071,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456061,68.878750,14.396805,68.248008,-0.058592,0.020976,0.000000,14.338255,79.966751,-0.001871,68.242491,79.861941,68.465227,12.710552,68.546067,79.395525,67.847621,79.193386,-0.000633,0.028456,68.653867,15.340016,80.696959,0.120583,-40.001154,-0.000000,NaN,Inf,84.584048,-2.504562,1.002615,0.308766,0.238757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.868852,68.263253,68.627558,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443856,68.878474,14.453400,68.248008,-0.058444,0.021091,0.000000,14.338541,80.030450,-0.001965,68.232128,79.844358,68.477260,12.638573,68.533158,79.483819,67.841342,79.120866,-0.000634,0.028501,68.641427,15.356201,80.667386,0.119973,-40.001233,0.000000,NaN,Inf,84.458146,-2.509407,0.995901,0.308117,0.237247,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846394,68.258243,68.627517,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.409891,68.878750,14.370262,68.246356,-0.055939,0.021086,0.000000,14.335687,79.999975,-0.001742,68.239377,79.843778,68.459137,12.625605,68.536232,79.425552,67.843652,79.193429,-0.000633,0.028500,68.642070,15.301714,80.594700,0.120569,-40.000918,-0.000000,NaN,Inf,84.490989,-2.555871,1.000661,0.308038,0.237100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852791,68.253833,68.646451,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.407348,68.878750,14.476600,68.246356,-0.055432,0.021085,0.000000,14.333831,79.905941,-0.001655,68.241418,79.868075,68.450054,12.591777,68.525068,79.471613,67.856938,79.141133,-0.000633,0.028499,68.644526,15.334444,80.607203,0.120003,-40.000944,-0.000000,NaN,Inf,84.490989,-2.555871,1.000661,0.308904,0.237920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860747,68.264290,68.631465,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446718,68.878474,14.463722,68.246906,-0.056604,0.021073,0.000000,14.335829,79.951086,-0.001906,68.225977,79.774072,68.445082,12.668976,68.519679,79.486812,67.825995,79.125827,-0.000633,0.028521,68.626177,15.238422,80.559437,0.120201,-40.001049,-0.000000,NaN,Inf,84.590464,-2.556724,1.004807,0.310804,0.240742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842065,68.262227,68.623820,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449456,68.877649,14.486542,68.244152,-0.058535,0.021042,0.000000,14.337256,79.967223,-0.001858,68.244269,79.794667,68.493505,12.677581,68.542341,79.424351,67.849411,79.180471,-0.000632,0.028553,68.653580,15.268862,80.634449,0.119713,-40.001705,-0.000000,NaN,Inf,84.483222,-2.536916,1.001177,0.314223,0.245127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838952,68.281564,68.638075,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.409878,68.880401,14.482836,68.241398,-0.057516,0.020997,0.000000,14.332690,79.975077,-0.001706,68.237479,79.780517,68.474818,12.637289,68.542356,79.426304,67.850890,79.211327,-0.000632,0.028573,68.640997,15.337892,80.705098,0.119795,-40.001311,-0.000000,NaN,Inf,84.474964,-2.520588,1.002567,0.313602,0.243071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836059,68.259542,68.639553,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.407452,68.880401,14.410845,68.241398,-0.054996,0.021050,0.000000,14.337542,79.948386,-0.001861,68.234463,79.803724,68.465300,12.656170,68.513710,79.479398,67.859082,79.161004,-0.000632,0.028572,68.639218,15.299635,80.653171,0.119525,-40.001128,-0.000000,NaN,Inf,84.585234,-2.499634,1.005063,0.312046,0.243737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839839,68.260831,68.635270,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447225,68.877099,14.472802,68.244978,-0.055510,0.021038,0.000000,14.339254,79.990467,-0.001971,68.219022,79.792604,68.450897,12.596710,68.518011,79.444440,67.833547,79.174306,-0.000633,0.028602,68.618388,15.329049,80.614910,0.119119,-40.001416,-0.000000,NaN,Inf,84.591833,-2.544414,1.000236,0.312829,0.242550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808404,68.251412,68.625962,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417927,68.877099,14.468681,68.246080,-0.058038,0.021066,0.000000,14.331691,80.013630,-0.001706,68.219064,79.805508,68.440127,12.654071,68.504327,79.455130,67.823191,79.210492,-0.000634,0.028604,68.620083,15.291981,80.679626,0.118845,-40.000629,-0.000000,NaN,Inf,84.480469,-2.509205,1.001770,0.310716,0.241079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809687,68.239390,68.617277,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448886,68.880951,14.402054,68.246631,-0.058628,0.021042,0.000000,14.341538,79.976243,-0.001895,68.253729,79.807233,68.460724,12.664734,68.539899,79.470681,67.856029,79.166959,-0.000635,0.028621,68.654783,15.296911,80.638893,0.119207,-40.001259,0.000000,NaN,Inf,84.582095,-2.464829,0.996453,0.311552,0.240161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852716,68.270390,68.630141,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441430,68.876823,14.445778,68.246080,-0.057589,0.021040,0.000000,14.338541,79.985177,-0.002093,68.218738,79.833312,68.442329,12.630743,68.525656,79.383261,67.828686,79.213424,-0.000636,0.028623,68.606944,15.310141,80.591354,0.118588,-40.001705,0.000000,NaN,Inf,84.479815,-2.537032,0.996759,0.311972,0.241650,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829756,68.235771,68.645627,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415686,68.876823,14.362893,68.246080,-0.055006,0.021035,0.000000,14.333974,79.961979,-0.001939,68.219958,79.870654,68.462670,12.587841,68.531867,79.446820,67.854454,79.208367,-0.000636,0.028628,68.633378,15.360649,80.646830,0.119121,-40.000787,-0.000000,NaN,Inf,84.495922,-2.475905,1.000301,0.309804,0.239572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.827237,68.267347,68.626073,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418633,68.878474,14.453780,68.245529,-0.055450,0.021063,0.000000,14.340396,79.990465,-0.002015,68.234472,79.773116,68.462793,12.681699,68.510370,79.457479,67.835800,79.243683,-0.000635,0.028647,68.625587,15.213321,80.594188,0.118488,-40.001285,0.000000,NaN,Inf,84.565863,-2.505348,0.996338,0.308135,0.236187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818635,68.242938,68.617408,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421529,68.874897,14.492046,68.245529,-0.057199,0.021104,0.000000,14.330835,79.927786,-0.002256,68.232061,79.810337,68.462624,12.613738,68.503965,79.409944,67.831292,79.231510,-0.000635,0.028649,68.624414,15.302271,80.663269,0.118742,-40.001075,-0.000000,NaN,Inf,84.559504,-2.461026,1.002438,0.314185,0.243366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786886,68.238196,68.624540,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.998997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446162,68.875723,14.351440,68.244703,-0.058619,0.021146,0.000000,14.333831,79.909209,-0.002180,68.235407,79.875547,68.463600,12.593734,68.532382,79.416526,67.830502,79.167414,-0.000636,0.028666,68.629003,15.245276,80.664308,0.118379,-40.001810,-0.000000,NaN,Inf,84.548055,-2.465365,1.004890,0.311029,0.239885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816117,68.249982,68.643285,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426501,68.875723,14.489747,68.244703,-0.058344,0.021147,0.000000,14.335544,79.965673,-0.001890,68.231982,79.865239,68.458962,12.554665,68.534810,79.474140,67.844521,79.247483,-0.000636,0.028689,68.639627,15.188963,80.707463,0.119256,-40.000761,0.000001,NaN,Inf,84.481977,-2.511172,0.993443,0.314344,0.243309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835165,68.270290,68.628617,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.408540,68.876548,14.377704,68.243877,-0.055829,0.021176,0.000000,14.338826,79.970917,-0.002122,68.245278,79.808745,68.451830,12.597587,68.531834,79.473837,67.837118,79.258927,-0.000635,0.028698,68.633511,15.260269,80.847472,0.119038,-40.001101,-0.000000,NaN,Inf,84.535370,-2.466986,1.004384,0.313271,0.241550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805597,68.240287,68.634103,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423535,68.876273,14.486223,68.246906,-0.055476,0.021124,0.000000,14.339397,79.992408,-0.002226,68.242659,79.769193,68.461785,12.661940,68.540545,79.402208,67.856108,79.170368,-0.000634,0.028698,68.635435,15.207405,80.679990,0.119520,-40.001101,0.000000,NaN,Inf,84.585021,-2.451267,0.997860,0.309787,0.239219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.829677,68.261057,68.630635,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452011,68.876273,14.481687,68.250762,-0.056632,0.021067,0.000000,14.336828,79.973168,-0.001980,68.220485,79.790665,68.481987,12.556276,68.538718,79.469720,67.841260,79.210405,-0.000633,0.028705,68.645479,15.265156,80.523562,0.119155,-40.000262,-0.000000,NaN,Inf,84.543979,-2.534630,1.004346,0.311536,0.241071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835746,68.256735,68.652372,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433451,68.875723,14.410044,68.253517,-0.058557,0.021105,0.000000,14.337970,79.938027,-0.001944,68.217436,79.851584,68.454654,12.675195,68.524265,79.474447,67.828622,79.191468,-0.000632,0.028710,68.624241,15.355466,80.576751,0.118802,-40.000839,-0.000000,NaN,Inf,84.466655,-2.490673,1.002053,0.311636,0.241458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815069,68.261407,68.625198,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696845,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415837,68.875723,14.473189,68.253517,-0.057963,0.021106,0.000000,14.335829,79.949125,-0.002023,68.237258,79.828164,68.457000,12.650053,68.531184,79.501806,67.827376,79.249564,-0.000632,0.028726,68.625069,15.234325,80.595822,0.118106,-40.001128,0.000000,NaN,Inf,84.472845,-2.489352,0.997923,0.312157,0.242689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835281,68.242964,68.621459,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429833,68.877924,14.464646,68.254343,-0.055510,0.021116,0.000000,14.335401,79.975664,-0.001798,68.237365,79.906193,68.471881,12.594815,68.532350,79.500726,67.850360,79.178615,-0.000632,0.028753,68.633030,15.209474,80.701773,0.118678,-40.001180,-0.000000,NaN,Inf,84.564354,-2.448329,1.003978,0.312962,0.243092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823150,68.266167,68.625723,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443760,68.874897,14.408371,68.259025,-0.055142,0.021104,0.000000,14.336543,79.973210,-0.001725,68.239701,79.780796,68.451993,12.530216,68.518277,79.436676,67.838988,79.173391,-0.000631,0.028760,68.629995,15.261428,80.613667,0.118520,-40.000787,-0.000000,NaN,Inf,84.528519,-2.522885,1.002413,0.313428,0.243535,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833185,68.234629,68.613943,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420174,68.876548,14.493837,68.262606,-0.056343,0.021140,0.000000,14.333118,79.944289,-0.001968,68.241894,79.884255,68.477203,12.596936,68.521044,79.483123,67.864072,79.188085,-0.000632,0.028800,68.642936,15.248496,80.679095,0.118837,-40.000839,0.000000,NaN,Inf,84.487673,-2.515312,0.997550,0.312518,0.241469,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836781,68.270245,68.630281,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.413661,68.876548,14.368450,68.262606,-0.057905,0.021165,0.000000,14.333261,79.963554,-0.001895,68.241711,79.813900,68.481940,12.640470,68.545739,79.508527,67.859313,79.236058,-0.000631,0.028799,68.658046,15.189630,80.623927,0.118387,-40.001206,-0.000000,NaN,Inf,84.553389,-2.529711,1.005108,0.313653,0.242670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.836115,68.255857,68.623032,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446677,68.874071,14.436403,68.258750,-0.056921,0.021141,0.000000,14.336543,79.986612,-0.001740,68.212563,79.809060,68.434395,12.595304,68.499425,79.439284,67.829537,79.259908,-0.000632,0.028804,68.618536,15.287326,80.504513,0.119136,-40.001364,0.000000,NaN,Inf,84.571094,-2.490079,0.996863,0.311343,0.241250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817253,68.233240,68.599096,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455918,68.875998,14.385753,68.259852,-0.054594,0.021135,0.000000,14.335687,79.973661,-0.001901,68.210815,79.845402,68.452622,12.658883,68.501859,79.490255,67.827359,79.249911,-0.000632,0.028837,68.612653,15.299091,80.632879,0.118874,-40.000734,0.000000,NaN,Inf,84.478929,-2.442973,0.999289,0.310258,0.240203,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.815115,68.245653,68.618533,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415125,68.874622,14.360718,68.256546,-0.055317,0.021092,0.000000,14.330692,79.927317,-0.001960,68.244925,79.827413,68.460582,12.633497,68.558466,79.408497,67.845497,79.238060,-0.000632,0.028849,68.638530,15.177227,80.631311,0.119344,-40.001180,0.000000,NaN,Inf,84.455781,-2.448060,0.995146,0.313126,0.241798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846757,68.281890,68.637072,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.408113,68.874622,14.469153,68.256546,-0.057076,0.021076,0.000000,14.331548,79.972955,-0.001692,68.244705,79.877163,68.457088,12.600586,68.521710,79.483346,67.857753,79.221123,-0.000630,0.028865,68.636657,15.291347,80.641793,0.119070,-40.000708,0.000000,NaN,Inf,84.565188,-2.474809,0.996226,0.312627,0.242520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810023,68.256774,68.620227,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445696,68.875172,14.377111,68.260678,-0.058230,0.021019,0.000000,14.334545,79.950129,-0.001907,68.254892,79.885195,68.477918,12.562475,68.543794,79.511441,67.862608,79.174168,-0.000629,0.028855,68.652641,15.315652,80.614769,0.119699,-40.001180,-0.000000,NaN,Inf,84.584254,-2.499376,1.004236,0.313085,0.243232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819212,68.269712,68.649599,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445794,68.873521,14.402742,68.259852,-0.057124,0.021026,0.000000,14.339397,79.990120,-0.002042,68.231215,79.891996,68.443796,12.638613,68.534607,79.460717,67.849988,79.217381,-0.000629,0.028890,68.613233,15.291328,80.598084,0.119013,-40.000839,0.000000,NaN,Inf,84.488504,-2.500467,0.995252,0.313726,0.242450,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807122,68.245555,68.626182,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417323,68.872696,14.403653,68.260127,-0.054638,0.021004,0.000000,14.333546,79.953052,-0.001864,68.231572,79.790957,68.463311,12.580562,68.535835,79.548742,67.845772,79.133175,-0.000629,0.028898,68.631364,15.207946,80.686702,0.118548,-40.001049,0.000000,NaN,Inf,84.480774,-2.494330,0.997020,0.311680,0.241165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795052,68.255099,68.624048,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
