OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
4:47:33 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.413688,68.874897,14.417452,68.258474,-0.057058,0.021016,0.000000,14.331976,79.947233,-0.002015,68.235296,79.791011,68.478296,12.583233,68.553735,79.501864,67.849107,79.145154,-0.000628,0.028912,68.633438,15.291775,80.500926,0.118151,-40.000918,0.000000,NaN,Inf,84.558684,-2.559538,0.994750,0.311071,0.241102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826239,68.272170,68.646914,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438154,68.873246,14.459607,68.260402,-0.057389,0.021010,0.000000,14.338969,79.972857,-0.001850,68.241512,79.775588,68.472150,12.640143,68.548834,79.463386,67.852873,79.162431,-0.000630,0.028910,68.628501,15.358596,80.600919,0.118466,-40.001206,-0.000000,NaN,Inf,84.569369,-2.545968,1.000261,0.311975,0.241873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795578,68.254378,68.625325,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429442,68.873246,14.406395,68.260402,-0.056023,0.021017,0.000000,14.338255,80.004668,-0.001797,68.238341,79.752945,68.464917,12.575810,68.531204,79.489890,67.829715,79.259172,-0.000630,0.028920,68.646819,15.305758,80.568063,0.118045,-40.001442,-0.000000,NaN,Inf,84.569369,-2.545968,1.000261,0.312234,0.241335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780036,68.260863,68.616314,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.409550,68.874071,14.458582,68.259576,-0.054039,0.021044,0.000000,14.335116,79.920954,-0.001844,68.255770,79.860913,68.488254,12.621935,68.556628,79.490499,67.860165,79.202653,-0.000630,0.028921,68.660133,15.272131,80.574061,0.118186,-40.000603,-0.000000,NaN,Inf,84.501240,-2.537168,1.001486,0.311093,0.241079,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791318,68.292526,68.647574,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416884,68.872145,14.368255,68.260953,-0.054929,0.021094,0.000000,14.335401,79.976154,-0.001773,68.256619,79.790863,68.469635,12.608191,68.538834,79.460144,67.843551,79.227098,-0.000629,0.028918,68.643210,15.176035,80.598004,0.117654,-40.001416,-0.000000,NaN,Inf,84.579797,-2.515214,1.003403,0.310571,0.239671,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793894,68.257683,68.636791,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697359,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441741,68.870769,14.421237,68.262606,-0.056921,0.021057,0.000000,14.337114,79.991922,-0.001586,68.221670,79.765286,68.464109,12.667161,68.523745,79.434639,67.829560,79.217547,-0.000630,0.028919,68.614426,15.251672,80.659759,0.118083,-40.001023,0.000000,NaN,Inf,84.557929,-2.480830,0.996627,0.311159,0.240932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785046,68.267540,68.624472,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457256,68.870769,14.408689,68.262606,-0.056837,0.021009,0.000000,14.334402,79.907002,-0.001651,68.251055,79.801397,68.468950,12.583865,68.562679,79.439099,67.864149,79.266256,-0.000628,0.028921,68.633920,15.260927,80.661126,0.117770,-40.001180,0.000000,NaN,Inf,84.489026,-2.473781,0.998580,0.312290,0.240820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786561,68.261571,68.654048,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433065,68.872420,14.385847,68.265085,-0.055162,0.020956,0.000000,14.337256,79.940419,-0.001829,68.220501,79.859642,68.451869,12.618692,68.532288,79.569728,67.850842,79.234014,-0.000627,0.028946,68.627309,15.291482,80.716354,0.117926,-40.000944,0.000000,NaN,Inf,84.446922,-2.472974,0.996641,0.311805,0.241622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784028,68.258205,68.623295,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.408798,68.872145,14.448101,68.267013,-0.053435,0.020976,0.000000,14.333118,80.016201,-0.001554,68.232601,79.736762,68.451742,12.617653,68.522599,79.488990,67.843066,79.185147,-0.000627,0.028956,68.628674,15.281279,80.592784,0.117350,-40.000865,0.000000,NaN,Inf,84.514235,-2.483095,0.996729,0.311589,0.241332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801769,68.258494,68.630071,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424200,68.872145,14.356966,68.269767,-0.054243,0.020970,0.000000,14.339112,79.943745,-0.001557,68.232501,79.769395,68.466122,12.673074,68.522015,79.512585,67.833399,79.289901,-0.000624,0.028959,68.624854,15.310384,80.619825,0.117655,-40.000839,-0.000000,NaN,Inf,84.579916,-2.510842,1.002728,0.310655,0.240371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801186,68.257911,68.634958,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439176,68.872145,14.459761,68.269767,-0.056011,0.020960,0.000000,14.332975,79.969152,-0.001767,68.238701,79.833107,68.475143,12.650788,68.550581,79.505634,67.857528,79.198390,-0.000624,0.028939,68.632713,15.278186,80.663452,0.117560,-40.000603,0.000000,NaN,Inf,84.538044,-2.425046,0.995339,0.310460,0.239832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793169,68.269015,68.627067,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445378,68.870494,14.446046,68.268665,-0.056648,0.020987,0.000000,14.334260,79.900485,-0.001502,68.234887,79.792158,68.458455,12.612269,68.535966,79.427222,67.849527,79.182861,-0.000623,0.028940,68.631376,15.259801,80.668000,0.118049,-40.000498,-0.000000,NaN,Inf,84.497366,-2.515676,1.001426,0.312912,0.242322,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798508,68.265625,68.619488,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693397,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.413089,68.871595,14.383672,68.272797,-0.054947,0.020943,0.000000,14.341966,79.967682,-0.001558,68.239930,79.827965,68.491204,12.621444,68.527981,79.485125,67.855439,79.259291,-0.000622,0.028928,68.636424,15.452236,80.629532,0.117849,-40.000656,-0.000000,NaN,Inf,84.478879,-2.518965,1.000046,0.311385,0.241128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793436,68.255561,68.638695,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.411987,68.872145,14.468012,68.273072,-0.054163,0.020902,0.000000,14.330407,79.994368,-0.001796,68.222116,79.849381,68.446918,12.562252,68.521099,79.516266,67.846229,79.231571,-0.000622,0.028935,68.602885,15.324627,80.642120,0.118535,-40.000734,0.000000,NaN,Inf,84.567696,-2.469323,0.997959,0.311861,0.241693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781156,68.242441,68.624505,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440169,68.870219,14.411829,68.275276,-0.055339,0.020905,0.000000,14.337542,79.972248,-0.001802,68.230025,79.826141,68.474433,12.574281,68.526172,79.455277,67.845462,79.226137,-0.000621,0.028918,68.615349,15.378150,80.630329,0.117486,-40.000498,-0.000000,NaN,Inf,84.571242,-2.480258,1.003887,0.312588,0.242039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773344,68.253752,68.627478,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429964,68.870219,14.442359,68.275276,-0.057350,0.020849,0.000000,14.337827,80.010941,-0.001743,68.239300,79.790690,68.474348,12.630682,68.535650,79.499892,67.846486,79.280292,-0.000622,0.028900,68.619673,15.293856,80.687230,0.117651,-40.001311,0.000000,NaN,Inf,84.492743,-2.483439,0.998037,0.312406,0.241309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779908,68.257409,68.633904,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.409789,68.869944,14.482796,68.274725,-0.056867,0.020913,0.000000,14.332404,79.982800,-0.001936,68.252846,79.863887,68.459054,12.622323,68.553195,79.468067,67.874688,79.253321,-0.000623,0.028906,68.641914,15.344655,80.649339,0.117079,-40.000787,-0.000000,NaN,Inf,84.520458,-2.445113,1.000859,0.311795,0.240793,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788718,68.287846,68.647955,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426505,68.870494,14.401958,68.274725,-0.055483,0.020961,0.000000,14.336400,80.049066,-0.001990,68.248471,79.829547,68.477923,12.630396,68.528832,79.438978,67.839919,79.251604,-0.000623,0.028883,68.612320,15.269153,80.658230,0.117820,-40.000761,-0.000000,NaN,Inf,84.575018,-2.492911,1.005066,0.312534,0.241981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783897,68.265559,68.635655,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444450,68.869118,14.465511,68.276102,-0.053819,0.020955,0.000000,14.334545,80.006024,-0.001811,68.218147,79.779286,68.469459,12.661493,68.533669,79.481942,67.843479,79.262155,-0.000622,0.028874,68.593952,15.301556,80.586053,0.117939,-40.001259,0.000000,NaN,Inf,84.530131,-2.459389,0.998299,0.313245,0.243102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776266,68.245449,68.623419,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420592,68.869118,14.339793,68.276102,-0.054912,0.020943,0.000000,14.331405,79.987031,-0.001856,68.238318,79.819679,68.471210,12.607621,68.532511,79.454193,67.851735,79.177721,-0.000623,0.028856,68.613730,15.277763,80.579324,0.118947,-40.001075,0.000000,NaN,Inf,84.530131,-2.459389,0.998299,0.313570,0.242057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777186,68.265080,68.643306,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.413289,68.870769,14.453567,68.274449,-0.057418,0.020956,0.000000,14.337970,79.966138,-0.001985,68.226534,79.799442,68.461648,12.607171,68.525440,79.557892,67.841529,79.239461,-0.000624,0.028868,68.597800,15.301539,80.574467,0.119060,-40.001128,0.000001,NaN,Inf,84.544823,-2.524910,0.994397,0.310782,0.240636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.771781,68.261335,68.635186,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443133,68.872145,14.478366,68.273899,-0.056995,0.020953,0.000000,14.333261,80.011768,-0.001805,68.238986,79.898368,68.473595,12.568205,68.540301,79.486199,67.851992,79.213041,-0.000624,0.028849,68.612332,15.280110,80.521952,0.119447,-40.001128,-0.000000,NaN,Inf,84.576027,-2.472417,1.002795,0.312752,0.241439,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803672,68.275782,68.626938,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442755,68.869118,14.387735,68.274174,-0.055689,0.020908,0.000000,14.336686,80.048044,-0.001752,68.236757,79.793934,68.460148,12.611270,68.539739,79.514397,67.849331,79.150516,-0.000623,0.028820,68.596047,15.319760,80.593578,0.119012,-40.001101,-0.000000,NaN,Inf,84.486624,-2.499490,1.002439,0.311899,0.242168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807265,68.260667,68.619707,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.400693,68.868568,14.496551,68.276377,-0.053988,0.020908,0.000000,14.331405,80.039168,-0.001871,68.235852,79.900898,68.448882,12.627359,68.538863,79.401388,67.831367,79.211675,-0.000624,0.028795,68.571580,15.382504,80.574755,0.119492,-40.001049,0.000000,NaN,Inf,84.484621,-2.542291,0.996191,0.312318,0.242217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781042,68.241496,68.634590,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433699,68.868568,14.368499,68.276377,-0.055056,0.020958,0.000000,14.339825,80.046443,-0.001856,68.222249,79.825500,68.469748,12.653233,68.527306,79.470924,67.835134,79.248172,-0.000624,0.028789,68.599298,15.316671,80.691676,0.119127,-40.000918,-0.000001,NaN,Inf,84.598387,-2.479856,1.006656,0.312087,0.242090,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802318,68.232016,68.623392,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442011,68.868017,14.399778,68.275000,-0.056871,0.020977,0.000000,14.333974,79.998262,-0.001682,68.218226,79.765232,68.453972,12.557500,68.510277,79.469637,67.849798,79.303700,-0.000624,0.028772,68.591550,15.345241,80.592008,0.119515,-40.001101,0.000000,NaN,Inf,84.508660,-2.457097,0.995483,0.312858,0.243051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807323,68.247003,68.638045,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441800,68.868843,14.423026,68.276102,-0.056591,0.021053,0.000000,14.335829,79.975929,-0.001766,68.231896,79.759940,68.469167,12.557397,68.520073,79.478826,67.839860,79.256909,-0.000625,0.028757,68.610195,15.323329,80.689311,0.119410,-40.000446,0.000000,NaN,Inf,84.485541,-2.431422,0.997076,0.311234,0.241042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825838,68.249315,68.624790,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431383,68.868017,14.319192,68.276102,-0.054866,0.021076,0.000000,14.332690,79.954484,-0.001900,68.263591,79.797898,68.473341,12.598465,68.557094,79.493777,67.843503,79.283969,-0.000626,0.028742,68.615469,15.289538,80.629882,0.119629,-40.001075,0.000000,NaN,Inf,84.486938,-2.455474,0.998700,0.311865,0.240419,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852865,68.272202,68.647549,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421902,68.868017,14.436517,68.276102,-0.053266,0.021153,0.000000,14.338255,79.992083,-0.001620,68.231490,79.839037,68.464421,12.656884,68.520730,79.493964,67.845689,79.184408,-0.000627,0.028753,68.595321,15.323461,80.644585,0.118942,-40.001101,0.000001,NaN,Inf,84.514401,-2.439460,0.992226,0.311399,0.240818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832728,68.251220,68.626874,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.412146,68.866641,14.358156,68.275827,-0.054538,0.021126,0.000000,14.338826,79.970917,-0.001693,68.240393,79.789252,68.468205,12.594325,68.529504,79.513278,67.837189,79.152331,-0.000626,0.028744,68.595140,15.399759,80.651845,0.119513,-40.000865,-0.000000,NaN,Inf,84.540162,-2.514002,1.001013,0.311109,0.241100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.828616,68.250431,68.627939,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419697,68.868017,14.395740,68.279958,-0.056592,0.021144,0.000000,14.334117,79.948393,-0.001923,68.243843,79.781944,68.469264,12.608701,68.541374,79.532363,67.861460,79.197899,-0.000626,0.028720,68.625047,15.382265,80.646483,0.119719,-40.000525,0.000000,NaN,Inf,84.565308,-2.528829,0.996254,0.311484,0.241366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817625,68.252739,68.637646,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441797,68.869118,14.432464,68.280509,-0.055693,0.021112,0.000000,14.337399,79.896433,-0.001819,68.223593,79.888211,68.458743,12.649829,68.502161,79.498649,67.831496,79.131478,-0.000627,0.028718,68.586589,15.278020,80.636223,0.120105,-40.000079,0.000000,NaN,Inf,84.546155,-2.519964,0.998339,0.310752,0.239624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820819,68.230155,68.621420,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442713,68.868293,14.420848,68.279958,-0.053868,0.021108,0.000000,14.336971,80.028553,-0.001892,68.215587,79.816311,68.480778,12.622158,68.542913,79.471004,67.867104,79.197815,-0.000627,0.028695,68.605029,15.328733,80.633674,0.120015,-40.001049,0.000000,NaN,Inf,84.487223,-2.538305,0.999354,0.311239,0.239508,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837862,68.279226,68.638714,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420964,68.868293,14.475145,68.279958,-0.054120,0.021080,0.000000,14.333974,79.913275,-0.002121,68.249326,79.832807,68.470575,12.690937,68.553910,79.478601,67.862408,79.152539,-0.000626,0.028730,68.608630,15.268039,80.624314,0.119925,-40.001023,0.000000,NaN,Inf,84.487223,-2.538305,0.999354,0.311184,0.240948,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.848021,68.246981,68.643581,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424719,68.866917,14.377476,68.280784,-0.055607,0.021090,0.000000,14.335401,80.037607,-0.002036,68.220634,79.809706,68.459248,12.633149,68.524702,79.457048,67.823941,79.182860,-0.000626,0.028733,68.599748,15.289135,80.637815,0.119871,-40.000970,-0.000000,NaN,Inf,84.542986,-2.553898,1.003757,0.312354,0.243951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824232,68.251865,68.617195,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693397,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438077,68.867467,14.465063,68.281060,-0.057504,0.021099,0.000000,14.333974,79.984697,-0.001761,68.250658,79.799832,68.461052,12.655050,68.521517,79.435085,67.844201,79.129849,-0.000627,0.028705,68.590122,15.274759,80.738525,0.120116,-40.000944,0.000000,NaN,Inf,84.531406,-2.493380,0.996725,0.312316,0.241886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.833930,68.247433,68.644921,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422399,68.868293,14.416319,68.282162,-0.056597,0.021114,0.000000,14.337114,79.938805,-0.002019,68.245601,79.874444,68.485160,12.644813,68.551455,79.423883,67.869885,79.200896,-0.000627,0.028702,68.616887,15.284783,80.703649,0.120088,-40.000997,0.000000,NaN,Inf,84.531406,-2.493380,0.996725,0.310968,0.240654,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889194,68.275294,68.659364,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.411261,68.868293,14.440072,68.282162,-0.054879,0.021135,0.000000,14.336400,79.925344,-0.002096,68.227893,79.872756,68.461990,12.626645,68.532019,79.540025,67.841651,79.196755,-0.000626,0.028705,68.595441,15.241452,80.643545,0.120440,-40.002098,-0.000000,NaN,Inf,84.495672,-2.552195,1.001869,0.312070,0.241161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872264,68.268331,68.628242,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436270,68.866091,14.448347,68.282988,-0.053907,0.021194,0.000000,14.333118,79.979591,-0.001843,68.226433,79.802387,68.461157,12.692854,68.532848,79.429503,67.824791,79.308394,-0.000627,0.028692,68.598940,15.297998,80.645810,0.120396,-40.000577,-0.000000,NaN,Inf,84.569365,-2.500987,1.001999,0.311017,0.240648,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.884727,68.254191,68.632175,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.998987,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420386,68.866641,14.409265,68.281611,-0.055138,0.021294,0.000000,14.334117,79.930415,-0.001828,68.255504,79.771873,68.475809,12.635454,68.555820,79.490967,67.867799,79.270542,-0.000628,0.028653,68.597454,15.237530,80.700489,0.120685,-40.000970,-0.000000,NaN,Inf,84.569365,-2.500987,1.001999,0.312602,0.242161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.913500,68.254297,68.650631,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.408491,68.866641,14.456687,68.284916,-0.057633,0.021376,0.000000,14.332975,79.923063,-0.001969,68.213975,79.873716,68.449938,12.673136,68.524536,79.453807,67.838861,79.169660,-0.000629,0.028653,68.607549,15.304412,80.659699,0.120914,-40.000367,0.000000,NaN,Inf,84.542907,-2.473510,0.999229,0.311864,0.241227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.920045,68.254194,68.648313,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431688,68.864715,14.446616,68.284090,-0.056660,0.021369,0.000000,14.334830,80.033931,-0.001697,68.234792,79.838373,68.466894,12.643182,68.534846,79.429585,67.850679,79.164985,-0.000630,0.028651,68.614747,15.344459,80.682602,0.121195,-40.001049,-0.000000,NaN,Inf,84.566319,-2.540068,1.003344,0.313105,0.242202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.903758,68.264505,68.645991,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435394,68.864715,14.419873,68.284090,-0.054932,0.021385,0.000000,14.335259,79.997258,-0.001664,68.241836,79.908487,68.469596,12.557316,68.539627,79.399862,67.855279,79.147131,-0.000630,0.028651,68.597411,15.344231,80.666877,0.120952,-40.001180,-0.000000,NaN,Inf,84.566319,-2.540068,1.003344,0.310135,0.239301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.921831,68.261802,68.634794,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444151,68.865265,14.474982,68.283539,-0.053911,0.021372,0.000000,14.333689,79.942408,-0.001849,68.251070,79.734409,68.470158,12.605826,68.540605,79.465440,67.852103,79.164497,-0.000630,0.028650,68.593428,15.295291,80.620439,0.120646,-40.001101,-0.000000,NaN,Inf,84.510271,-2.533117,1.001034,0.311581,0.242073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.921147,68.268602,68.643674,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416365,68.864990,14.372121,68.283539,-0.055184,0.021357,0.000000,14.336686,79.925792,-0.001725,68.249897,79.836168,68.463465,12.515678,68.553866,79.436493,67.854665,79.221853,-0.000632,0.028661,68.597627,15.344839,80.705505,0.120550,-40.000892,-0.000000,NaN,Inf,84.476979,-2.534895,1.002135,0.312818,0.240680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.908639,68.273964,68.643324,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693397,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.413895,68.866366,14.434469,68.284916,-0.056584,0.021411,0.000000,14.334117,80.037957,-0.001557,68.240445,79.810858,68.460179,12.619631,68.534781,79.429850,67.858453,79.258135,-0.000632,0.028672,68.592299,15.299653,80.723494,0.120239,-40.000393,0.000000,NaN,Inf,84.552185,-2.495756,0.996931,0.311554,0.241087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.882503,68.259035,68.642538,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428474,68.866366,14.381296,68.284916,-0.056099,0.021401,0.000000,14.341680,79.928499,-0.001716,68.231614,79.823294,68.471404,12.605172,68.511500,79.516458,67.841240,79.271412,-0.000633,0.028651,68.599166,15.379829,80.600857,0.120705,-40.001416,-0.000000,NaN,Inf,84.560277,-2.473178,1.001427,0.311337,0.240703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.892893,68.260285,68.636975,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438802,68.865541,14.366610,68.285191,-0.054198,0.021440,0.000000,14.332404,79.986232,-0.001763,68.220555,79.845369,68.465044,12.591655,68.540063,79.441339,67.842993,79.158152,-0.000634,0.028629,68.590988,15.343180,80.690455,0.121198,-40.000734,-0.000000,NaN,Inf,84.560277,-2.473178,1.001427,0.310046,0.240553,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.876148,68.272633,68.623765,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425222,68.866366,14.453321,68.284090,-0.054389,0.021367,0.000000,14.337970,79.914819,-0.001421,68.225101,79.808376,68.454549,12.635229,68.547027,79.380572,67.863378,79.192121,-0.000633,0.028644,68.599673,15.454797,80.685415,0.121813,-40.000052,0.000000,NaN,Inf,84.491777,-2.530401,0.995000,0.311283,0.240362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.893079,68.264629,68.646212,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693030,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419732,68.866091,14.408496,68.283263,-0.055999,0.021362,0.000000,14.332119,79.969440,-0.001616,68.253866,79.827215,68.450935,12.639165,68.520959,79.467945,67.856583,79.199003,-0.000633,0.028669,68.585480,15.367154,80.546427,0.121772,-40.001233,0.000000,NaN,Inf,84.491777,-2.530401,0.995000,0.311650,0.241016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.874923,68.266002,68.632772,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443661,68.866091,14.501442,68.283263,-0.057622,0.021406,0.000000,14.336543,79.938725,-0.001861,68.260248,79.870787,68.484500,12.588126,68.547884,79.482636,67.856773,79.215507,-0.000634,0.028672,68.606749,15.333714,80.554603,0.121897,-40.001495,0.000000,NaN,Inf,84.544133,-2.514285,0.999221,0.312117,0.240807,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.881471,68.269229,68.652080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422555,68.866091,14.362419,68.281611,-0.056375,0.021362,0.000000,14.330549,79.961823,-0.001763,68.233806,79.771229,68.466211,12.622588,68.535410,79.478761,67.854677,79.107814,-0.000633,0.028688,68.607973,15.279694,80.632147,0.121533,-40.001495,0.000000,NaN,Inf,84.544133,-2.514285,0.999221,0.311976,0.241191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.875237,68.272969,68.634608,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.413513,68.864715,14.489011,68.283814,-0.054684,0.021360,0.000000,14.339112,79.942764,-0.001738,68.245187,79.821050,68.467205,12.597057,68.527257,79.466299,67.884857,79.214974,-0.000633,0.028675,68.582579,15.374638,80.624720,0.120943,-40.001180,0.000000,NaN,Inf,84.536461,-2.578703,0.995830,0.310785,0.240434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.871245,68.269390,68.641077,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439240,68.864165,14.457881,68.281611,-0.053920,0.021367,0.000000,14.339825,79.965869,-0.002016,68.230801,79.790413,68.485018,12.625339,68.532188,79.507268,67.849571,79.213402,-0.000633,0.028683,68.602072,15.334209,80.633265,0.120930,-40.000577,-0.000000,NaN,Inf,84.559664,-2.530949,1.005238,0.312022,0.241114,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851242,68.243136,68.644884,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443609,68.864715,14.416933,68.280234,-0.055969,0.021383,0.000000,14.337114,80.014150,-0.001999,68.247612,79.791438,68.482795,12.596527,68.533290,79.462183,67.846956,79.172003,-0.000634,0.028683,68.588726,15.327728,80.565616,0.120946,-40.001416,-0.000000,NaN,Inf,84.489211,-2.496806,1.001291,0.311635,0.240868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853590,68.282907,68.640193,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427881,68.864715,14.425072,68.280234,-0.057513,0.021363,0.000000,14.336400,79.977480,-0.001766,68.241320,79.748004,68.462140,12.635127,68.543394,79.482330,67.852680,79.248502,-0.000634,0.028686,68.588215,15.338161,80.648440,0.120763,-40.000944,0.000000,NaN,Inf,84.472496,-2.531428,0.997926,0.312983,0.242758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838342,68.256422,68.635107,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423695,68.863890,14.457737,68.279407,-0.056379,0.021321,0.000000,14.336115,79.971474,-0.001920,68.239922,79.754216,68.464258,12.700092,68.518488,79.440974,67.841290,79.277763,-0.000633,0.028692,68.581028,15.306240,80.623844,0.120591,-40.001416,0.000000,NaN,Inf,84.472496,-2.531428,0.997926,0.311941,0.242134,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853340,68.259373,68.645337,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444120,68.864440,14.384027,68.278030,-0.054655,0.021262,0.000000,14.336543,79.895577,-0.002012,68.249755,79.829203,68.480116,12.649462,68.535184,79.417934,67.868247,79.157393,-0.000633,0.028688,68.610712,15.327321,80.648583,0.120649,-40.000839,-0.000000,NaN,Inf,84.531162,-2.441754,1.002360,0.313023,0.242393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861300,68.279396,68.637362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434309,68.861963,14.474523,68.276653,-0.053831,0.021208,0.000000,14.339254,80.002562,-0.001752,68.240430,79.769700,68.475169,12.600462,68.533145,79.530330,67.855942,79.204506,-0.000632,0.028693,68.603030,15.282170,80.701058,0.120816,-40.000787,0.000000,NaN,Inf,84.476236,-2.556205,0.995840,0.312223,0.241233,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834331,68.279020,68.634210,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.411106,68.861963,14.375886,68.276653,-0.055215,0.021224,0.000000,14.333689,79.973134,-0.001745,68.258994,79.803445,68.481386,12.657211,68.553499,79.475870,67.876722,79.191431,-0.000632,0.028704,68.604255,15.371510,80.600044,0.120431,-40.001023,-0.000000,NaN,Inf,84.500400,-2.509643,1.002786,0.311671,0.241248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.862153,68.269439,68.652481,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.403647,68.862789,14.446048,68.275276,-0.056936,0.021194,0.000000,14.329836,80.005074,-0.001938,68.262449,79.801379,68.480512,12.644386,68.555120,79.464031,67.863565,79.185456,-0.000631,0.028725,68.594072,15.260458,80.679402,0.120859,-40.001731,0.000000,NaN,Inf,84.563455,-2.539928,0.997556,0.311408,0.241653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850477,68.272723,68.646815,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421294,68.863614,14.329355,68.275276,-0.056712,0.021158,0.000000,14.336828,79.913514,-0.001804,68.243894,79.815518,68.467631,12.593469,68.539324,79.511443,67.866918,79.205508,-0.000632,0.028744,68.577564,15.328426,80.697816,0.120775,-40.000603,-0.000000,NaN,Inf,84.584571,-2.531117,1.002944,0.310906,0.241498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846740,68.268568,68.646425,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.998987,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445382,68.864440,14.380846,68.274449,-0.054837,0.021125,0.000000,14.337542,79.950347,-0.001619,68.225235,79.820130,68.464864,12.678355,68.542793,79.557138,67.848956,79.205405,-0.000630,0.028728,68.584513,15.321927,80.636366,0.121108,-40.000393,0.000001,NaN,Inf,84.537410,-2.519891,0.993625,0.311140,0.240830,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837326,68.258316,68.643022,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692957,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
