OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
4:50:18 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.438015,68.855909,14.448887,68.312735,-0.052503,0.021566,0.000000,14.339682,79.939086,-0.001149,68.244234,79.797905,68.471479,12.667935,68.543173,79.503866,67.871004,79.203138,-0.000626,0.028885,68.567157,18.611338,80.683212,0.117202,-40.000787,0.000000,NaN,Inf,84.544523,-2.579849,0.999166,0.312169,0.242229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861390,68.264517,68.623493,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438574,68.855634,14.473199,68.316591,-0.053875,0.021577,0.000000,14.337685,79.900478,-0.001434,68.237292,79.812476,68.468245,12.608027,68.539523,79.455094,67.859853,79.132253,-0.000626,0.028876,68.562275,17.681066,80.589192,0.116665,-40.000734,-0.000000,NaN,Inf,84.484282,-2.525700,1.000753,0.311642,0.241797,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852756,68.245482,68.630221,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420528,68.853983,14.439775,68.323201,-0.055274,0.021575,0.000000,14.334260,79.943796,-0.001443,68.228030,79.797843,68.488553,12.654030,68.544871,79.393485,67.885876,79.201960,-0.000626,0.028866,68.578218,16.946442,80.641568,0.116697,-40.002019,-0.000000,NaN,Inf,84.482487,-2.566099,1.002398,0.311089,0.241909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872643,68.277857,68.654148,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420733,68.853983,14.467340,68.323201,-0.055217,0.021535,0.000000,14.333546,79.944717,-0.001379,68.247300,79.876561,68.488430,12.618081,68.539343,79.520873,67.879083,79.195370,-0.000625,0.028841,68.573534,16.701558,80.586686,0.117234,-40.000997,-0.000000,NaN,Inf,84.529861,-2.541428,1.001335,0.312018,0.241798,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.885400,68.291871,68.642373,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.410026,68.856735,14.430010,68.328710,-0.053424,0.021512,0.000000,14.336543,79.970595,-0.001611,68.234281,79.803375,68.457720,12.673115,68.538141,79.528596,67.847669,79.168167,-0.000625,0.028854,68.545206,16.435935,80.643035,0.117572,-40.000918,-0.000000,NaN,Inf,84.529305,-2.539428,1.003232,0.311673,0.240229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842649,68.247842,68.636334,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418723,68.856184,14.447986,68.335045,-0.051835,0.021463,0.000000,14.331405,79.911850,-0.001693,68.255780,79.841446,68.499389,12.603706,68.550306,79.416871,67.862254,79.188658,-0.000625,0.028854,68.567555,16.304446,80.607387,0.117724,-40.000944,-0.000000,NaN,Inf,84.561165,-2.527792,1.001387,0.311537,0.242277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869765,68.266245,68.667947,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444448,68.853983,14.487828,68.337799,-0.053222,0.021473,0.000000,14.334117,79.927473,-0.001453,68.254507,79.813294,68.478280,12.582601,68.567439,79.381282,67.881767,79.256503,-0.000626,0.028863,68.581988,16.274338,80.683683,0.117283,-40.001678,-0.000000,NaN,Inf,84.536968,-2.527476,1.002030,0.310762,0.240467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872345,68.272569,68.643808,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425068,68.855909,14.404160,68.341104,-0.055233,0.021443,0.000000,14.342537,79.917588,-0.001633,68.238474,79.923400,68.476371,12.709777,68.549315,79.505742,67.890989,79.195545,-0.000627,0.028878,68.573792,16.290799,80.619497,0.116726,-40.001049,-0.000000,NaN,Inf,84.464890,-2.497678,1.003003,0.310434,0.239990,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861711,68.259849,68.644711,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.407352,68.855909,14.477178,68.341104,-0.055127,0.021463,0.000000,14.337114,79.950900,-0.001687,68.228035,79.852190,68.470224,12.661778,68.531524,79.459412,67.864670,79.193061,-0.000627,0.028867,68.548461,16.276679,80.739217,0.116378,-40.001390,-0.000000,NaN,Inf,84.496113,-2.529143,1.000130,0.311854,0.241222,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.850164,68.255778,68.626307,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692590,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426406,68.854808,14.435031,68.343032,-0.053165,0.021537,0.000000,14.336400,79.966039,-0.001458,68.254592,79.880877,68.474340,12.639042,68.534395,79.415835,67.874782,79.224669,-0.000627,0.028875,68.573806,16.304846,80.686130,0.117033,-40.001180,-0.000000,NaN,Inf,84.567613,-2.526691,1.004847,0.310289,0.239642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866744,68.270706,68.652621,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434405,68.854808,14.425507,68.344134,-0.051673,0.021508,0.000000,14.331548,79.919184,-0.001545,68.251257,79.805852,68.477460,12.589983,68.547910,79.469981,67.870176,79.230427,-0.000627,0.028872,68.560134,16.344627,80.609814,0.116764,-40.000865,-0.000000,NaN,Inf,84.514713,-2.513827,1.000598,0.310361,0.240908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857813,68.272996,68.657161,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437392,68.857285,14.489648,68.346888,-0.053291,0.021511,0.000000,14.334830,79.935378,-0.001588,68.242201,79.839348,68.465766,12.678743,68.541201,79.451099,67.866044,79.193226,-0.000627,0.028865,68.550240,16.298845,80.693697,0.117393,-40.000997,0.000000,NaN,Inf,84.492984,-2.505036,0.999384,0.311232,0.239788,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.863573,68.251318,68.637240,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421738,68.857285,14.427821,68.346888,-0.054724,0.021571,0.000000,14.335829,79.975438,-0.001470,68.259840,79.784306,68.463586,12.630968,68.546919,79.487464,67.866344,79.188022,-0.000629,0.028838,68.560458,16.335617,80.687354,0.116863,-40.001049,-0.000000,NaN,Inf,84.487350,-2.527946,1.003619,0.310739,0.240570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857654,68.262858,68.646267,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415941,68.855359,14.466547,68.350469,-0.055627,0.021573,0.000000,14.332262,79.945557,-0.001318,68.238645,79.800718,68.479882,12.629521,68.530376,79.479985,67.869533,79.169436,-0.000629,0.028822,68.564455,16.388989,80.659638,0.117400,-40.000656,-0.000000,NaN,Inf,84.529876,-2.532030,1.000422,0.311953,0.241116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849847,68.267103,68.627842,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423388,68.851506,14.442103,68.350194,-0.053448,0.021615,0.000000,14.335972,79.939625,-0.001459,68.242850,79.786073,68.474633,12.658026,68.536351,79.483043,67.903714,79.178044,-0.000628,0.028819,68.569492,16.318201,80.688312,0.117621,-40.001128,-0.000000,NaN,Inf,84.543707,-2.548734,1.003510,0.312782,0.241538,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.874516,68.274742,68.628334,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440541,68.853432,14.470806,68.352397,-0.052428,0.021612,0.000000,14.332833,80.042556,-0.001391,68.242508,79.848071,68.489123,12.640858,68.558745,79.455783,67.873425,79.228447,-0.000627,0.028822,68.549308,16.240399,80.650909,0.118232,-40.000813,0.000000,NaN,Inf,84.555322,-2.526262,0.996964,0.312086,0.242401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.866980,68.263043,68.648356,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430382,68.852332,14.481343,68.352122,-0.054554,0.021584,0.000000,14.336115,79.960034,-0.001151,68.238612,79.857688,68.466347,12.624891,68.546356,79.538110,67.862430,79.218833,-0.000628,0.028824,68.543754,16.364454,80.633470,0.117792,-40.000813,-0.000000,NaN,Inf,84.474945,-2.509723,1.002096,0.311678,0.241250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.874958,68.246078,68.633212,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.402720,68.852332,14.409170,68.352122,-0.056138,0.021552,0.000000,14.332547,79.928355,-0.001410,68.234390,79.896679,68.473648,12.666020,68.544512,79.493471,67.881053,79.223591,-0.000629,0.028835,68.561850,16.363020,80.688477,0.118412,-40.001338,-0.000000,NaN,Inf,84.501433,-2.505716,1.003531,0.311105,0.241319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867299,68.252135,68.639769,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.998948,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.412371,68.854808,14.483075,68.352673,-0.055753,0.021580,0.000000,14.337970,79.954534,-0.001545,68.255459,79.859868,68.480904,12.648279,68.547613,79.451630,67.870249,79.241257,-0.000628,0.028829,68.574261,16.211570,80.613462,0.117895,-40.000629,-0.000000,NaN,Inf,84.576635,-2.520880,1.000448,0.311929,0.241108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.884524,68.256484,68.651000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425883,68.853708,14.388838,68.355427,-0.054076,0.021531,0.000000,14.329550,79.960007,-0.001412,68.242397,79.778839,68.474033,12.596304,68.517041,79.399859,67.862499,79.146809,-0.000628,0.028840,68.564491,16.378565,80.553974,0.117901,-40.000734,-0.000000,NaN,Inf,84.552861,-2.497238,1.004906,0.311530,0.241235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877655,68.267489,68.629541,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.998977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428146,68.850681,14.437213,68.358181,-0.053380,0.021614,0.000000,14.334402,79.974502,-0.001568,68.222523,79.818778,68.461422,12.659882,68.528955,79.441055,67.870763,79.246831,-0.000628,0.028832,68.538808,16.237703,80.663900,0.117352,-40.000970,0.000000,NaN,Inf,84.515033,-2.558155,0.997432,0.311504,0.241888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867956,68.238656,68.621590,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.413341,68.850681,14.362171,68.358181,-0.055428,0.021621,0.000000,14.334973,79.900872,-0.001788,68.244520,79.880587,68.486529,12.617877,68.541183,79.510402,67.904980,79.158435,-0.000628,0.028834,68.575297,16.326063,80.569349,0.117508,-40.000997,-0.000000,NaN,Inf,84.505859,-2.493701,1.000628,0.312346,0.241971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.900119,68.260863,68.651211,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424507,68.852607,14.404230,68.368372,-0.057008,0.021579,0.000000,14.336828,79.954537,-0.001661,68.245394,79.816980,68.471839,12.640449,68.550186,79.480477,67.872589,79.194571,-0.000627,0.028835,68.564599,16.305930,80.700589,0.116860,-40.000813,0.000000,NaN,Inf,84.546096,-2.592180,0.996450,0.311746,0.241143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.880864,68.243672,68.650014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.998997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442361,68.852882,14.460341,68.373606,-0.055802,0.021635,0.000000,14.331834,79.936794,-0.001538,68.249844,79.804026,68.477581,12.623057,68.559672,79.478416,67.874575,79.154316,-0.000626,0.028795,68.559132,16.327519,80.711258,0.117056,-40.000393,0.000000,NaN,Inf,84.518448,-2.533720,0.998594,0.309655,0.240018,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.890343,68.246922,68.640362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434652,68.852607,14.360296,68.376911,-0.053981,0.021707,0.000000,14.332975,79.956894,-0.001739,68.247643,79.889635,68.473825,12.721259,68.562151,79.496670,67.877350,79.229896,-0.000626,0.028808,68.571810,16.302077,80.619399,0.117127,-40.002098,-0.000000,NaN,Inf,84.469454,-2.564772,1.001245,0.311256,0.240920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.880771,68.247738,68.623600,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693030,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435400,68.850130,14.375454,68.380767,-0.053388,0.021824,0.000000,14.334117,79.901650,-0.001734,68.260307,79.890290,68.481995,12.690428,68.539557,79.488848,67.894681,79.103546,-0.000625,0.028826,68.571674,16.319136,80.565393,0.117636,-40.000839,0.000000,NaN,Inf,84.490113,-2.512596,0.994849,0.312343,0.241341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907635,68.267970,68.635932,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697432,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.412753,68.850130,14.434925,68.380767,-0.055665,0.021720,0.000000,14.332975,79.978468,-0.001436,68.237298,79.776741,68.473104,12.623872,68.537731,79.564306,67.864433,79.176026,-0.000625,0.028859,68.535824,16.322096,80.656110,0.117025,-40.001049,0.000000,NaN,Inf,84.485604,-2.621812,0.995847,0.311247,0.240731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.879219,68.230384,68.613186,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692150,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419082,68.852332,14.386175,68.387102,-0.056718,0.021707,0.000000,14.333403,79.992788,-0.001603,68.232350,79.880317,68.450768,12.660514,68.521209,79.553163,67.843645,79.104792,-0.000625,0.028886,68.536659,16.349272,80.721965,0.117054,-40.000813,-0.000000,NaN,Inf,84.547146,-2.538841,1.001538,0.311587,0.241766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.865201,68.242551,68.622338,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421794,68.853157,14.484104,68.388204,-0.056417,0.021695,0.000000,14.340967,79.920431,-0.001666,68.248546,79.795941,68.474131,12.627296,68.524623,79.521937,67.885329,79.185977,-0.000626,0.028905,68.541712,16.317617,80.770318,0.117115,-40.000603,0.000000,NaN,Inf,84.532141,-2.569871,0.997718,0.311878,0.241155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.885232,68.241807,68.641965,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448594,68.848479,14.436328,68.392886,-0.054420,0.021677,0.000000,14.335116,79.930433,-0.001424,68.257866,79.803410,68.471770,12.706271,68.560511,79.490499,67.873090,79.182901,-0.000626,0.028899,68.558896,16.359517,80.749130,0.117313,-40.000682,-0.000000,NaN,Inf,84.525596,-2.552503,1.004321,0.310738,0.240505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.890351,68.253582,68.628487,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.412354,68.851506,14.377208,68.393988,-0.053293,0.021643,0.000000,14.331691,79.922759,-0.001541,68.212246,79.794137,68.455583,12.710676,68.511057,79.470124,67.845854,79.147154,-0.000626,0.028862,68.519839,16.343621,80.661841,0.117445,-40.001311,0.000000,NaN,Inf,84.448135,-2.542499,0.999151,0.310738,0.239910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845915,68.229488,68.601270,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.406459,68.851506,14.483334,68.393988,-0.055515,0.021668,0.000000,14.335401,79.991027,-0.001679,68.252350,79.769096,68.497982,12.628256,68.554718,79.445965,67.883338,79.143192,-0.000627,0.028844,68.567015,16.413789,80.673057,0.117938,-40.000577,-0.000000,NaN,Inf,84.496727,-2.508153,1.001498,0.310967,0.239570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878329,68.264005,68.636650,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439604,68.849855,14.441624,68.398395,-0.056606,0.021626,0.000000,14.333403,79.916299,-0.001422,68.252297,79.824276,68.474108,12.681721,68.553287,79.502151,67.897841,79.212857,-0.000626,0.028858,68.566135,16.319407,80.535474,0.117851,-40.001154,-0.000001,NaN,Inf,84.565638,-2.581626,1.005336,0.310345,0.240042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.883132,68.263822,68.633687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449801,68.852607,14.457298,68.403628,-0.054969,0.021609,0.000000,14.333831,79.972787,-0.001461,68.248671,79.883344,68.465884,12.700909,68.561691,79.566303,67.877552,79.195002,-0.000626,0.028870,68.545556,16.321476,80.703793,0.118058,-40.001154,-0.000000,NaN,Inf,84.473913,-2.545472,1.000140,0.310790,0.240784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861198,68.256425,68.621309,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423805,68.851506,14.467346,68.404455,-0.053580,0.021615,0.000000,14.336257,79.901012,-0.001609,68.275663,79.840450,68.495892,12.735797,68.553460,79.511361,67.890601,79.188287,-0.000625,0.028860,68.546124,16.342937,80.681582,0.118390,-40.001233,-0.000000,NaN,Inf,84.448986,-2.538163,1.000519,0.310568,0.239295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.861698,68.252767,68.640167,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.413013,68.851506,14.418358,68.404455,-0.053039,0.021652,0.000000,14.334973,79.940260,-0.001424,68.243465,79.798881,68.475162,12.661921,68.544779,79.451078,67.844027,79.226017,-0.000626,0.028863,68.546959,16.324915,80.648971,0.118453,-40.000734,-0.000000,NaN,Inf,84.518480,-2.556095,1.003019,0.311041,0.240272,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869228,68.238681,68.625213,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427636,68.850130,14.455122,68.406658,-0.055276,0.021662,15.794569,14.330549,79.873403,-0.001253,68.241657,79.847087,68.462218,12.675115,68.533910,79.465071,67.861338,79.246569,-0.000627,0.028843,68.540602,16.303097,80.635573,0.118342,-40.001233,-0.000000,NaN,Inf,84.547813,-2.482092,1.000371,0.312246,0.242321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877062,68.253174,68.618406,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,31.589138,-335.694864,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440051,68.849030,14.432719,68.405556,-0.056200,0.021740,0.000000,14.335687,79.941627,-0.001639,68.246444,79.850438,68.476275,12.674217,68.534667,79.514376,67.867823,79.178248,-0.000627,0.028838,68.540020,16.228813,80.625374,0.118022,-40.001154,-0.000000,24.680153,0.001494,84.506693,-2.484467,1.001905,0.311675,0.241595,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.859537,68.230230,68.627380,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427206,68.849030,14.484691,68.408035,-0.054307,0.021804,0.000000,14.334545,79.924959,-0.001698,68.238420,79.827042,68.482140,12.639960,68.554254,79.499381,67.896340,79.179881,-0.000626,0.028834,68.548109,16.219631,80.575284,0.118840,-40.001390,0.000000,NaN,Inf,84.469732,-2.528667,0.996966,0.311529,0.241641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907365,68.268531,68.644656,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431187,68.849305,14.472385,68.411891,-0.052839,0.021861,0.000000,14.332690,79.923431,-0.001504,68.254903,79.771908,68.483932,12.617551,68.546484,79.503230,67.875096,79.243322,-0.000626,0.028843,68.542702,16.218925,80.655988,0.118328,-40.001390,-0.000000,NaN,Inf,84.506760,-2.567945,1.003984,0.309904,0.239639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886305,68.252444,68.639220,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449740,68.849305,14.381033,68.411891,-0.053858,0.021878,0.000000,14.337114,80.004017,-0.001841,68.229024,79.803296,68.475330,12.619528,68.555341,79.460553,67.852772,79.143762,-0.000627,0.028850,68.545730,16.225810,80.586827,0.118577,-40.001075,-0.000000,NaN,Inf,84.496223,-2.500584,1.002855,0.309876,0.239157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.876043,68.240096,68.614418,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420667,68.849855,14.464233,68.419053,-0.055839,0.021872,0.000000,14.335972,79.938154,-0.001924,68.257338,79.747251,68.486599,12.644813,68.552894,79.468375,67.879629,79.163189,-0.000628,0.028866,68.550927,16.212854,80.609017,0.118058,-40.000734,0.000000,NaN,Inf,84.445852,-2.550644,0.995245,0.311758,0.241934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877752,68.281307,68.630865,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415142,68.848204,14.377201,68.420154,-0.056930,0.021880,0.000000,14.336971,79.965630,-0.001680,68.250800,79.768554,68.481971,12.641571,68.549512,79.466766,67.893006,79.154067,-0.000629,0.028874,68.545208,16.263245,80.613116,0.118428,-40.001049,-0.000000,NaN,Inf,84.525355,-2.563373,1.003021,0.310984,0.240334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.880605,68.256719,68.635089,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438455,68.847654,14.436770,68.428142,-0.054763,0.021862,0.000000,14.332975,79.924860,-0.001684,68.254627,79.891097,68.488022,12.680477,68.535193,79.512642,67.868163,79.287520,-0.000629,0.028897,68.551520,16.259577,80.649257,0.117857,-40.000446,0.000000,NaN,Inf,84.538722,-2.583383,0.997368,0.311838,0.241179,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.871281,68.239488,68.625226,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452129,68.847654,14.405504,68.428142,-0.053186,0.021825,0.000000,14.336257,79.981423,-0.001891,68.240327,79.846623,68.479815,12.676745,68.550681,79.451548,67.872060,79.193510,-0.000628,0.028922,68.543818,16.331778,80.737056,0.118298,-40.001338,0.000000,NaN,Inf,84.474833,-2.461540,0.999883,0.311715,0.241390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870970,68.248325,68.634108,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.410746,68.847378,14.403394,68.439435,-0.053098,0.021840,0.000000,14.336115,79.968532,-0.001805,68.265213,79.762825,68.485306,12.642019,68.557006,79.519204,67.892551,79.173126,-0.000629,0.028914,68.563771,16.203971,80.654681,0.118151,-40.001023,0.000000,NaN,Inf,84.437717,-2.533756,0.996774,0.313042,0.241897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878122,68.263798,68.649182,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693030,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421493,68.848754,14.449969,68.442740,-0.055738,0.021851,0.000000,14.332404,79.940306,-0.001655,68.244866,79.736536,68.477577,12.634231,68.552184,79.439383,67.876216,79.167620,-0.000630,0.028914,68.531827,16.238330,80.649828,0.118304,-40.000262,0.000000,NaN,Inf,84.549852,-2.569069,0.999490,0.310938,0.240544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889923,68.252739,68.647404,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445889,68.847929,14.377329,68.447698,-0.056728,0.021875,0.000000,14.336115,80.003671,-0.001821,68.259655,79.848917,68.463369,12.702702,68.547950,79.453687,67.882794,79.177370,-0.000630,0.028922,68.572261,16.232031,80.744092,0.118438,-40.000892,0.000000,NaN,Inf,84.564051,-2.447393,0.998509,0.312072,0.241339,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.889847,68.260147,68.643587,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432772,68.848754,14.414496,68.457890,-0.054547,0.021924,0.000000,14.332833,79.923247,-0.001780,68.229542,79.745086,68.469713,12.693221,68.538912,79.466376,67.871178,79.161845,-0.000631,0.028914,68.529300,16.177552,80.627414,0.118891,-40.001416,0.000000,NaN,Inf,84.454926,-2.556224,0.995254,0.312601,0.240955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.895357,68.224497,68.641954,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416595,68.848754,14.417333,68.457890,-0.052927,0.021957,0.000000,14.339112,80.023502,-0.001392,68.238368,79.851264,68.470358,12.673726,68.523758,79.474937,67.860936,79.205016,-0.000630,0.028900,68.531522,16.190559,80.684273,0.118604,-40.000472,0.000000,NaN,Inf,84.491367,-2.555900,0.998734,0.312328,0.241604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.871072,68.250090,68.651669,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692296,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417645,68.848754,14.451056,68.464500,-0.052806,0.021952,0.000000,14.332262,79.907313,-0.001570,68.224069,79.815987,68.470652,12.597221,68.548167,79.460753,67.873151,79.137278,-0.000631,0.028924,68.531675,16.121518,80.667470,0.118995,-40.001311,-0.000000,NaN,Inf,84.535325,-2.514266,1.000051,0.313181,0.241516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.858486,68.247059,68.619405,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436871,68.848754,14.457923,68.475518,-0.055119,0.022016,0.000000,14.335687,79.932312,-0.001716,68.247326,79.834844,68.485057,12.624463,68.552599,79.512909,67.877446,79.190491,-0.000630,0.028897,68.547517,16.259827,80.715764,0.119235,-40.001206,-0.000000,NaN,Inf,84.532468,-2.575742,1.002317,0.310860,0.239961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870394,68.240264,68.639490,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.998997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419786,68.847378,14.368887,68.482128,-0.055367,0.021944,0.000000,14.331976,79.957366,-0.001344,68.260468,79.916576,68.497384,12.679804,68.559110,79.466498,67.899833,79.195106,-0.000632,0.028906,68.556127,16.212468,80.678443,0.119903,-40.000551,-0.000000,NaN,Inf,84.480232,-2.541336,1.001458,0.311593,0.240420,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891027,68.262160,68.638587,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415969,68.846002,14.479371,68.488188,-0.053193,0.021916,0.000000,14.328979,79.965156,-0.001531,68.258041,79.832685,68.481700,12.600464,68.550904,79.492511,67.872018,79.200108,-0.000634,0.028900,68.551630,16.207666,80.657172,0.120077,-40.001206,0.000000,NaN,Inf,84.525274,-2.560368,0.996470,0.311494,0.240528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886982,68.261022,68.635312,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434170,68.848204,14.461812,68.497278,-0.052701,0.021967,0.000000,14.332690,79.951379,-0.001781,68.245571,79.812192,68.485948,12.597486,68.550164,79.451240,67.898137,79.188963,-0.000634,0.028936,68.553615,16.188896,80.661698,0.120083,-40.001311,-0.000000,NaN,Inf,84.534272,-2.528917,1.004398,0.311902,0.240686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.872531,68.278161,68.647698,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429195,68.847103,14.406287,68.508846,-0.055758,0.021898,0.000000,14.339254,79.928198,-0.001709,68.259434,79.851731,68.481716,12.653805,68.543020,79.575149,67.880492,79.250050,-0.000635,0.028982,68.543931,16.312623,80.641178,0.120628,-40.000393,-0.000000,NaN,Inf,84.487018,-2.563138,1.001915,0.311138,0.240463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.891568,68.261037,68.647937,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449288,68.844351,14.399499,68.517109,-0.055557,0.021853,0.000000,14.336400,79.943158,-0.002014,68.241773,79.912553,68.488516,12.701520,68.558554,79.439467,67.872268,79.139947,-0.000635,0.029008,68.560146,16.168977,80.720393,0.121167,-40.001180,0.000000,NaN,Inf,84.513002,-2.504721,0.998412,0.311250,0.241694,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.870944,68.268257,68.651356,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451404,68.844351,14.453859,68.517109,-0.053247,0.021917,0.000000,14.332975,79.990399,-0.002056,68.256647,79.836031,68.487087,12.598098,68.556708,79.438487,67.903470,79.232834,-0.000634,0.029014,68.562636,16.235783,80.668020,0.121672,-40.000708,0.000000,NaN,Inf,84.442122,-2.572916,0.996554,0.311192,0.240919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.893613,68.259342,68.646793,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433032,68.847103,14.376839,68.520966,-0.052119,0.021932,0.000000,14.339682,80.030447,-0.001732,68.248606,79.941663,68.472938,12.729434,68.540476,79.501096,67.879566,79.241010,-0.000634,0.029031,68.554172,16.262018,80.617459,0.121751,-40.001101,-0.000000,NaN,Inf,84.436382,-2.536580,1.000170,0.311049,0.240011,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.869913,68.252256,68.628725,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.407597,68.844902,14.462136,68.523996,-0.053425,0.021980,0.000000,14.333261,80.000817,-0.001938,68.255595,79.857596,68.480635,12.684841,68.530298,79.524010,67.892014,79.218428,-0.000634,0.029016,68.540088,16.621195,80.691148,0.122198,-40.000551,0.000000,NaN,Inf,84.489008,-2.506735,0.996107,0.310783,0.240356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.865558,68.259957,68.627448,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436237,68.846553,14.392987,68.528954,-0.055701,0.021986,0.000000,14.335544,79.974989,-0.002029,68.253305,79.821381,68.468362,12.640796,68.529661,79.443663,67.882221,79.217283,-0.000634,0.029037,68.541929,16.245408,80.689516,0.122470,-40.000970,-0.000000,NaN,Inf,84.555939,-2.535594,1.003785,0.311739,0.241265,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.855366,68.246014,68.631793,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435483,68.847378,14.420371,68.536666,-0.055554,0.022001,0.000000,14.337970,79.979377,-0.001692,68.240640,79.785634,68.472463,12.599504,68.547900,79.522363,67.886100,79.193101,-0.000635,0.029047,68.545371,16.325614,80.644462,0.121957,-40.000708,0.000000,NaN,Inf,84.477816,-2.507617,0.997004,0.311983,0.241002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839936,68.250949,68.638578,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416012,68.847378,14.469955,68.536666,-0.053252,0.022016,0.000000,14.331120,79.961903,-0.001795,68.233776,79.829952,68.486724,12.657089,68.546367,79.391161,67.895406,79.230816,-0.000635,0.029077,68.523618,-234.738064,80.668123,0.121838,-40.000839,0.000000,NaN,Inf,84.482627,-2.548093,0.998953,0.311811,0.241456,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839651,68.238189,68.635825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
