OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
4:52:58 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.415877,68.838297,14.488548,68.574677,-0.054268,0.021952,0.000000,14.337542,80.013434,-0.001605,68.264953,79.815257,68.486621,12.694505,68.554995,79.464892,67.896865,79.222872,-0.000610,0.029423,68.574258,-234.730986,80.759061,0.119892,-40.000761,-0.000000,NaN,Inf,84.498538,-2.493546,1.001061,0.311205,0.239387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.910182,68.270934,68.644764,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445420,68.838297,14.467186,68.573575,-0.054903,0.021925,0.000000,14.331548,79.961024,-0.001705,68.250053,79.792857,68.474089,12.631580,68.554515,79.474871,67.896829,79.228958,-0.000609,0.029431,68.557688,-234.740262,80.699388,0.120341,-40.000865,0.000000,NaN,Inf,84.514620,-2.547687,0.997720,0.311979,0.240100,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.886852,68.256318,68.644728,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445877,68.840224,14.396891,68.573575,-0.052563,0.021930,0.000000,14.333546,79.909741,-0.001875,68.251079,79.871688,68.490845,12.585619,68.534691,79.482573,67.881226,79.195370,-0.000608,0.029438,68.557062,-234.735474,80.642649,0.120320,-40.000734,-0.000000,NaN,Inf,84.446567,-2.532756,1.001507,0.313559,0.242604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.911497,68.267261,68.637448,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424345,68.841324,14.515377,68.577707,-0.051229,0.021962,0.000000,14.332404,79.962044,-0.001592,68.268495,79.872983,68.499829,12.689531,68.556566,79.471164,67.910414,79.217735,-0.000609,0.029449,68.550936,-234.736780,80.660107,0.120918,-40.001233,-0.000000,NaN,Inf,84.423413,-2.537788,1.000033,0.312579,0.241706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.915907,68.267932,68.658720,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443796,68.838848,14.475283,68.575779,-0.053368,0.022004,0.000000,14.334973,79.943202,-0.001693,68.265142,79.804404,68.494125,12.651807,68.554186,79.524582,67.894975,79.178351,-0.000609,0.029434,68.576101,-234.734211,80.658108,0.121140,-40.000682,-0.000001,NaN,Inf,84.506831,-2.554499,1.006311,0.311901,0.240942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.899818,68.270541,68.677786,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460415,68.838848,14.453396,68.575779,-0.054643,0.022039,0.000000,14.339397,79.993062,-0.001872,68.260634,79.842128,68.484821,12.626379,68.539890,79.569098,67.918715,79.169389,-0.000608,0.029429,68.554226,-234.732249,80.633653,0.121826,-40.001180,-0.000000,NaN,Inf,84.451524,-2.567693,1.002180,0.308940,0.237176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.882623,68.243354,68.650806,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696919,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434521,68.839673,14.508907,68.577983,-0.055199,0.022115,0.000000,14.335401,79.971088,-0.001859,68.240045,79.873868,68.483916,12.672300,68.547715,79.458514,67.879261,79.205550,-0.000607,0.029417,68.556349,-234.734440,80.700468,0.122317,-40.000787,0.000000,NaN,Inf,84.406432,-2.597950,0.999515,0.309635,0.239105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.878394,68.249933,68.642551,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425280,68.839673,14.397971,68.580462,-0.053494,0.022147,0.000000,14.338683,80.089266,-0.001582,68.275816,79.878288,68.484776,12.691568,68.550654,79.511179,67.912381,79.141740,-0.000607,0.029423,68.576866,-234.731814,80.692002,0.122987,-40.000892,-0.000001,NaN,Inf,84.477535,-2.532204,1.005153,0.309214,0.238360,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.895042,68.264930,68.643645,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426799,68.842150,14.480800,68.580737,-0.051468,0.022143,0.000000,14.333974,80.080635,-0.001848,68.250952,79.873253,68.492454,12.663369,68.537131,79.567587,67.895239,79.196288,-0.000606,0.029435,68.563135,-234.735703,80.695125,0.122996,-40.000629,0.000000,NaN,Inf,84.502638,-2.611724,0.998107,0.309863,0.239143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.909366,68.255564,68.649374,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463576,68.841324,14.496819,68.583767,-0.053291,0.022203,0.000000,14.335116,80.044839,-0.001898,68.285029,79.799349,68.502251,12.683596,68.562315,79.439975,67.925404,79.279866,-0.000606,0.029408,68.600556,-234.734561,80.720088,0.123428,-40.001233,-0.000000,NaN,Inf,84.500986,-2.554915,1.003743,0.310168,0.237597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.932455,68.291145,68.691154,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463902,68.841324,14.463162,68.583767,-0.054604,0.022257,0.000000,14.337114,80.021995,-0.001604,68.271024,79.863885,68.486071,12.670587,68.546545,79.536175,67.890503,79.246767,-0.000605,0.029410,68.571242,-234.732071,80.629738,0.123749,-40.000892,0.000000,NaN,Inf,84.436085,-2.566454,0.996590,0.309489,0.238955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.907555,68.267474,68.665005,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421348,68.838848,14.518126,68.584593,-0.055141,0.022316,0.000000,14.331834,79.924373,-0.001810,68.268934,79.794442,68.479866,12.637575,68.540338,79.484446,67.886318,79.242956,-0.000605,0.029397,68.577830,-234.738336,80.681889,0.123526,-40.000918,0.000000,NaN,Inf,84.399456,-2.513488,0.999949,0.309496,0.238115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.887226,68.255860,68.644199,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427987,68.839948,14.387597,68.585695,-0.053496,0.022329,0.000000,14.335687,80.006349,-0.001831,68.244812,79.804955,68.475014,12.594611,68.549204,79.463037,67.888222,79.231791,-0.000604,0.029386,68.552441,-234.737108,80.771564,0.123593,-40.000787,-0.000001,NaN,Inf,84.512497,-2.512071,1.006711,0.308825,0.237521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.884037,68.251422,68.640700,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456063,68.840224,14.451888,68.585695,-0.051499,0.022359,0.000000,14.333831,80.018222,-0.001681,68.264211,79.755019,68.504386,12.680681,68.559878,79.492963,67.922318,79.279234,-0.000604,0.029389,68.566075,-234.738307,80.680624,0.124159,-40.000262,0.000000,NaN,Inf,84.495557,-2.522090,0.997201,0.312590,0.242826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.903429,68.276234,68.641939,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448486,68.840224,14.414762,68.585695,-0.052489,0.022416,0.000000,14.332975,79.994812,-0.001735,68.243662,79.887199,68.464976,12.594836,68.540410,79.422352,67.904947,79.237731,-0.000603,0.029387,68.559970,-234.734076,80.647299,0.124116,-40.000839,0.000000,NaN,Inf,84.419615,-2.521713,0.999711,0.311150,0.240537,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.896023,68.248448,68.635386,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438083,68.840224,14.414062,68.585144,-0.054491,0.022456,0.000000,14.337685,80.017989,-0.001750,68.254513,79.791684,68.488362,12.641468,68.538443,79.499750,67.895083,79.252235,-0.000603,0.029382,68.553059,-234.733469,80.689535,0.124855,-40.001128,0.000000,NaN,Inf,84.440172,-2.534499,0.997666,0.309800,0.239983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.883670,68.268518,68.637165,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427472,68.840774,14.513120,68.581563,-0.055161,0.022493,0.000000,14.332975,80.005599,-0.001775,68.270878,79.775117,68.484736,12.667590,68.549783,79.460978,67.894931,79.229243,-0.000603,0.029375,68.576057,-234.738507,80.673894,0.125452,-40.000892,0.000000,NaN,Inf,84.468413,-2.514094,0.998336,0.311588,0.240183,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.892095,68.264891,68.646572,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451496,68.840499,14.421280,68.575779,-0.053471,0.022550,0.000000,14.336543,79.952944,-0.001491,68.252613,79.865589,68.461045,12.633965,68.547288,79.438469,67.899407,79.171758,-0.000604,0.029383,68.565211,-234.731821,80.668651,0.126328,-40.001101,-0.000001,NaN,Inf,84.497781,-2.530651,1.005936,0.311262,0.240668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.890432,68.271127,68.653954,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697139,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437778,68.840499,14.375259,68.570270,-0.051463,0.022566,0.000000,14.328266,79.935514,-0.001502,68.244886,79.824662,68.499768,12.632050,68.552764,79.504347,67.876235,79.234165,-0.000604,0.029377,68.572357,-234.740590,80.722375,0.127618,-40.000761,0.000000,NaN,Inf,84.434601,-2.583809,0.997909,0.311786,0.240697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877207,68.274940,68.632877,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433763,68.840499,14.447806,68.570270,-0.052548,0.022606,0.000000,14.334545,80.015177,-0.001526,68.250037,79.870738,68.484776,12.674543,68.559802,79.439242,67.897229,79.300190,-0.000603,0.029376,68.576274,-234.736773,80.684438,0.128747,-40.000839,0.000000,NaN,Inf,84.469516,-2.508379,0.995670,0.308704,0.237700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877177,68.269505,68.644712,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445212,68.842700,14.416758,68.564761,-0.054597,0.022622,0.000000,14.331405,80.031650,-0.001250,68.248482,79.803111,68.472420,12.696525,68.559498,79.427953,67.901068,79.243507,-0.000604,0.029364,68.556528,-234.738435,80.681298,0.129239,-40.001364,-0.000000,NaN,Inf,84.480418,-2.481402,1.000973,0.311099,0.238212,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.862746,68.266706,68.668498,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692517,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461829,68.839673,14.526611,68.559528,-0.055315,0.022630,0.000000,14.335401,80.002141,-0.001439,68.253265,79.834558,68.480971,12.616021,68.549342,79.402613,67.907966,79.225955,-0.000603,0.029371,68.576612,-234.734604,80.607467,0.129852,-40.000944,0.000000,NaN,Inf,84.451536,-2.526422,0.998030,0.308991,0.237770,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.873372,68.274845,68.658767,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445856,68.837472,14.460474,68.553193,-0.052598,0.022699,0.000000,14.333689,79.945350,-0.001518,68.251586,79.869882,68.460637,12.666835,68.550622,79.426651,67.885480,79.208245,-0.000604,0.029355,68.541448,-234.737137,80.652255,0.130488,-40.000708,-0.000000,NaN,Inf,84.403426,-2.546077,1.004480,0.310185,0.238517,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838918,68.251177,68.647518,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425357,68.837472,14.474194,68.553193,-0.051224,0.022783,0.000000,14.331548,80.069546,-0.001522,68.249162,79.834441,68.492608,12.632559,68.556410,79.410657,67.899674,79.223571,-0.000603,0.029335,68.561756,-234.739113,80.732999,0.131458,-40.000420,-0.000000,NaN,Inf,84.444558,-2.536462,1.001012,0.311844,0.240714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.851766,68.288150,68.657130,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444180,68.838297,14.437946,68.552091,-0.054268,0.022858,0.000000,14.335259,80.051029,-0.001757,68.242735,79.879573,68.477819,12.537741,68.527065,79.449408,67.880724,79.269398,-0.000601,0.029335,68.569790,-234.734582,80.690372,0.131718,-40.000944,-0.000000,NaN,Inf,84.500228,-2.539516,1.003386,0.311517,0.240696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847784,68.240091,68.646921,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692883,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456522,68.838572,14.392873,68.547684,-0.054943,0.022870,0.000000,14.333831,79.973277,-0.001811,68.265005,79.797415,68.479826,12.586557,68.547366,79.493941,67.894837,79.235159,-0.000601,0.029337,68.569763,-234.737486,80.608018,0.132394,-40.000420,0.000000,NaN,Inf,84.445671,-2.486125,0.999568,0.311645,0.240665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840234,68.276611,68.631932,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442207,68.837472,14.508955,68.548510,-0.054270,0.022862,0.000000,14.333974,80.000387,-0.001679,68.258289,79.831669,68.469798,12.681802,68.540245,79.489357,67.907204,79.274806,-0.000601,0.029330,68.581227,-234.735374,80.650093,0.132927,-40.000918,0.000000,NaN,Inf,84.416718,-2.526257,0.995597,0.311676,0.241607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849738,68.276973,68.656343,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417252,68.839398,14.453056,68.547408,-0.051570,0.022840,0.000000,14.329836,79.972060,-0.001592,68.252171,79.892668,68.490007,12.664940,68.567113,79.441214,67.895219,79.219084,-0.000601,0.029316,68.568075,-234.740662,80.598638,0.132650,-40.001206,-0.000000,NaN,Inf,84.454461,-2.509816,1.004622,0.312724,0.241768,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857476,68.278064,68.650185,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427999,68.839398,14.465230,68.547408,-0.050814,0.022854,0.000000,14.333403,79.880180,-0.001790,68.280179,79.842632,68.510175,12.619406,68.571489,79.465480,67.908458,79.192778,-0.000601,0.029300,68.588261,-234.736602,80.635490,0.132343,-40.000839,-0.000000,NaN,Inf,84.524181,-2.538322,1.002483,0.311974,0.242475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.873068,68.262898,68.677130,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462394,68.838297,14.515660,68.550163,-0.053335,0.022889,0.000000,14.337114,80.018072,-0.001820,68.268984,79.875256,68.497550,12.687226,68.558860,79.490215,67.909658,79.192408,-0.000601,0.029300,68.584907,-234.732235,80.691412,0.132216,-40.000708,-0.000000,NaN,Inf,84.494976,-2.570685,1.002580,0.312898,0.241438,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.867926,68.284363,68.676666,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447094,68.839398,14.417820,68.549887,-0.054675,0.022893,0.000000,14.331976,79.987112,-0.001493,68.258243,79.839580,68.487523,12.662676,68.550076,79.407989,67.910901,79.236243,-0.000601,0.029288,68.570848,-234.739177,80.728859,0.132909,-40.000682,-0.000000,NaN,Inf,84.400516,-2.572155,1.003683,0.311512,0.240645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846267,68.258531,68.656712,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436436,68.839673,14.483044,68.549887,-0.055137,0.022916,0.000000,14.335972,79.993559,-0.001723,68.274835,79.938602,68.499236,12.703375,68.554310,79.496081,67.896420,79.293618,-0.000600,0.029267,68.583324,-234.731407,80.645728,0.134110,-40.000236,0.000000,NaN,Inf,84.443125,-2.541534,0.997974,0.309985,0.238254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.853407,68.261518,68.659282,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456059,68.838572,14.466211,68.549061,-0.052150,0.022950,0.000000,14.337827,80.030063,-0.001665,68.260089,79.848193,68.483950,12.650583,68.550660,79.487180,67.903610,79.189367,-0.000599,0.029269,68.575176,-234.733162,80.674341,0.134698,-40.000970,-0.000000,NaN,Inf,84.472333,-2.485368,1.003229,0.310355,0.239021,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.835631,68.282815,68.644024,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451199,68.838572,14.425311,68.549061,-0.051616,0.023060,0.000000,14.333689,79.987844,-0.001236,68.268321,79.777130,68.490488,12.712837,68.557616,79.524275,67.920220,79.273868,-0.000598,0.029262,68.573497,-234.734675,80.695492,0.134242,-40.001101,0.000000,NaN,Inf,84.465092,-2.547117,0.996414,0.309651,0.238729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841752,68.273972,68.642751,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433890,68.838022,14.517669,68.553468,-0.054438,0.023101,0.000000,14.340967,80.001332,-0.001503,68.264350,79.815758,68.492348,12.622729,68.547835,79.426432,67.891682,79.168510,-0.000598,0.029264,68.579855,-234.730351,80.687270,0.134991,-40.001180,0.000000,NaN,Inf,84.431157,-2.523513,0.998209,0.309713,0.238574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845274,68.277080,68.645404,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436951,68.837472,14.447978,68.556222,-0.055684,0.023161,0.000000,14.341109,79.999514,-0.001599,68.271529,79.830845,68.493834,12.639836,68.560547,79.546527,67.892259,79.168163,-0.000597,0.029270,68.580015,-234.728567,80.581523,0.134318,-40.000525,-0.000001,NaN,Inf,84.477596,-2.571557,1.005804,0.309679,0.238013,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846759,68.278566,68.643487,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454560,68.838848,14.522949,68.555121,-0.053356,0.023196,0.000000,14.330264,79.963989,-0.001174,68.252490,79.770456,68.495443,12.666673,68.551347,79.503411,67.905521,79.169724,-0.000596,0.029293,68.589063,-234.738264,80.656335,0.134637,-40.000629,-0.000000,NaN,Inf,84.468733,-2.572385,1.000764,0.309944,0.237890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.830086,68.257723,68.654662,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461753,68.838848,14.413170,68.555121,-0.052044,0.023268,0.000000,14.335687,80.050150,-0.001245,68.243751,79.793422,68.469955,12.707821,68.540402,79.483899,67.896303,79.221343,-0.000597,0.029301,68.568740,-234.731857,80.672527,0.134614,-40.000734,-0.000000,NaN,Inf,84.422314,-2.584514,1.004731,0.310540,0.238097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838261,68.244282,68.649606,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430444,68.838297,14.437701,68.559528,-0.051627,0.023266,0.000000,14.335259,79.994970,-0.001579,68.259642,79.813949,68.486842,12.673462,68.546485,79.536601,67.898169,79.187125,-0.000597,0.029307,68.566874,-234.736552,80.531129,0.134911,-40.001049,0.000000,NaN,Inf,84.402804,-2.537765,0.996641,0.309559,0.237749,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818163,68.263256,68.648977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693324,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425881,68.837472,14.413827,68.562833,-0.053476,0.023266,0.000000,14.331548,79.993548,-0.001597,68.279083,79.845325,68.482156,12.661106,68.551360,79.515289,67.899868,79.172477,-0.000598,0.029295,68.569803,-234.738621,80.712604,0.134529,-40.000970,-0.000000,NaN,Inf,84.487231,-2.564507,1.000503,0.310859,0.239969,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.839655,68.264804,68.654415,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447605,68.837472,14.473773,68.565863,-0.055733,0.023373,0.000000,14.333831,79.960692,-0.001515,68.256857,79.822268,68.458422,12.634516,68.543417,79.482043,67.904514,79.198757,-0.000597,0.029300,68.584755,-234.734369,80.637877,0.134515,-40.001101,0.000000,NaN,Inf,84.498802,-2.576856,0.999164,0.310942,0.239138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.846259,68.272245,68.649083,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453509,68.836096,14.499374,68.568617,-0.053428,0.023390,0.000000,14.332262,80.000472,-0.001823,68.252391,79.800231,68.470133,12.681232,68.550143,79.483244,67.922890,79.227386,-0.000597,0.029302,68.574083,-234.734461,80.698470,0.134268,-40.001311,-0.000000,NaN,Inf,84.428194,-2.566816,1.001811,0.311980,0.241110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.837192,68.264835,68.648329,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435450,68.836096,14.396430,68.568617,-0.052070,0.023414,0.000000,14.335544,79.974009,-0.001857,68.241877,79.795554,68.464450,12.662166,68.535311,79.460124,67.900239,79.239647,-0.000597,0.029290,68.553224,-234.737251,80.632084,0.134304,-40.001101,-0.000000,NaN,Inf,84.422413,-2.559960,1.003173,0.312265,0.241570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814474,68.248754,68.634421,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.998908,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430018,68.835545,14.421226,68.574126,-0.052545,0.023434,0.000000,14.335259,79.996768,-0.001524,68.269556,79.882497,68.497066,12.671342,68.539251,79.464891,67.920632,79.170474,-0.000597,0.029315,68.578040,-234.736223,80.646646,0.134282,-40.001180,0.000000,NaN,Inf,84.471433,-2.528397,0.997297,0.313143,0.242287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860379,68.267247,68.673502,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438468,68.836646,14.388407,68.581012,-0.055307,0.023492,0.000000,14.333546,80.038693,-0.001773,68.289574,79.773089,68.502894,12.648423,68.557138,79.516635,67.928735,79.153580,-0.000597,0.029357,68.588573,-234.737936,80.745602,0.134050,-40.001154,0.000000,NaN,Inf,84.485637,-2.599077,0.999391,0.312444,0.241580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857895,68.270583,68.659157,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458292,68.835821,14.378332,68.584593,-0.055738,0.023550,0.000000,14.336257,79.978481,-0.001812,68.272847,79.821607,68.474954,12.632374,68.547066,79.490174,67.911470,79.241013,-0.000598,0.029347,68.591255,-234.729153,80.672771,0.133555,-40.000157,0.000000,NaN,Inf,84.463788,-2.619466,0.996533,0.311995,0.241863,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854477,68.280468,68.643151,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446438,68.835821,14.469425,68.584593,-0.054101,0.023542,0.000000,14.334402,80.020427,-0.001538,68.257438,79.862311,68.483131,12.636392,68.554830,79.460612,67.886800,79.277846,-0.000598,0.029315,68.583683,-234.733470,80.726716,0.133348,-40.001311,0.000001,NaN,Inf,84.409164,-2.538636,0.994470,0.312514,0.242063,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.842292,68.267443,68.667539,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.414450,68.836646,14.456081,68.590653,-0.052094,0.023594,0.000000,14.331263,80.020230,-0.001578,68.270501,79.822136,68.484617,12.662126,68.552159,79.539288,67.882906,79.236998,-0.000599,0.029314,68.568652,-234.740219,80.620950,0.132557,-40.001101,-0.000000,NaN,Inf,84.441326,-2.487204,1.001591,0.312507,0.242102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824249,68.269346,68.641205,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460099,68.836646,14.448564,68.595336,-0.052471,0.023653,0.000000,14.334688,79.996688,-0.001747,68.237751,79.862921,68.485959,12.599158,68.551838,79.408255,67.882774,79.150477,-0.000598,0.029324,68.576788,-234.733020,80.648685,0.132636,-40.000682,-0.000000,NaN,Inf,84.529047,-2.512990,1.002888,0.311599,0.241613,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844288,68.255719,68.645229,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459455,68.834170,14.392364,68.595060,-0.055171,0.023699,0.000000,14.337256,80.024753,-0.001456,68.269476,79.831378,68.489211,12.628643,68.549270,79.434456,67.917640,79.170839,-0.000596,0.029327,68.574240,-234.731108,80.698407,0.132784,-40.000787,-0.000000,NaN,Inf,84.498223,-2.526932,1.004158,0.311433,0.240811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.854187,68.265209,68.663863,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427359,68.834995,14.414747,68.598916,-0.055636,0.023702,0.000000,14.331976,80.018819,-0.001495,68.248867,79.823337,68.471266,12.626299,68.545455,79.387779,67.897297,79.220245,-0.000597,0.029318,68.559394,-234.737372,80.632269,0.132037,-40.000708,0.000000,NaN,Inf,84.404359,-2.595821,0.995360,0.314241,0.243598,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.840818,68.275531,68.656418,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427770,68.834995,14.459385,68.598916,-0.053991,0.023668,0.000000,14.338255,80.014638,-0.001658,68.261971,79.847809,68.496463,12.573200,68.551952,79.493801,67.909664,79.212485,-0.000597,0.029309,68.593180,-234.730929,80.664979,0.131183,-40.001783,0.000000,NaN,Inf,84.492312,-2.539557,0.999126,0.312069,0.241027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838584,68.283691,68.665036,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451161,68.834995,14.382135,68.602773,-0.052001,0.023702,0.000000,14.329978,79.981682,-0.001580,68.256885,79.879329,68.493649,12.627237,68.552878,79.497748,67.922009,79.213350,-0.000598,0.029289,68.577755,-234.739206,80.649524,0.131235,-40.000656,-0.000000,NaN,Inf,84.491196,-2.557565,1.002191,0.312504,0.241371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.841172,68.269649,68.660332,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452947,68.834720,14.507737,68.604701,-0.051457,0.023691,0.000000,14.335829,80.011558,-0.001172,68.274633,79.797301,68.500538,12.673707,68.568500,79.547277,67.927410,79.212181,-0.000599,0.029303,68.598830,-234.733519,80.700896,0.131510,-40.000525,0.000001,NaN,Inf,84.427684,-2.569282,0.995224,0.312718,0.241849,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834763,68.301073,68.659079,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697065,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429893,68.834995,14.454443,68.605803,-0.054236,0.023651,0.000000,14.338969,80.025484,-0.001408,68.255220,79.822207,68.478145,12.683698,68.533628,79.490114,67.904944,79.194753,-0.000598,0.029306,68.582702,-234.730216,80.621803,0.131107,-40.001600,-0.000000,NaN,Inf,84.422564,-2.575532,1.003791,0.312511,0.240917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825257,68.269939,68.661566,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429871,68.834995,14.480102,68.605803,-0.055484,0.023597,0.000000,14.334260,80.009498,-0.001472,68.249577,79.875651,68.485055,12.578339,68.531393,79.435371,67.922135,79.120666,-0.000599,0.029297,68.572506,-234.732135,80.676484,0.130785,-40.001311,-0.000000,NaN,Inf,84.485427,-2.565737,1.001701,0.311538,0.241616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805988,68.264378,68.660042,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461497,68.833344,14.528952,68.608833,-0.052217,0.023640,0.000000,14.334545,79.970231,-0.000913,68.265035,79.800890,68.490821,12.618917,68.543814,79.462711,67.920653,79.235710,-0.000600,0.029292,68.581368,-234.736116,80.631737,0.131205,-40.001233,-0.000000,NaN,Inf,84.485484,-2.636810,1.003481,0.313185,0.242138,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834606,68.260584,68.663549,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438917,68.834720,14.441191,68.609659,-0.051751,0.023647,0.000000,14.333831,79.990928,-0.001274,68.246427,79.824542,68.464087,12.628643,68.537442,79.464442,67.896919,79.195492,-0.000600,0.029302,68.561499,-234.736666,80.681440,0.130630,-40.000944,-0.000000,NaN,Inf,84.402254,-2.552815,1.004665,0.311755,0.241031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809956,68.264191,68.643572,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420434,68.834445,14.519810,68.608282,-0.053421,0.023601,0.000000,14.335116,80.054973,-0.001474,68.267974,79.843207,68.499489,12.655049,68.544585,79.516575,67.910305,79.154007,-0.000601,0.029293,68.578110,-234.732428,80.686477,0.130252,-40.000629,-0.000000,NaN,Inf,84.460643,-2.557174,1.000157,0.311231,0.241372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.821665,68.248881,68.683131,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448264,68.833619,14.498972,68.605527,-0.055468,0.023620,0.000000,14.334688,79.959587,-0.001335,68.267720,79.854312,68.504215,12.662614,68.562200,79.420316,67.910881,79.162394,-0.000601,0.029301,68.583642,-234.732200,80.585217,0.131180,-40.000603,-0.000001,NaN,Inf,84.510579,-2.600725,1.006891,0.312180,0.240922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823065,68.287288,68.658355,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452084,68.833619,14.464442,68.605527,-0.055950,0.023597,0.000000,14.331263,80.045889,-0.001429,68.249279,79.852349,68.464057,12.623791,68.545727,79.532280,67.896881,79.253486,-0.000602,0.029296,68.573035,-234.736937,80.598108,0.131695,-40.000577,-0.000000,NaN,Inf,84.434169,-2.595203,1.003510,0.312676,0.242858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798706,68.264577,68.650183,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436763,68.830867,14.542707,68.604701,-0.053128,0.023628,0.000000,14.333546,80.038367,-0.001720,68.246774,79.844399,68.470799,12.665061,68.535426,79.445251,67.889367,79.174638,-0.000602,0.029305,68.570113,-234.733013,80.650807,0.131790,-40.001049,-0.000000,NaN,Inf,84.423803,-2.514985,1.000855,0.312644,0.240845,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778021,68.258432,68.651402,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436517,68.833069,14.429421,68.601671,-0.052003,0.023679,0.000000,14.339397,80.051409,-0.001754,68.245530,79.874128,68.474219,12.712673,68.575433,79.519064,67.901006,79.245296,-0.000603,0.029300,68.580442,-234.726178,80.727142,0.131525,-40.000551,-0.000001,NaN,Inf,84.462638,-2.564784,1.007338,0.312905,0.241677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800971,68.254785,68.660124,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
