OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
4:55:38 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.456622,68.827840,14.408367,68.595611,-0.051639,0.023074,0.000000,14.329408,79.967709,-0.001428,68.265677,79.873398,68.489579,12.572345,68.570842,79.533358,67.910070,79.257670,-0.000621,0.028991,68.625411,-234.739777,80.634268,0.131603,-40.000577,-0.000000,NaN,Inf,84.416837,-2.568980,1.001333,0.310982,0.240312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769787,68.298840,68.668351,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692443,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432243,68.826740,14.450090,68.595611,-0.054294,0.023095,0.000000,14.336828,79.995886,-0.001465,68.273616,79.886666,68.500282,12.667039,68.582796,79.508835,67.929712,79.311941,-0.000619,0.029004,68.623439,-234.731372,80.606773,0.132420,-40.000393,0.000000,NaN,Inf,84.405714,-2.525132,0.996662,0.311436,0.239832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780074,68.287512,68.672601,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449942,68.825639,14.530346,68.594509,-0.054740,0.023140,0.000000,14.338398,80.040767,-0.001537,68.262795,79.877028,68.492980,12.628969,68.570087,79.441628,67.924635,79.233033,-0.000618,0.029021,68.637819,-234.732592,80.640975,0.132953,-40.000997,-0.000000,NaN,Inf,84.470787,-2.505352,1.001237,0.310713,0.239774,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769448,68.286859,68.669190,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463883,68.827840,14.489396,68.594785,-0.052816,0.023117,0.000000,14.340111,80.012734,-0.001231,68.285541,79.917075,68.510178,12.691854,68.571076,79.504783,67.937148,79.217605,-0.000617,0.028994,68.640336,15.819066,80.648071,0.132429,-40.000918,-0.000001,NaN,Inf,84.431317,-2.560193,1.005566,0.307767,0.236644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789552,68.286602,68.670474,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450567,68.828391,14.507447,68.596713,-0.051052,0.023106,0.000000,14.336400,80.019974,-0.001214,68.268918,79.795110,68.492589,12.653071,68.548492,79.457395,67.900027,79.246217,-0.000617,0.028994,68.641055,15.845713,80.618745,0.132041,-40.001311,-0.000000,NaN,Inf,84.386024,-2.581327,1.001764,0.308379,0.236506,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782355,68.288131,68.654158,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428076,68.825914,14.497774,68.596437,-0.051721,0.023069,0.000000,14.328694,79.987098,-0.001258,68.267613,79.867486,68.487075,12.617797,68.557112,79.500701,67.913269,79.228553,-0.000618,0.028999,68.618256,15.828818,80.599944,0.132044,-40.000761,-0.000000,NaN,Inf,84.422691,-2.523411,1.003936,0.306754,0.235457,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774349,68.291347,68.658663,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446814,68.825914,14.480014,68.596437,-0.054161,0.023057,0.000000,14.335401,79.939871,-0.001134,68.278716,79.833259,68.476655,12.688123,68.556666,79.441239,67.905321,79.304964,-0.000618,0.028991,68.633091,15.890332,80.678604,0.132530,-40.001705,-0.000000,NaN,Inf,84.481281,-2.549491,1.004831,0.309474,0.237405,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769747,68.275517,68.667345,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455694,68.827565,14.525141,68.598090,-0.054179,0.023035,0.000000,14.334545,79.999160,-0.000865,68.254268,79.828829,68.467501,12.580256,68.555409,79.490580,67.930603,79.238648,-0.000619,0.028978,68.639617,15.933125,80.599758,0.132412,-40.000761,-0.000000,NaN,Inf,84.430399,-2.486028,1.002298,0.308606,0.236489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788022,68.285070,68.684297,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446348,68.826740,14.459794,68.597539,-0.051635,0.023038,0.000000,14.338541,80.017375,-0.001264,68.268964,79.914368,68.490893,12.621281,68.563425,79.450571,67.911302,79.199385,-0.000619,0.028948,68.626635,15.946966,80.642586,0.132541,-40.001101,-0.000000,NaN,Inf,84.407955,-2.559488,1.004804,0.308784,0.237578,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791047,68.286434,68.664178,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445694,68.827565,14.526803,68.601395,-0.051096,0.023006,0.000000,14.334117,80.022430,-0.001312,68.261279,79.897924,68.494353,12.627461,68.566887,79.429198,67.926435,79.236751,-0.000620,0.028933,68.629276,15.874772,80.547282,0.132763,-40.001180,-0.000000,NaN,Inf,84.432492,-2.568726,1.000931,0.308547,0.236719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.826918,68.284075,68.659768,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457266,68.827565,14.500648,68.601395,-0.052768,0.023011,0.000000,14.331691,80.068872,-0.001157,68.277007,79.816878,68.495634,12.639553,68.558190,79.473384,67.909005,79.230080,-0.000621,0.028900,68.629726,15.980811,80.676526,0.132229,-40.000446,-0.000001,NaN,Inf,84.435092,-2.556700,1.005615,0.308566,0.237435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796203,68.284109,68.647338,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456503,68.826189,14.432877,68.599743,-0.054714,0.023049,0.000000,14.336828,80.014845,-0.001565,68.287201,79.769224,68.498616,12.635066,68.565747,79.488137,67.925928,79.243870,-0.000621,0.028875,68.647371,15.949848,80.693900,0.132276,-40.000551,-0.000000,NaN,Inf,84.403693,-2.544117,1.003001,0.309743,0.237923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807911,68.283351,68.665911,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432207,68.825639,14.471577,68.595611,-0.054783,0.023039,0.000000,14.338398,80.005464,-0.001598,68.265148,79.931931,68.508127,12.668119,68.571519,79.497041,67.947383,79.193855,-0.000621,0.028838,68.629841,16.045279,80.629880,0.132409,-40.000525,0.000000,NaN,Inf,84.411743,-2.552989,0.998365,0.310085,0.237623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.832378,68.294944,68.669481,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692810,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443260,68.827565,14.470099,68.593132,-0.052094,0.023025,0.000000,14.334830,79.978362,-0.001454,68.268509,79.922191,68.494880,12.698319,68.580718,79.488258,67.914170,79.171515,-0.000622,0.028825,68.647259,15.935051,80.607549,0.132707,-40.000420,-0.000000,NaN,Inf,84.469785,-2.608827,1.002728,0.309810,0.237471,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.838664,68.289592,68.667876,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450816,68.825914,14.405813,68.590102,-0.051383,0.023078,0.000000,14.335829,80.100795,-0.001417,68.265738,79.870560,68.499525,12.622159,68.554599,79.523319,67.928015,79.259195,-0.000623,0.028816,68.629606,15.953444,80.574937,0.133131,-40.001836,-0.000000,NaN,Inf,84.441696,-2.591859,1.001858,0.309162,0.237686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.844970,68.292575,68.661347,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437733,68.825914,14.415467,68.590102,-0.053026,0.023117,0.000000,14.335401,80.036463,-0.001627,68.273889,79.834558,68.488588,12.632986,68.583570,79.425104,67.935393,79.178942,-0.000623,0.028807,68.624125,15.947108,80.615788,0.133840,-40.001075,0.000000,NaN,Inf,84.419541,-2.541970,0.996886,0.309128,0.237170,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.855226,68.303670,68.669967,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445318,68.826464,14.411675,68.590102,-0.054976,0.023189,0.000000,14.335544,80.097241,-0.001628,68.241595,79.864427,68.473221,12.688429,68.554479,79.484571,67.937385,79.230505,-0.000624,0.028793,68.629411,15.983023,80.759674,0.134907,-40.000367,0.000000,NaN,Inf,84.455052,-2.607680,0.998458,0.308685,0.236927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847343,68.291208,68.651177,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456292,68.824538,14.490125,68.587072,-0.055167,0.023266,0.000000,14.333831,79.996975,-0.001334,68.262547,79.892928,68.496654,12.657680,68.566279,79.483021,67.936029,79.213612,-0.000624,0.028782,68.628891,15.971629,80.599534,0.135148,-40.001390,0.000000,NaN,Inf,84.435012,-2.572187,0.997671,0.310262,0.238223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847917,68.281388,68.661044,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450912,68.823988,14.441901,68.588174,-0.052333,0.023278,0.000000,14.335401,80.058200,-0.001620,68.284380,79.945016,68.489134,12.659087,68.569981,79.547990,67.939722,79.235586,-0.000626,0.028762,68.648680,15.922823,80.606488,0.135229,-40.000787,-0.000000,NaN,Inf,84.403306,-2.583111,1.002340,0.310026,0.237649,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.852033,68.280101,68.679695,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435880,68.824263,14.391450,68.584869,-0.051680,0.023382,0.000000,14.331548,80.013324,-0.001662,68.258198,79.870665,68.491412,12.610374,68.555214,79.559457,67.902121,79.154357,-0.000626,0.028750,68.646444,16.114076,80.620746,0.135290,-40.000761,0.000000,NaN,Inf,84.418902,-2.561145,0.999376,0.309426,0.237804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823978,68.276559,68.657498,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450131,68.824263,14.488553,68.584869,-0.053327,0.023449,0.000000,14.336686,79.955048,-0.001356,68.255324,79.805792,68.480287,12.626277,68.553647,79.501521,67.929587,79.230178,-0.000626,0.028735,68.638194,15.994175,80.707136,0.135197,-40.000839,0.000000,NaN,Inf,84.458433,-2.592288,0.996922,0.308102,0.235982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822412,68.274161,68.652528,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461154,68.824813,14.424398,68.582941,-0.055053,0.023467,0.000000,14.335972,79.988983,-0.001618,68.262402,79.841627,68.493286,12.597996,68.576213,79.562088,67.920912,79.145885,-0.000626,0.028692,68.649825,15.989687,80.694186,0.134795,-40.001416,-0.000000,NaN,Inf,84.419746,-2.564628,1.002659,0.309807,0.237799,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845796,68.296312,68.644690,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444018,68.824538,14.520627,68.582114,-0.055010,0.023484,0.000000,14.335687,79.975786,-0.001692,68.269748,79.872042,68.480330,12.651868,68.566579,79.590812,67.936213,79.211223,-0.000626,0.028691,68.641059,16.011390,80.656537,0.135087,-40.001101,0.000000,NaN,Inf,84.390396,-2.617240,0.997458,0.309631,0.238356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.858190,68.264225,68.657902,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449225,68.826464,14.523735,68.584042,-0.053207,0.023541,0.000000,14.336828,79.969409,-0.001381,68.293402,79.784980,68.515940,12.589717,68.567278,79.527904,67.954632,79.205508,-0.000627,0.028670,68.663499,16.033700,80.678400,0.135450,-40.001521,-0.000001,NaN,Inf,84.436613,-2.585031,1.005304,0.310084,0.237009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.877170,68.312739,68.679634,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693177,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466031,68.826464,14.539174,68.584042,-0.051786,0.023571,0.000000,14.339112,80.014023,-0.001343,68.272672,79.788400,68.512959,12.648442,68.568870,79.502318,67.927513,79.184285,-0.000628,0.028676,68.644813,16.008087,80.654904,0.135753,-40.000603,-0.000001,NaN,Inf,84.424408,-2.607605,1.005157,0.309331,0.236115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.847598,68.312668,68.656689,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450386,68.822061,14.584706,68.581012,-0.052635,0.023649,0.000000,14.334973,80.007433,-0.001651,68.248761,79.779226,68.491796,12.698135,68.560171,79.551473,67.915490,79.262909,-0.000628,0.028674,68.638237,16.091739,80.697918,0.135618,-40.000708,-0.000001,NaN,Inf,84.378823,-2.595916,1.005056,0.310236,0.237607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.843475,68.289417,68.652987,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426221,68.822612,14.439141,68.581288,-0.054889,0.023702,0.000000,14.334117,80.020142,-0.001653,68.266451,79.855528,68.496609,12.621099,68.571638,79.530081,67.938714,79.298129,-0.000628,0.028676,68.650985,16.055602,80.705546,0.135320,-40.000865,-0.000001,NaN,Inf,84.416855,-2.526747,1.009295,0.309953,0.237099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.857428,68.297974,68.677857,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450257,68.823988,14.507021,68.579360,-0.054003,0.023769,0.000000,14.347531,80.019337,-0.001643,68.246008,79.895420,68.495311,12.644464,68.548305,79.560609,67.922698,79.225189,-0.000628,0.028647,68.643335,16.107578,80.726140,0.134954,-40.000787,-0.000000,NaN,Inf,84.463532,-2.560421,1.002192,0.311324,0.237393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.849483,68.288360,68.648969,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465672,68.820961,14.475121,68.577983,-0.051549,0.023757,0.000000,14.334688,79.985737,-0.001922,68.248998,79.869256,68.491128,12.605846,68.558672,79.494471,67.921551,79.257890,-0.000628,0.028638,68.656660,16.065526,80.743481,0.135318,-40.000157,-0.000000,NaN,Inf,84.419130,-2.561365,1.003928,0.310283,0.238337,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.845716,68.281264,68.651978,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462862,68.820961,14.492720,68.577983,-0.051808,0.023780,0.000000,14.339254,80.065648,-0.001913,68.291295,79.878858,68.515973,12.693281,68.576873,79.532611,67.956252,79.257559,-0.000627,0.028641,68.668828,16.122439,80.656026,0.135667,-40.000761,-0.000000,NaN,Inf,84.374291,-2.536454,1.000653,0.309568,0.238448,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.860583,68.311525,68.677097,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436787,68.823713,14.529189,68.577983,-0.054255,0.023872,0.000000,14.336257,79.942198,-0.001625,68.272609,79.802927,68.490029,12.639063,68.555909,79.588613,67.924123,79.298311,-0.000627,0.028649,68.644337,16.089905,80.667224,0.135607,-40.001600,-0.000000,NaN,Inf,84.381909,-2.571394,1.002064,0.309695,0.237498,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.822595,68.298043,68.676159,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457532,68.824263,14.479094,68.575228,-0.055286,0.023915,0.000000,14.334973,79.966574,-0.001884,68.263067,79.934029,68.489919,12.597975,68.548731,79.543813,67.914096,79.179167,-0.000627,0.028652,68.659584,16.040377,80.673118,0.135160,-40.001731,-0.000001,NaN,Inf,84.455421,-2.509661,1.006400,0.309311,0.237093,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.825393,68.290033,68.659905,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468121,68.824538,14.520954,68.574953,-0.055124,0.023933,0.000000,14.339825,80.014737,-0.001941,68.276875,79.812180,68.478376,12.706902,68.568782,79.541983,67.923429,79.259926,-0.000628,0.028640,68.656461,16.075587,80.699507,0.135481,-39.999974,-0.000000,NaN,Inf,84.399667,-2.586221,1.001491,0.308678,0.237032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824241,68.288049,68.653855,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448446,68.824538,14.422697,68.574953,-0.052491,0.023965,0.000000,14.336115,79.953006,-0.001680,68.261244,79.910481,68.501933,12.667630,68.566154,79.534524,67.931806,79.241197,-0.000628,0.028636,68.666852,16.120776,80.623681,0.135010,-40.001128,-0.000000,NaN,Inf,84.371228,-2.536853,1.003652,0.308782,0.237263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812889,68.300805,68.662226,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445979,68.822612,14.492573,68.571647,-0.052789,0.024017,0.000000,14.331976,80.002802,-0.001882,68.255459,79.832758,68.492468,12.718955,68.569575,79.512947,67.935544,79.189882,-0.000628,0.028621,68.668914,16.058877,80.619379,0.135015,-40.000157,0.000000,NaN,Inf,84.424595,-2.558837,0.998218,0.309738,0.237767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820463,68.288426,68.667209,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458938,68.822337,14.505410,68.570546,-0.055363,0.024081,0.000000,14.334117,79.955421,-0.001923,68.251078,79.841071,68.475897,12.649483,68.565471,79.619231,67.917408,79.270868,-0.000628,0.028646,68.624024,16.136828,80.630983,0.135306,-40.000734,-0.000000,NaN,Inf,84.410776,-2.594897,1.003224,0.308658,0.236696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799740,68.287648,68.654903,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445559,68.824538,14.413113,68.564761,-0.056259,0.024143,0.000000,14.330835,79.969463,-0.001597,68.270274,79.802053,68.516326,12.684862,68.580137,79.445147,67.922603,79.228571,-0.000628,0.028639,68.670105,16.043131,80.713196,0.134906,-40.000629,-0.000000,NaN,Inf,84.393928,-2.522881,1.003214,0.309342,0.237007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.816061,68.294416,68.678381,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430660,68.822337,14.504169,68.561180,-0.055375,0.024218,0.000000,14.332262,80.032996,-0.001684,68.267628,79.824272,68.482901,12.623648,68.567488,79.532627,67.912452,79.207634,-0.000627,0.028618,68.636871,16.143998,80.632391,0.134641,-40.000525,0.000000,NaN,Inf,84.432430,-2.558811,0.997754,0.308367,0.237783,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793030,68.290913,68.660756,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456854,68.822337,14.440383,68.561180,-0.052816,0.024299,0.000000,14.339540,79.993858,-0.001846,68.274087,79.912931,68.492305,12.677091,68.549455,79.513176,67.916878,79.271230,-0.000627,0.028607,68.657389,16.145861,80.764159,0.134790,-40.000052,-0.000001,NaN,Inf,84.470684,-2.563879,1.005094,0.308993,0.237030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791213,68.293668,68.653542,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452507,68.821236,14.413816,68.557875,-0.053366,0.024338,0.000000,14.337685,79.948365,-0.001712,68.255441,79.950710,68.501543,12.632660,68.578653,79.575698,67.923466,79.294514,-0.000627,0.028634,68.660630,16.143021,80.689046,0.134783,-40.001128,0.000000,NaN,Inf,84.399582,-2.522088,0.998861,0.308633,0.237268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800034,68.314968,68.662619,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431599,68.821786,14.486199,68.553193,-0.055183,0.024402,0.000000,14.332119,80.033180,-0.001297,68.259401,79.858241,68.482001,12.653684,68.540811,79.487991,67.896679,79.297437,-0.000627,0.028687,68.669141,16.195873,80.653948,0.135174,-40.000682,0.000000,NaN,Inf,84.410273,-2.511761,0.997323,0.310079,0.237983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.803765,68.308307,68.658709,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430542,68.821236,14.404784,68.549887,-0.056364,0.024504,0.000000,14.332833,79.979306,-0.001574,68.279630,79.834426,68.499905,12.639716,68.572025,79.523582,67.945750,79.259300,-0.000627,0.028698,68.681950,16.071876,80.679136,0.134583,-40.000393,-0.000000,NaN,Inf,84.467583,-2.482852,1.003783,0.309669,0.237401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823327,68.323307,68.669096,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468752,68.822887,14.462398,68.548235,-0.053875,0.024587,0.000000,14.334260,79.957525,-0.001467,68.258834,79.796381,68.506056,12.647831,68.550738,79.513437,67.926883,79.138133,-0.000627,0.028719,68.653693,16.135658,80.665552,0.134458,-40.001285,0.000000,NaN,Inf,84.469903,-2.559629,0.998215,0.309217,0.238232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806623,68.296198,68.666450,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463072,68.822887,14.449710,68.548235,-0.052681,0.024619,0.000000,14.334973,79.986840,-0.001031,68.275222,79.945075,68.486243,12.651970,68.555032,79.471940,67.935072,79.190430,-0.000626,0.028736,68.663899,16.079760,80.593497,0.133984,-40.000944,-0.000001,NaN,Inf,84.418263,-2.564159,1.004752,0.309568,0.238240,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.805097,68.302571,68.656347,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421691,68.822612,14.397071,68.545756,-0.053189,0.024651,0.000000,14.330407,79.973121,-0.001421,68.257485,79.828589,68.498700,12.580032,68.581629,79.440319,67.924693,79.269443,-0.000625,0.028755,68.677555,16.214344,80.747357,0.133437,-40.001233,0.000000,NaN,Inf,84.383266,-2.599007,0.999076,0.309838,0.237623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823785,68.284682,68.665924,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441984,68.823162,14.523764,68.540798,-0.055084,0.024699,0.000000,14.335259,79.950515,-0.001596,68.259753,79.904426,68.489360,12.664490,68.566466,79.594785,67.917412,79.187125,-0.000624,0.028754,68.660400,16.123530,80.718272,0.133666,-40.001390,0.000000,NaN,Inf,84.495329,-2.531201,0.998293,0.309322,0.237641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806136,68.286149,68.654492,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462712,68.822061,14.408154,68.539696,-0.056269,0.024722,0.000000,14.334973,79.953825,-0.001437,68.287207,79.895044,68.520003,12.591124,68.587557,79.523604,67.940490,79.284457,-0.000625,0.028769,68.692015,16.150648,80.616339,0.133843,-40.000656,-0.000001,NaN,Inf,84.440760,-2.583750,1.005663,0.309128,0.238074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.855056,68.302668,68.699580,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444998,68.822061,14.557425,68.539696,-0.054699,0.024773,0.000000,14.332404,79.930500,-0.001541,68.251819,79.836922,68.494184,12.651196,68.558403,79.482735,67.919402,79.282052,-0.000626,0.028775,68.674777,16.104266,80.652439,0.133450,-40.001049,0.000000,NaN,Inf,84.383418,-2.536092,0.996228,0.310658,0.238982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.817608,68.302616,68.664377,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432521,68.820135,14.466736,68.539420,-0.053110,0.024764,0.000000,14.335401,80.014072,-0.001829,68.272296,79.863147,68.481414,12.622709,68.549370,79.569829,67.932125,79.252727,-0.000624,0.028789,68.678329,16.061317,80.778294,0.133254,-40.001154,-0.000001,NaN,Inf,84.431476,-2.516750,1.007783,0.309696,0.239489,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812735,68.327676,68.667948,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466129,68.819034,14.423267,68.539971,-0.054376,0.024798,0.000000,14.336686,80.026797,-0.001671,68.267483,79.893833,68.507777,12.626441,68.575742,79.519938,67.926445,79.332367,-0.000624,0.028787,68.682603,16.117080,80.693105,0.133486,-40.000577,-0.000000,NaN,Inf,84.463428,-2.550780,1.002371,0.309582,0.237494,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.834937,68.295010,68.649388,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465919,68.820135,14.529628,68.538869,-0.056827,0.024797,0.000000,14.338541,79.919966,-0.001520,68.268781,79.897475,68.482187,12.616061,68.541413,79.478115,67.915276,79.242481,-0.000624,0.028805,68.677290,16.075123,80.715518,0.133482,-40.000839,0.000000,NaN,Inf,84.404049,-2.547771,0.999304,0.309763,0.238005,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.791901,68.291862,68.666903,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435728,68.820135,14.501631,68.536390,-0.056642,0.024729,0.000000,14.331691,79.952505,-0.001770,68.272907,79.894361,68.499155,12.605786,68.577095,79.498319,67.937315,79.256036,-0.000624,0.028825,68.686793,16.125377,80.577325,0.133031,-40.000367,-0.000000,NaN,Inf,84.372796,-2.541375,1.004404,0.310152,0.238050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.818422,68.304263,68.682277,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441847,68.820135,14.462145,68.536390,-0.054804,0.024755,0.000000,14.331548,79.943536,-0.001772,68.267103,79.772390,68.490003,12.657191,68.580413,79.477967,67.928558,79.231733,-0.000625,0.028837,68.664037,16.198912,80.701836,0.132870,-40.000708,-0.000000,NaN,Inf,84.454718,-2.553564,1.004565,0.310380,0.239075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809272,68.308828,68.690565,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463718,68.822061,14.492166,68.540247,-0.053375,0.024759,0.000000,14.335259,79.956236,-0.001437,68.289995,79.932528,68.495874,12.649483,68.578386,79.475973,67.939139,79.207693,-0.000624,0.028898,68.696046,16.093829,80.611403,0.132790,-40.000446,-0.000000,NaN,Inf,84.438104,-2.562467,1.001406,0.309377,0.238781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820543,68.310543,68.672048,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447792,68.820410,14.390298,68.545205,-0.053840,0.024802,0.000000,14.336543,79.990698,-0.001639,68.285306,79.901325,68.496072,12.651093,68.568191,79.447107,67.958121,79.186776,-0.000624,0.028911,68.678952,16.149428,80.661309,0.132750,-40.000577,-0.000000,NaN,Inf,84.380689,-2.590523,1.001967,0.310759,0.239572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808276,68.309079,68.661094,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424539,68.819860,14.472811,68.547133,-0.056200,0.024872,0.000000,14.329550,80.022113,-0.001709,68.268477,79.915124,68.495398,12.643122,68.573753,79.421698,67.938676,79.217656,-0.000623,0.028920,68.680293,16.103381,80.640285,0.132654,-40.000367,0.000000,NaN,Inf,84.422242,-2.624713,0.996021,0.309987,0.238324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.813004,68.293021,68.672832,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439858,68.819860,14.414338,68.547133,-0.056691,0.024881,0.000000,14.331691,79.992056,-0.001445,68.245084,79.876006,68.487014,12.729762,68.547904,79.480555,67.903468,79.202330,-0.000622,0.028911,68.681674,16.133746,80.552525,0.132696,-40.000498,-0.000000,NaN,Inf,84.484837,-2.582818,1.003346,0.308612,0.237368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800882,68.287128,68.653441,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697139,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456069,68.819585,14.431410,68.547133,-0.054855,0.024904,0.000000,14.335116,80.003490,-0.001404,68.270743,79.869035,68.508055,12.710675,68.575189,79.533688,67.949276,79.212774,-0.000623,0.028923,68.698266,16.053812,80.651071,0.133527,-40.001154,0.000000,NaN,Inf,84.443227,-2.558751,0.998233,0.309648,0.237904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.824828,68.298199,68.679684,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426360,68.819860,14.482901,68.547959,-0.053428,0.024913,0.000000,14.335829,80.040650,-0.001464,68.261327,79.846195,68.496452,12.645160,68.562334,79.500176,67.935216,79.269152,-0.000624,0.028929,68.693387,16.150684,80.739401,0.134032,-40.000682,0.000000,NaN,Inf,84.406316,-2.598937,0.998294,0.309544,0.238295,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.812811,68.294075,68.657322,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999007,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428205,68.818484,14.398340,68.546582,-0.054158,0.024933,0.000000,14.330692,80.053817,-0.001167,68.279965,79.898073,68.483475,12.676399,68.571804,79.475807,67.936523,79.187292,-0.000624,0.028944,68.691379,16.137834,80.683358,0.134168,-40.001311,-0.000000,NaN,Inf,84.479891,-2.541937,1.003919,0.310005,0.237472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.823106,68.310613,68.662784,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460876,68.818209,14.433850,68.548510,-0.056140,0.025005,0.000000,14.334973,80.073625,-0.001020,68.272262,79.840465,68.503352,12.752783,68.562585,79.538435,67.930428,79.207897,-0.000624,0.028952,68.694000,16.096005,80.626944,0.133917,-40.000970,0.000000,NaN,Inf,84.473500,-2.602739,0.997930,0.309986,0.238343,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814724,68.290999,68.664589,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448933,68.818209,14.418128,68.548510,-0.056448,0.025089,0.000000,14.327981,79.963013,-0.001441,68.280126,79.848417,68.509349,12.661617,68.596023,79.474889,67.944170,79.260487,-0.000623,0.028945,68.694846,16.106899,80.613589,0.134047,-40.000839,0.000000,NaN,Inf,84.384544,-2.581664,0.998131,0.309695,0.237253,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.810331,68.317787,68.680401,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429885,68.819585,14.396151,68.545756,-0.054110,0.025132,0.000000,14.329978,79.989527,-0.001462,68.265961,79.899634,68.482180,12.750887,68.570093,79.471345,67.934062,79.239468,-0.000622,0.028929,68.684386,16.194225,80.648218,0.133793,-40.000865,0.000000,NaN,Inf,84.416943,-2.557185,0.997868,0.309357,0.237912,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.806853,68.306823,68.674039,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
