OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
5:00:59 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.459858,68.802248,14.500953,68.541624,-0.054681,0.025848,0.000000,14.332119,79.933484,-0.001160,68.265884,79.808860,68.503835,12.671954,68.578451,79.460122,67.967670,79.250914,-0.000626,0.029167,68.808292,16.094628,80.665533,0.140457,-40.000970,0.000001,NaN,Inf,84.431173,-2.575419,0.995397,0.312612,0.241698,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767005,68.271525,68.674378,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.481649,68.800872,14.521369,68.540247,-0.054284,0.025885,0.000000,14.334830,80.009415,-0.001437,68.280631,79.824404,68.479994,12.563902,68.556681,79.475871,67.947174,79.205632,-0.000626,0.029156,68.818918,16.093893,80.753739,0.140997,-40.000315,-0.000000,NaN,Inf,84.371345,-2.587642,1.002842,0.312647,0.241947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766853,68.276363,68.673844,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.485995,68.798671,14.455234,68.544103,-0.056518,0.025850,0.000000,14.336686,79.969594,-0.001510,68.293186,79.873853,68.513967,12.656945,68.574035,79.409927,67.968137,79.298086,-0.000625,0.029204,68.838095,16.128403,80.626536,0.141659,-40.000970,0.000000,NaN,Inf,84.347282,-2.551922,0.999701,0.311914,0.239925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769655,68.288314,68.685234,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.404210,68.799772,14.442594,68.540798,-0.057136,0.025910,0.000000,14.335972,79.967573,-0.001346,68.281029,80.028268,68.492394,12.563902,68.576568,79.499504,67.947991,79.346018,-0.000623,0.029184,68.827168,16.254697,80.547180,0.141502,-40.000551,0.000000,NaN,Inf,84.296930,-2.553839,0.997876,0.311947,0.239766,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780913,68.282531,68.678401,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693397,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415879,68.799772,14.410110,68.540798,-0.055625,0.025928,0.000000,14.333118,80.020614,-0.001378,68.287432,79.826427,68.509016,12.728416,68.592364,79.511970,67.973986,79.240486,-0.000624,0.029173,68.805890,16.154536,80.644668,0.141454,-40.000944,-0.000000,NaN,Inf,84.520020,-2.498887,1.002665,0.311911,0.240182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772600,68.277124,68.677780,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467957,68.799772,14.422817,68.539971,-0.054337,0.025875,0.000000,14.332547,80.029032,-0.001670,68.278042,79.874913,68.512317,12.618876,68.603565,79.391447,67.963281,79.237303,-0.000624,0.029232,68.809303,16.226166,80.579487,0.141235,-40.001338,0.000000,NaN,Inf,84.488288,-2.601536,0.999600,0.312142,0.240572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770083,68.284584,68.683706,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697065,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431125,68.799221,14.449971,68.542450,-0.055451,0.025840,0.000000,14.335972,79.967899,-0.001543,68.276704,79.826520,68.491161,12.657374,68.562030,79.598269,67.964012,79.381115,-0.000624,0.029229,68.804244,16.142129,80.666449,0.140957,-40.001101,0.000000,NaN,Inf,84.346908,-2.593144,0.996880,0.312419,0.241781,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765136,68.273397,68.661163,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.414022,68.798946,14.394359,68.539145,-0.057398,0.025802,0.000000,14.335687,80.021875,-0.001403,68.275324,79.823148,68.511273,12.664429,68.576329,79.535074,67.961375,79.360751,-0.000625,0.029210,68.840054,16.038958,80.640711,0.140470,-40.000944,-0.000000,NaN,Inf,84.446307,-2.489432,1.001306,0.312419,0.240329,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769870,68.288944,68.693022,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696919,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.400969,68.798946,14.501728,68.539145,-0.058531,0.025809,0.000000,14.336828,79.996867,-0.001647,68.291657,80.001185,68.505972,12.659698,68.583914,79.479825,67.962439,79.258072,-0.000625,0.029207,68.836565,16.180235,80.646258,0.139757,-40.001600,0.000000,NaN,Inf,84.492511,-2.501574,0.998636,0.312512,0.241270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785762,68.280730,68.699903,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.998977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420540,68.796194,14.426337,68.539971,-0.055628,0.025848,0.000000,14.329550,79.932713,-0.001611,68.293209,79.910738,68.513388,12.639696,68.584265,79.543768,67.960675,79.240836,-0.000624,0.029220,68.833160,16.248111,80.593621,0.139062,-40.000839,-0.000001,NaN,Inf,84.528014,-2.577209,1.006997,0.312710,0.240503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777802,68.298544,68.674036,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454537,68.801147,14.400946,68.539420,-0.054288,0.025877,0.000000,14.329978,79.912875,-0.001412,68.289249,79.917177,68.506486,12.575689,68.589001,79.593579,67.972073,79.267219,-0.000625,0.029217,68.838701,16.131705,80.547876,0.138981,-40.000813,-0.000000,NaN,Inf,84.447610,-2.581437,1.000402,0.312852,0.240636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781290,68.304944,68.689999,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442693,68.798396,14.524974,68.536390,-0.055328,0.025905,0.000000,14.335116,79.991232,-0.001658,68.272097,79.911918,68.474543,12.591267,68.577836,79.528962,67.940658,79.391849,-0.000627,0.029207,68.793434,16.100414,80.576182,0.138591,-40.001023,0.000000,NaN,Inf,84.384677,-2.580198,0.996292,0.311479,0.239678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753508,68.277147,68.664838,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440133,68.799772,14.457627,68.534738,-0.057230,0.025941,0.000000,14.341538,80.065644,-0.001621,68.297617,79.987213,68.491124,12.601604,68.594006,79.537176,67.966778,79.383905,-0.000628,0.029206,68.802033,16.128168,80.568082,0.138618,-40.001364,-0.000001,NaN,Inf,84.414066,-2.458287,1.005697,0.311944,0.239443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755126,68.278349,68.672655,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456240,68.799772,14.468778,68.534738,-0.058312,0.025958,0.000000,14.336828,79.972842,-0.001303,68.287298,79.931336,68.508411,12.687919,68.574297,79.466298,67.986327,79.279619,-0.000628,0.029194,68.818153,16.254897,80.712174,0.138724,-40.000865,-0.000000,NaN,Inf,84.422395,-2.490173,1.001211,0.310962,0.240044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785708,68.304791,68.680971,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420062,68.797845,14.475340,68.534738,-0.056300,0.025944,0.000000,14.339825,80.059845,-0.001329,68.287942,79.848566,68.514372,12.610168,68.581092,79.498305,67.970757,79.299756,-0.000629,0.029182,68.817558,16.070336,80.668670,0.139114,-40.001023,-0.000000,NaN,Inf,84.378680,-2.585443,1.000867,0.312380,0.240812,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738893,68.293708,68.693670,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.397750,68.798671,14.416044,68.533361,-0.054833,0.025912,0.000000,14.330692,79.904599,-0.001371,68.296514,80.003657,68.511689,12.694343,68.599195,79.644164,67.975232,79.360490,-0.000631,0.029188,68.832748,16.234649,80.786475,0.139286,-40.000288,-0.000000,NaN,Inf,84.474991,-2.555245,1.003833,0.312395,0.240081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756988,68.299339,68.708116,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468389,68.800047,14.470978,68.534738,-0.054691,0.025954,0.000000,14.331405,80.009259,-0.001179,68.284295,79.797425,68.502710,12.661290,68.570673,79.475706,67.969995,79.281216,-0.000630,0.029198,68.796551,16.179899,80.699082,0.139619,-40.001023,-0.000000,NaN,Inf,84.536498,-2.515622,1.001271,0.311591,0.240719,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733881,68.271230,68.682935,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432812,68.800047,14.412889,68.534738,-0.056933,0.025927,0.000000,14.334545,79.978894,-0.000939,68.297801,79.913134,68.489408,12.672749,68.576907,79.611999,67.962389,79.269664,-0.000627,0.029198,68.810069,16.182054,80.666490,0.139828,-40.000970,-0.000000,NaN,Inf,84.346012,-2.567951,1.000179,0.311437,0.239737,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737203,68.266654,68.681568,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442886,68.797845,14.374088,68.533636,-0.056971,0.025868,0.000000,14.336686,79.950145,-0.001308,68.300038,79.871417,68.504968,12.712735,68.597877,79.559868,67.982524,79.322735,-0.000629,0.029158,68.848672,16.145140,80.652804,0.139734,-40.001023,0.000000,NaN,Inf,84.442549,-2.568737,0.998620,0.312003,0.239865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764813,68.276400,68.680079,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452730,68.797295,14.480341,68.536115,-0.055201,0.025900,0.000000,14.331548,79.910849,-0.001096,68.302994,79.890807,68.522899,12.603033,68.613319,79.560760,67.983423,79.271401,-0.000630,0.029151,68.839648,16.234192,80.779499,0.139767,-40.001285,0.000001,NaN,Inf,84.420353,-2.518730,0.995236,0.311315,0.239889,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779833,68.311386,68.694691,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.998967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.478079,68.797845,14.423957,68.536941,-0.053875,0.025879,0.000000,14.338113,80.041952,-0.000902,68.299324,79.980052,68.519843,12.648258,68.592801,79.580363,67.963507,79.238298,-0.000630,0.029161,68.831015,16.059762,80.679032,0.139975,-40.000839,-0.000000,NaN,Inf,84.385725,-2.588509,1.001910,0.311602,0.240209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770543,68.296271,68.696400,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418638,68.798946,14.509048,68.536666,-0.054599,0.025833,0.000000,14.331976,80.051670,-0.001197,68.275277,79.785651,68.488068,12.649463,68.572240,79.479862,67.975467,79.275584,-0.000630,0.029171,68.801163,16.085624,80.608937,0.139350,-40.000577,0.000000,NaN,Inf,84.317548,-2.592647,0.996262,0.312819,0.240651,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728799,68.259908,68.651831,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693397,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453384,68.798946,14.499978,68.536666,-0.057189,0.025835,0.000000,14.338398,79.925870,-0.001167,68.269997,79.919749,68.469092,12.629621,68.574462,79.650077,67.949355,79.258335,-0.000629,0.029162,68.807449,16.189517,80.656801,0.139341,-40.000892,-0.000001,NaN,Inf,84.479960,-2.577515,1.006270,0.311953,0.239956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723539,68.258804,68.667296,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445971,68.798671,14.388076,68.535840,-0.057303,0.025825,0.000000,14.330264,79.966767,-0.000977,68.299749,79.844690,68.493093,12.609416,68.588492,79.538615,67.961024,79.254119,-0.000629,0.029154,68.811605,16.221093,80.594988,0.139237,-40.000000,-0.000000,NaN,Inf,84.385604,-2.563935,1.003224,0.310987,0.239330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725512,68.267430,68.685191,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463599,68.797570,14.460622,68.535564,-0.055394,0.025812,0.000000,14.332975,79.975036,-0.001062,68.295211,79.839280,68.520687,12.627624,68.587409,79.578648,67.980574,79.252260,-0.000630,0.029125,68.855825,16.195253,80.702121,0.138836,-40.000813,0.000000,NaN,Inf,84.405443,-2.578667,0.995992,0.312196,0.240373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736481,68.298778,68.693091,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.406777,68.796469,14.429612,68.534738,-0.053845,0.025882,0.000000,14.338113,79.980337,-0.001308,68.280125,79.982164,68.518919,12.683168,68.583977,79.509956,67.959973,79.239441,-0.000629,0.029115,68.826264,16.151490,80.663205,0.138398,-40.001495,0.000000,NaN,Inf,84.356522,-2.599567,0.999794,0.312159,0.240518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748010,68.304909,68.685803,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.401983,68.798396,14.422589,68.535013,-0.056270,0.025809,0.000000,14.329122,79.971510,-0.001184,68.286942,79.879122,68.512433,12.704682,68.592456,79.525250,67.971413,79.256732,-0.000628,0.029088,68.818623,16.131505,80.647525,0.138224,-40.001023,-0.000000,NaN,Inf,84.509735,-2.588282,1.001585,0.311925,0.241229,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749006,68.278047,68.663988,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462467,68.798396,14.454547,68.535013,-0.057771,0.025764,0.000000,14.338826,79.932673,-0.001310,68.276913,79.866572,68.492150,12.589105,68.592538,79.469762,67.959232,79.311980,-0.000629,0.029068,68.813544,16.171731,80.638629,0.138102,-40.000656,-0.000000,NaN,Inf,84.524704,-2.587157,1.001431,0.310950,0.239703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721244,68.268981,68.678829,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464769,68.798671,14.352656,68.532259,-0.057681,0.025750,0.000000,14.328409,79.914083,-0.001532,68.269836,79.816520,68.511412,12.585538,68.586030,79.547679,67.951273,79.269731,-0.000630,0.029078,68.828363,16.103224,80.594601,0.137929,-40.000288,0.000000,NaN,Inf,84.360417,-2.534843,0.999452,0.312681,0.240198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743413,68.292825,68.686667,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.406054,68.795369,14.487158,68.530055,-0.055469,0.025736,0.000000,14.332833,80.037326,-0.001438,68.306650,79.976234,68.515712,12.616878,68.595736,79.544443,67.984609,79.236119,-0.000632,0.029050,68.853637,16.110110,80.646178,0.137891,-40.000577,0.000001,NaN,Inf,84.354449,-2.557572,0.992249,0.311808,0.239526,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749791,68.295464,68.693384,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420341,68.796745,14.465858,68.529780,-0.054245,0.025771,0.000000,14.338826,79.979579,-0.001157,68.285183,79.846593,68.535014,12.587963,68.616707,79.544407,67.966315,79.274924,-0.000632,0.029037,68.830913,16.072290,80.559497,0.137749,-40.001259,-0.000001,NaN,Inf,84.510602,-2.615332,1.005630,0.311882,0.241086,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750807,68.297728,68.680920,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440283,68.796745,14.453221,68.529780,-0.055509,0.025750,0.000000,14.333689,79.910701,-0.001328,68.286035,79.909029,68.512799,12.573853,68.589496,79.532750,67.964261,79.320228,-0.000633,0.029057,68.823913,16.188910,80.683418,0.137631,-40.001364,-0.000000,NaN,Inf,84.473130,-2.568841,1.003156,0.312386,0.239987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737320,68.284234,68.682192,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436112,68.795644,14.461893,68.524822,-0.057447,0.025819,0.000000,14.336828,80.033804,-0.001309,68.284882,79.873671,68.506085,12.626910,68.565319,79.527089,67.945634,79.238156,-0.000635,0.029050,68.816148,16.177609,80.606773,0.138118,-40.001075,-0.000000,NaN,Inf,84.418959,-2.533882,1.000896,0.312163,0.239638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724789,68.264212,68.669811,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418126,68.795919,14.383841,68.523720,-0.057805,0.025846,0.000000,14.336971,80.041465,-0.000908,68.317918,79.918159,68.542241,12.614818,68.628925,79.512726,67.974750,79.274212,-0.000636,0.029006,68.850038,16.215493,80.656516,0.138083,-40.000525,-0.000000,NaN,Inf,84.429184,-2.574876,1.001786,0.312276,0.240555,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766759,68.302047,68.711375,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696919,-14.999548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465523,68.797295,14.491923,68.520690,-0.055612,0.025869,0.000000,14.330835,79.925989,-0.001060,68.278244,79.893992,68.484554,12.624668,68.568309,79.489477,67.942275,79.218287,-0.000634,0.028982,68.830580,16.166529,80.627538,0.137748,-40.001233,-0.000000,NaN,Inf,84.535755,-2.510149,1.001853,0.312999,0.240744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731519,68.266371,68.678091,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454341,68.795644,14.563474,68.517385,-0.054369,0.025799,0.000000,14.339682,80.018680,-0.001237,68.291894,79.883348,68.508533,12.658800,68.575667,79.494902,67.961430,79.354626,-0.000634,0.029001,68.820273,16.056573,80.602775,0.137559,-40.000970,-0.000000,NaN,Inf,84.351029,-2.585959,1.001825,0.312347,0.240267,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755495,68.275393,68.681025,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.406268,68.795644,14.473922,68.517385,-0.055505,0.025759,0.000000,14.336686,79.926446,-0.001078,68.282383,79.891884,68.516947,12.656945,68.587410,79.495817,67.971396,79.326980,-0.000634,0.029022,68.829763,16.196501,80.623762,0.137060,-40.000577,-0.000001,NaN,Inf,84.379706,-2.506077,1.007550,0.313502,0.241675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738559,68.277158,68.685581,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460153,68.796194,14.574443,68.513804,-0.057408,0.025832,0.000000,14.334545,79.957810,-0.001010,68.300637,79.931977,68.501091,12.652358,68.590672,79.472163,67.965245,79.331695,-0.000633,0.028970,68.825304,16.202237,80.665674,0.137063,-40.001783,-0.000001,NaN,Inf,84.510296,-2.536115,1.004696,0.312105,0.240014,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756365,68.286658,68.684838,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435255,68.796194,14.436546,68.514080,-0.056659,0.025877,0.000000,14.328694,79.997068,-0.001334,68.300868,79.907771,68.497889,12.576689,68.597863,79.474461,67.972548,79.227737,-0.000632,0.028962,68.840412,16.130585,80.710892,0.137333,-40.001338,-0.000001,NaN,Inf,84.364492,-2.526539,1.007904,0.312671,0.240530,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773110,68.308817,68.705019,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419670,68.795644,14.495875,68.514906,-0.054784,0.025954,0.000000,14.335401,79.951475,-0.001162,68.286917,79.856488,68.509816,12.683882,68.591501,79.521261,67.962655,79.311657,-0.000631,0.028975,68.834714,16.177495,80.646625,0.137268,-40.001416,-0.000000,NaN,Inf,84.432060,-2.609363,1.000089,0.313116,0.240895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744727,68.271271,68.678093,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416671,68.795644,14.378510,68.514906,-0.053720,0.025999,0.000000,14.329550,79.916369,-0.001044,68.295448,79.896444,68.512890,12.573956,68.594161,79.539368,67.968752,79.238714,-0.000630,0.028966,68.858541,16.053497,80.679606,0.137506,-40.001049,-0.000001,NaN,Inf,84.473853,-2.538500,1.005285,0.311683,0.240095,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755696,68.287236,68.695822,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692150,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458059,68.793993,14.436671,68.512702,-0.057135,0.026000,0.000000,14.340253,80.007973,-0.001311,68.290833,79.874497,68.504015,12.662797,68.603990,79.572073,67.968679,79.286799,-0.000630,0.028933,68.834915,16.126391,80.710051,0.136964,-40.001416,0.000000,NaN,Inf,84.482005,-2.597589,0.997353,0.312307,0.240035,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758873,68.278772,68.691178,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467348,68.797570,14.488395,68.510499,-0.058144,0.026016,0.000000,14.335544,79.952108,-0.001308,68.283448,79.944671,68.492792,12.619100,68.587775,79.443174,67.960824,79.274417,-0.000629,0.028937,68.844052,16.149742,80.598147,0.136830,-40.000682,0.000000,NaN,Inf,84.367969,-2.562579,0.998521,0.312072,0.239910,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753054,68.276276,68.682082,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446783,68.796745,14.390412,68.510499,-0.057010,0.026012,0.000000,14.338255,80.050594,-0.001166,68.301434,79.827504,68.510080,12.658026,68.597586,79.555733,67.983098,79.319898,-0.000629,0.028959,68.855441,16.150812,80.684885,0.136829,-40.000918,-0.000000,NaN,Inf,84.346357,-2.563720,1.001455,0.311746,0.239340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763275,68.304382,68.692289,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432579,68.797020,14.424844,68.510499,-0.055092,0.026036,0.000000,14.340967,80.018330,-0.001415,68.308911,79.858642,68.496572,12.605274,68.594051,79.458376,67.961935,79.284737,-0.000628,0.028968,68.844743,16.057365,80.607159,0.136418,-40.001521,0.000000,NaN,Inf,84.401314,-2.552960,0.996098,0.312101,0.239989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752262,68.284216,68.680283,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455340,68.797020,14.470853,68.510499,-0.054076,0.026025,0.000000,14.335829,80.056667,-0.001518,68.299895,79.892489,68.523959,12.608130,68.601492,79.502621,67.973231,79.306861,-0.000628,0.028973,68.838199,16.056002,80.678054,0.135818,-40.001364,0.000000,NaN,Inf,84.440154,-2.557334,0.999464,0.313524,0.240727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764271,68.300389,68.685754,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446112,68.794818,14.380102,68.511601,-0.056577,0.026056,0.000000,14.334830,79.992581,-0.001220,68.287535,79.853480,68.496196,12.641224,68.587023,79.460225,67.967436,79.259339,-0.000628,0.028968,68.813018,16.144270,80.605102,0.135194,-40.001206,-0.000000,NaN,Inf,84.378373,-2.552559,1.001073,0.313697,0.241733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743991,68.272198,68.677468,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426954,68.793993,14.491749,68.510499,-0.058005,0.026038,0.000000,14.336686,80.014866,-0.001258,68.281078,79.910564,68.494429,12.624320,68.574862,79.539169,67.966754,79.246992,-0.000629,0.028970,68.840854,16.192563,80.661125,0.135043,-40.000472,0.000001,NaN,Inf,84.401209,-2.581286,0.995431,0.312910,0.241016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753859,68.295793,68.699644,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697359,-14.999007,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446361,68.794543,14.497495,68.510774,-0.057132,0.025982,0.000000,14.339112,80.039356,-0.001471,68.293676,79.890899,68.526554,12.665570,68.602424,79.484227,67.980275,79.281903,-0.000629,0.028973,68.830734,16.116060,80.644625,0.134598,-40.000603,-0.000001,NaN,Inf,84.452409,-2.589576,1.004491,0.311963,0.240641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747334,68.289680,68.691546,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446058,68.793993,14.458316,68.509397,-0.055196,0.025983,0.000000,14.334973,80.010865,-0.001263,68.284660,79.863369,68.499581,12.655885,68.596645,79.470962,67.949153,79.373586,-0.000630,0.028977,68.822537,16.211198,80.624987,0.134809,-40.000734,-0.000000,NaN,Inf,84.400257,-2.577732,1.003540,0.312225,0.240128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731583,68.286394,68.685380,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692517,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443262,68.793993,14.501207,68.509397,-0.054081,0.026002,0.000000,14.330407,79.973775,-0.001082,68.298042,79.897463,68.513045,12.648219,68.590574,79.522623,67.975108,79.266668,-0.000629,0.028995,68.850394,16.147722,80.720763,0.134997,-40.000105,-0.000000,NaN,Inf,84.400529,-2.480037,1.000849,0.312223,0.240928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737567,68.310259,68.705083,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427488,68.796194,14.442006,68.512427,-0.056548,0.026033,0.000000,14.338826,79.986280,-0.001296,68.295220,79.892400,68.515684,12.694647,68.606933,79.490135,67.969354,79.306430,-0.000630,0.028999,68.847982,16.163198,80.684314,0.135283,-40.000656,-0.000000,NaN,Inf,84.408120,-2.583632,1.004012,0.311587,0.239480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730231,68.302089,68.705983,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424808,68.794268,14.446948,68.506918,-0.058028,0.026030,0.000000,14.338113,79.949283,-0.001235,68.293099,79.822975,68.520026,12.578767,68.580096,79.540759,67.961811,79.339507,-0.000631,0.028971,68.823958,16.184473,80.675605,0.135402,-40.001128,-0.000000,NaN,Inf,84.453160,-2.548995,1.001006,0.313118,0.240992,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711717,68.301443,68.682237,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456078,68.794543,14.473206,68.507194,-0.057786,0.026087,0.000000,14.332404,80.035591,-0.001005,68.315399,79.821328,68.535984,12.594102,68.613936,79.508812,67.990926,79.263442,-0.000631,0.028951,68.865699,16.113292,80.713624,0.135536,-40.001521,-0.000000,NaN,Inf,84.458516,-2.517433,1.001535,0.311749,0.240909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749699,68.297451,68.696372,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692883,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429310,68.794543,14.382855,68.507194,-0.055269,0.026112,0.000000,14.333403,80.002594,-0.001155,68.301987,79.873982,68.513396,12.657904,68.606723,79.564571,67.979912,79.245505,-0.000630,0.028936,68.850209,16.203721,80.653601,0.135699,-40.001206,-0.000000,NaN,Inf,84.373893,-2.601794,1.001185,0.313141,0.240340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731268,68.308531,68.699495,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696992,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437327,68.794543,14.398109,68.505265,-0.054032,0.026102,0.000000,14.339682,80.028323,-0.001255,68.282338,80.045298,68.483222,12.607089,68.574461,79.501259,67.943903,79.264027,-0.000630,0.028920,68.832198,16.072818,80.698059,0.135720,-40.000839,0.000000,NaN,Inf,84.446557,-2.603814,0.996780,0.312010,0.240019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709409,68.258802,68.678056,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442682,68.794268,14.458505,68.504715,-0.056636,0.026099,0.000000,14.330121,79.964990,-0.001033,68.302451,79.913421,68.521395,12.639288,68.603915,79.525434,67.969152,79.218390,-0.000630,0.028958,68.844476,16.133161,80.701224,0.135858,-40.000577,0.000000,NaN,Inf,84.434085,-2.556836,0.997283,0.312374,0.240661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725969,68.282024,68.711599,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697432,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438875,68.792066,14.387257,68.503062,-0.058108,0.026072,0.000000,14.334117,80.042043,-0.001159,68.262448,79.754329,68.510236,12.637085,68.567392,79.481677,67.965873,79.310209,-0.000630,0.028948,68.826341,16.169483,80.655620,0.135891,-40.000865,-0.000000,NaN,Inf,84.409970,-2.612762,1.001096,0.311879,0.241174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722706,68.293728,68.679231,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421982,68.792617,14.414681,68.501409,-0.056161,0.026161,0.000000,14.336828,80.001770,-0.001302,68.304671,79.844107,68.512916,12.628704,68.598344,79.438265,67.977210,79.231463,-0.000630,0.028954,68.841739,16.048632,80.686721,0.135565,-40.001023,0.000000,NaN,Inf,84.418104,-2.542769,0.996425,0.311888,0.240630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717074,68.271878,68.682665,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430899,68.792617,14.477876,68.501409,-0.054714,0.026156,0.000000,14.336828,79.966631,-0.001082,68.310561,79.929062,68.524386,12.686940,68.576559,79.496775,67.979400,79.264601,-0.000629,0.028969,68.829865,16.136422,80.689005,0.135162,-40.000787,0.000000,NaN,Inf,84.464542,-2.611317,0.999494,0.313243,0.241467,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721063,68.285848,68.679866,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446675,68.793442,14.401493,68.498655,-0.054887,0.026157,0.000000,14.331263,80.011077,-0.001089,68.286371,79.918624,68.512790,12.670935,68.579510,79.458125,67.979571,79.264586,-0.000628,0.028971,68.847391,16.087700,80.656355,0.135308,-40.001075,-0.000000,NaN,Inf,84.440314,-2.589427,1.003255,0.312290,0.240950,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681624,68.278405,68.686687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437319,68.794543,14.476379,68.497278,-0.057502,0.026169,0.000000,14.333118,80.001328,-0.001339,68.329482,79.846895,68.521705,12.628256,68.588427,79.430481,67.997210,79.278847,-0.000628,0.028976,68.859546,16.122538,80.611221,0.135582,-40.001049,0.000000,NaN,Inf,84.398305,-2.589609,0.996872,0.312177,0.240373,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709240,68.291065,68.702652,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418529,68.791791,14.431472,68.497553,-0.058358,0.026156,0.000000,14.339112,79.986239,-0.001289,68.304777,79.911366,68.513101,12.671443,68.605597,79.514704,67.961929,79.254152,-0.000628,0.028979,68.834820,16.150356,80.661920,0.135404,-40.001101,-0.000000,NaN,Inf,84.424806,-2.596887,1.002705,0.312703,0.240874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711442,68.290358,68.696901,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
