OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
5:03:40 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.422490,68.788764,14.363706,68.466979,-0.058320,0.025894,0.000000,14.335401,79.958993,-0.001205,68.304675,79.934133,68.520482,12.671484,68.591778,79.420703,67.964738,79.236566,-0.000601,0.029123,68.859924,16.073788,80.607957,0.140671,-40.001049,-0.000000,NaN,Inf,84.421490,-2.502337,1.003755,0.311935,0.239869,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717160,68.289842,68.690980,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453569,68.788214,14.431353,68.467805,-0.054683,0.025954,0.000000,14.338255,79.971817,-0.001113,68.306981,79.987342,68.509015,12.665693,68.592363,79.546280,67.959160,79.275986,-0.000600,0.029141,68.843638,16.082057,80.693369,0.140645,-40.000656,0.000000,NaN,Inf,84.459311,-2.595135,0.995924,0.311354,0.239145,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716914,68.272133,68.677925,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439467,68.787939,14.396168,68.464500,-0.054633,0.025981,0.000000,14.334545,80.011254,-0.001198,68.289956,79.889418,68.518700,12.656273,68.602051,79.473467,67.986093,79.229180,-0.000601,0.029156,68.832384,16.054225,80.687375,0.140277,-40.001075,0.000000,NaN,Inf,84.374369,-2.560916,0.998463,0.312195,0.240644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714546,68.276833,68.693620,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999007,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.414355,68.786288,14.481068,68.467805,-0.057297,0.025948,0.000000,14.329693,79.971263,-0.000948,68.301340,80.015004,68.501911,12.605419,68.597313,79.540815,67.972607,79.337291,-0.000603,0.029181,68.843364,16.117472,80.678770,0.140132,-40.001364,-0.000000,NaN,Inf,84.363337,-2.588769,1.002358,0.311463,0.239523,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718953,68.277500,68.671831,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431840,68.786838,14.358656,68.465327,-0.057917,0.025920,0.000000,14.337114,79.990451,-0.000946,68.287763,79.986688,68.511555,12.565696,68.564138,79.528026,67.958101,79.290842,-0.000603,0.029190,68.820684,16.169526,80.674280,0.139950,-40.001154,-0.000001,NaN,Inf,84.478945,-2.529839,1.004628,0.314009,0.241900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712804,68.260537,68.675204,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446396,68.786838,14.511972,68.465327,-0.057254,0.025932,0.000000,14.337114,79.944199,-0.001167,68.295595,79.909368,68.481134,12.690651,68.577777,79.576431,67.976386,79.319899,-0.000603,0.029190,68.834309,16.128010,80.638711,0.140268,-40.001390,0.000001,NaN,Inf,84.431979,-2.549064,0.994929,0.311808,0.240334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721450,68.262118,68.664386,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452123,68.788214,14.457456,68.465602,-0.054631,0.025952,0.000000,14.334973,79.942712,-0.001006,68.313459,79.938253,68.507257,12.658495,68.605570,79.522626,67.958615,79.239566,-0.000602,0.029202,68.845576,16.164268,80.576039,0.139638,-40.000970,-0.000001,NaN,Inf,84.392459,-2.546246,1.004539,0.312314,0.240306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730116,68.272869,68.686108,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422885,68.785462,14.496582,68.467255,-0.053903,0.025952,0.000000,14.333403,79.939834,-0.000935,68.296332,79.888602,68.505471,12.609456,68.606279,79.609227,67.980871,79.387525,-0.000602,0.029213,68.838765,16.097717,80.704833,0.139986,-40.000525,-0.000000,NaN,Inf,84.378293,-2.586833,1.000369,0.312211,0.239902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715864,68.292288,68.669284,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454190,68.786012,14.474392,68.465877,-0.056430,0.025969,0.000000,14.332975,80.028480,-0.001084,68.286722,79.902793,68.509338,12.710982,68.580630,79.467823,67.956220,79.368161,-0.000601,0.029213,68.823361,16.109104,80.694942,0.140199,-40.000944,-0.000001,NaN,Inf,84.454936,-2.501640,1.005110,0.311372,0.239492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715990,68.270793,68.654623,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453473,68.786012,14.448691,68.465877,-0.057799,0.025938,0.000000,14.333831,79.979978,-0.001105,68.295461,79.898126,68.502441,12.639247,68.589113,79.405118,67.971261,79.384525,-0.000601,0.029217,68.821777,16.053676,80.676708,0.141030,-40.000997,-0.000000,NaN,Inf,84.370483,-2.491041,1.001398,0.311976,0.239904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692886,68.276366,68.669238,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436904,68.787388,14.480759,68.464776,-0.055455,0.025982,0.000000,14.338113,80.020869,-0.000962,68.291548,79.905656,68.522973,12.708452,68.595932,79.590142,67.978132,79.254948,-0.000602,0.029235,68.849680,16.062224,80.692247,0.140592,-40.000577,0.000000,NaN,Inf,84.372429,-2.494205,0.999669,0.311652,0.238866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708846,68.254913,68.688573,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416832,68.786563,14.472258,68.465051,-0.054107,0.026039,0.000000,14.333546,80.031666,-0.001117,68.292692,79.985070,68.511401,12.592470,68.588514,79.431561,67.965144,79.282214,-0.000602,0.029252,68.831402,16.050929,80.649991,0.141232,-40.000629,-0.000000,NaN,Inf,84.427302,-2.597452,1.003038,0.312673,0.240139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687716,68.278678,68.671853,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432228,68.787388,14.456222,68.462848,-0.055380,0.026056,0.000000,14.335829,80.009433,-0.001230,68.312230,79.851393,68.540599,12.640918,68.601923,79.523156,67.995636,79.271601,-0.000601,0.029240,68.849717,16.136900,80.758980,0.141337,-40.001049,-0.000000,NaN,Inf,84.472489,-2.562375,1.003845,0.312965,0.240335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713172,68.298326,68.700663,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444037,68.786288,14.497499,68.463949,-0.057287,0.026063,0.000000,14.330264,80.028710,-0.001136,68.280466,79.911127,68.498521,12.622466,68.590596,79.499337,67.964890,79.360878,-0.000601,0.029243,68.838588,16.093757,80.676730,0.141947,-40.000288,-0.000000,NaN,Inf,84.431477,-2.600576,1.001663,0.313123,0.240401,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698525,68.279513,68.673677,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430529,68.786288,14.463351,68.463949,-0.057815,0.026091,0.000000,14.332262,79.950460,-0.001216,68.310305,79.941714,68.540436,12.636372,68.619637,79.443315,67.986212,79.363366,-0.000602,0.029238,68.844486,16.030118,80.694718,0.141438,-40.000761,-0.000000,NaN,Inf,84.398311,-2.504998,1.003701,0.313271,0.240275,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.735866,68.303153,68.694154,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420091,68.786288,14.505074,68.463398,-0.055964,0.026136,0.000000,14.331691,79.952014,-0.001351,68.307795,79.848716,68.512240,12.719322,68.596005,79.473873,67.981189,79.264688,-0.000602,0.029246,68.832882,16.119142,80.738852,0.141175,-40.001259,-0.000000,NaN,Inf,84.434991,-2.524514,1.002274,0.314258,0.242692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681075,68.264965,68.670017,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431451,68.787388,14.395938,68.461195,-0.053958,0.026145,0.000000,14.335544,79.957011,-0.001297,68.304543,80.017606,68.515983,12.603603,68.598917,79.437633,67.984150,79.345753,-0.000602,0.029215,68.839958,16.123159,80.670100,0.140456,-40.001521,-0.000001,NaN,Inf,84.463356,-2.591153,1.005893,0.312914,0.240874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693960,68.274115,68.679211,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693324,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448199,68.783261,14.457449,68.460369,-0.055218,0.026177,0.000000,14.332262,79.958142,-0.001201,68.282140,79.884049,68.517026,12.666224,68.597466,79.526108,67.982379,79.336268,-0.000600,0.029222,68.836132,16.225388,80.643975,0.139791,-40.000525,0.000000,NaN,Inf,84.433588,-2.535238,0.997539,0.313702,0.241146,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717444,68.277653,68.669545,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429183,68.784636,14.477274,68.456237,-0.057189,0.026139,0.000000,14.334260,79.964879,-0.001345,68.283863,79.920321,68.513371,12.660881,68.579260,79.453950,67.987025,79.383484,-0.000601,0.029222,68.824219,16.060340,80.675668,0.139469,-40.000813,-0.000000,NaN,Inf,84.352629,-2.548713,1.000640,0.312928,0.240057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701322,68.282728,68.672110,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436412,68.784636,14.397589,68.456237,-0.057707,0.026182,0.000000,14.333261,79.955545,-0.001281,68.310068,79.850124,68.515348,12.690713,68.601192,79.464360,67.989715,79.337593,-0.000600,0.029210,68.841355,16.052449,80.735038,0.139540,-40.001311,-0.000000,NaN,Inf,84.436996,-2.510726,1.003333,0.312914,0.240157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714935,68.295516,68.681448,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463379,68.784912,14.483843,68.455135,-0.055923,0.026218,0.000000,14.339968,80.027954,-0.001099,68.300230,79.874049,68.520545,12.647504,68.597661,79.454932,68.000183,79.310836,-0.000600,0.029196,68.833989,16.114455,80.743213,0.139290,-40.000656,0.000000,NaN,Inf,84.417360,-2.546727,0.997311,0.313538,0.240030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718469,68.296973,68.687753,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449200,68.784636,14.390271,68.457890,-0.054019,0.026246,0.000000,14.333689,79.987517,-0.001168,68.308310,79.971730,68.532392,12.647097,68.604522,79.493309,67.994183,79.357284,-0.000599,0.029189,68.873067,16.109653,80.660413,0.139133,-40.000761,-0.000000,NaN,Inf,84.344459,-2.576624,1.001415,0.312384,0.240210,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745691,68.295520,68.693393,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423004,68.784361,14.407056,68.457614,-0.054367,0.026206,0.000000,14.333261,79.999020,-0.001302,68.289163,79.995343,68.519511,12.658251,68.578749,79.531833,67.964917,79.331554,-0.000598,0.029180,68.839441,16.118414,80.763264,0.138372,-40.001416,0.000000,NaN,Inf,84.382648,-2.536900,0.995922,0.311650,0.240197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718682,68.272239,68.681185,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431484,68.784361,14.421355,68.457614,-0.057065,0.026245,0.000000,14.337970,80.014189,-0.001040,68.302795,79.914610,68.514713,12.657251,68.573534,79.549743,67.969498,79.383766,-0.000599,0.029177,68.842754,16.158896,80.731426,0.138079,-40.000813,0.000000,NaN,Inf,84.453509,-2.526315,0.998894,0.311291,0.239877,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724274,68.266607,68.678698,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457258,68.784912,14.376413,68.456512,-0.056872,0.026235,0.000000,14.334830,80.009905,-0.001130,68.320867,79.941846,68.506632,12.544490,68.576675,79.515149,67.980215,79.313534,-0.000599,0.029164,68.841006,16.134916,80.561212,0.138106,-40.001259,0.000000,NaN,Inf,84.430471,-2.492994,0.999298,0.311457,0.239106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738219,68.285549,68.696889,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421535,68.784086,14.406160,68.456788,-0.054148,0.026280,0.000000,14.332119,80.011770,-0.001286,68.292284,79.938810,68.500608,12.704416,68.603077,79.469900,67.972635,79.260055,-0.000598,0.029175,68.835953,16.089377,80.650033,0.137614,-40.000761,0.000001,NaN,Inf,84.348286,-2.551278,0.994410,0.312625,0.240076,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734689,68.260396,68.676846,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418309,68.784636,14.391786,68.453483,-0.053551,0.026341,0.000000,14.333974,80.010683,-0.000996,68.287193,79.924746,68.501358,12.702519,68.591771,79.476971,67.966260,79.380913,-0.000597,0.029183,68.819701,16.152110,80.672609,0.137379,-40.001311,0.000000,NaN,Inf,84.457228,-2.585965,0.998934,0.311528,0.239199,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713414,68.249088,68.671722,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453052,68.784086,14.399108,68.455135,-0.054328,0.026377,0.000000,14.332690,79.961839,-0.001036,68.279605,79.873756,68.510463,12.606458,68.597968,79.469982,67.961528,79.265686,-0.000598,0.029176,68.846817,16.072718,80.598393,0.137349,-40.001626,0.000000,NaN,Inf,84.466546,-2.491827,0.998160,0.313870,0.241091,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745373,68.274829,68.651615,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459854,68.784086,14.480974,68.455135,-0.057036,0.026395,0.000000,14.336115,79.948920,-0.001283,68.297532,79.837384,68.519152,12.627012,68.614143,79.510240,67.990397,79.268948,-0.000598,0.029164,68.844925,15.978507,80.634123,0.137811,-40.001967,0.000000,NaN,Inf,84.371644,-2.570766,0.996268,0.312178,0.239945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746581,68.291421,68.688778,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.998967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423434,68.785737,14.425158,68.454033,-0.057628,0.026434,0.000000,14.331691,79.953649,-0.001288,68.294631,79.924899,68.501927,12.642815,68.575295,79.466539,67.947136,79.248037,-0.000597,0.029190,68.832930,16.090425,80.642099,0.138009,-40.001416,-0.000000,NaN,Inf,84.353194,-2.597265,1.001461,0.311655,0.239878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726034,68.273358,68.680039,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.414604,68.783536,14.482186,68.451279,-0.055000,0.026456,0.000000,14.331548,79.994856,-0.001217,68.307811,79.943112,68.521089,12.681008,68.588227,79.512030,67.977046,79.305681,-0.000598,0.029215,68.838683,16.046470,80.699225,0.137838,-40.001652,-0.000000,NaN,Inf,84.453717,-2.569197,1.000119,0.313134,0.240636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728987,68.287123,68.689565,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422997,68.781609,14.468571,68.454033,-0.053990,0.026500,0.000000,14.329122,79.960232,-0.001401,68.294731,79.883183,68.525206,12.634700,68.595672,79.484994,67.994228,79.334924,-0.000599,0.029229,68.841294,16.155627,80.638062,0.137676,-40.001206,-0.000001,NaN,Inf,84.475517,-2.557230,1.004688,0.312200,0.239742,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700274,68.289579,68.663516,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453105,68.783536,14.421987,68.454033,-0.056471,0.026506,0.000000,14.334545,80.042144,-0.001371,68.281094,79.831428,68.483357,12.629031,68.597462,79.544200,67.969682,79.259543,-0.000599,0.029257,68.829713,16.117073,80.683785,0.137744,-40.000315,-0.000000,NaN,Inf,84.450779,-2.553179,1.003160,0.313153,0.241427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702063,68.270164,68.661426,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.998997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448133,68.783536,14.484465,68.454033,-0.057686,0.026554,0.000000,14.334688,80.032317,-0.001112,68.294955,79.871855,68.493855,12.641408,68.592580,79.502294,67.977405,79.316493,-0.000599,0.029262,68.832841,16.086694,80.680991,0.137312,-40.000761,0.000000,NaN,Inf,84.377701,-2.607094,0.997388,0.313286,0.242511,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724196,68.271103,68.669976,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421423,68.785462,14.508341,68.457063,-0.057082,0.026566,0.000000,14.333974,79.974237,-0.001355,68.295811,79.901355,68.534108,12.648851,68.612891,79.517552,67.985336,79.260931,-0.000600,0.029237,68.849814,16.036917,80.591193,0.137889,-40.001810,-0.000000,NaN,Inf,84.384440,-2.549738,1.002515,0.312750,0.240207,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739928,68.306385,68.698682,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693103,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434793,68.783811,14.405927,68.455411,-0.054320,0.026607,0.000000,14.337542,79.993168,-0.001443,68.319210,79.880882,68.513415,12.549649,68.605494,79.540026,67.965655,79.270865,-0.000599,0.029225,68.858769,16.137628,80.660513,0.137656,-40.000865,-0.000001,NaN,Inf,84.458908,-2.598029,1.006027,0.313574,0.240954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732118,68.305224,68.674441,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453274,68.784636,14.424780,68.455411,-0.053800,0.026654,0.000000,14.333403,79.972849,-0.001195,68.313603,79.912480,68.519651,12.678295,68.617553,79.500358,67.987454,79.266073,-0.000600,0.029246,68.841174,16.126433,80.697817,0.138130,-40.000918,0.000000,NaN,Inf,84.420933,-2.571129,0.998000,0.311465,0.239818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740848,68.309800,68.704123,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440011,68.784636,14.357025,68.455411,-0.055455,0.026689,0.000000,14.331548,79.931115,-0.001136,68.304858,79.964067,68.518948,12.644304,68.610198,79.435919,67.979477,79.300784,-0.000600,0.029285,68.845645,16.086837,80.597904,0.138253,-40.001521,0.000000,NaN,Inf,84.371593,-2.596410,0.998029,0.312389,0.240499,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.756351,68.295375,68.675787,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417379,68.783536,14.437905,68.451279,-0.057370,0.026631,0.000000,14.331405,79.940615,-0.001285,68.275139,79.904959,68.510452,12.632416,68.593800,79.513028,67.966179,79.270605,-0.000600,0.029305,68.856398,16.038779,80.674445,0.138583,-40.001993,0.000001,NaN,Inf,84.407589,-2.563219,0.994253,0.312486,0.240677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749933,68.278975,68.682447,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455567,68.782435,14.514997,68.452656,-0.056857,0.026673,0.000000,14.330549,80.006114,-0.001029,68.301169,79.830519,68.504556,12.584416,68.594138,79.472568,67.963286,79.315946,-0.000599,0.029321,68.815506,16.067131,80.674405,0.138689,-40.000918,-0.000000,NaN,Inf,84.467973,-2.571843,1.001424,0.311882,0.239020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755674,68.292619,68.655035,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445090,68.782160,14.382662,68.452381,-0.054075,0.026695,0.000000,14.331120,79.968931,-0.000964,68.308032,79.899638,68.501442,12.658394,68.595596,79.464175,67.975605,79.392097,-0.000598,0.029326,68.824028,16.133011,80.656376,0.138047,-40.000787,0.000000,NaN,Inf,84.396598,-2.565351,0.999042,0.312547,0.240461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741340,68.285762,68.661528,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421552,68.784361,14.512339,68.451279,-0.053637,0.026776,0.000000,14.333546,79.987374,-0.001174,68.308434,79.899628,68.522142,12.622322,68.607573,79.443458,67.991812,79.245485,-0.000598,0.029316,68.854183,16.073410,80.673976,0.138010,-40.000734,0.000001,NaN,Inf,84.391325,-2.493054,0.995678,0.312346,0.239514,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769934,68.304808,68.687699,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437714,68.784361,14.374973,68.451279,-0.055409,0.026715,0.000000,14.335972,79.994376,-0.001066,68.318992,79.895556,68.541034,12.610230,68.613999,79.563066,68.008684,79.335081,-0.000597,0.029304,68.860617,16.110624,80.674444,0.138181,-40.000892,-0.000001,NaN,Inf,84.457455,-2.615730,1.006295,0.311345,0.239902,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747268,68.305829,68.689184,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447265,68.783811,14.444860,68.450728,-0.057335,0.026717,0.000000,14.333689,79.919690,-0.000895,68.289192,80.010715,68.521795,12.570101,68.585608,79.519223,67.991977,79.281540,-0.000598,0.029288,68.845668,16.131806,80.638876,0.137840,-40.000997,0.000001,NaN,Inf,84.413551,-2.567521,0.995654,0.312242,0.240922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748394,68.277019,68.667915,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430436,68.783536,14.404915,68.451555,-0.056053,0.026704,0.000000,14.331120,79.934609,-0.001061,68.308192,79.960390,68.517061,12.674707,68.585029,79.462219,67.981588,79.305090,-0.000598,0.029292,68.844437,16.141380,80.666002,0.137860,-40.001600,0.000000,NaN,Inf,84.387072,-2.589697,0.999834,0.311589,0.240806,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734101,68.277687,68.678313,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422754,68.780509,14.387830,68.451004,-0.054223,0.026710,0.000000,14.338255,80.022319,-0.001117,68.294598,79.980845,68.511702,12.620180,68.597961,79.475059,67.973718,79.327244,-0.000597,0.029326,68.847360,16.149336,80.644748,0.137361,-40.000944,0.000000,NaN,Inf,84.432491,-2.562203,0.998231,0.311934,0.239270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723341,68.294779,68.685825,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430959,68.780509,14.460608,68.451004,-0.053935,0.026738,0.000000,14.335544,79.979729,-0.000837,68.280796,79.910072,68.508339,12.693486,68.581709,79.510973,67.963976,79.259726,-0.000595,0.029355,68.822390,16.068844,80.671405,0.137631,-40.000892,0.000000,NaN,Inf,84.450337,-2.538245,0.997579,0.311814,0.240177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742419,68.277277,68.664867,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458248,68.780234,14.399951,68.449902,-0.057520,0.026684,0.000000,14.336115,79.972455,-0.001083,68.298891,79.893749,68.511646,12.637289,68.594164,79.462162,67.993012,79.280701,-0.000596,0.029367,68.828102,16.098952,80.654191,0.137819,-40.000865,-0.000000,NaN,Inf,84.428044,-2.577545,1.002055,0.311375,0.239155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746557,68.281002,68.677262,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430274,68.781885,14.411335,68.451004,-0.057860,0.026646,0.000000,14.333974,80.013952,-0.001209,68.301542,79.951223,68.537209,12.641999,68.623060,79.506470,68.005247,79.259788,-0.000596,0.029389,68.860921,16.168027,80.607672,0.138221,-40.001101,0.000000,NaN,Inf,84.354084,-2.591445,0.995968,0.312731,0.240387,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746353,68.279550,68.695723,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.414404,68.782160,14.436666,68.449351,-0.056117,0.026659,0.000000,14.333118,80.036141,-0.001029,68.296081,79.928276,68.501865,12.660881,68.581053,79.534787,67.978123,79.264809,-0.000598,0.029389,68.843886,16.095134,80.732121,0.138602,-40.000761,0.000000,NaN,Inf,84.431279,-2.618770,0.998688,0.314230,0.240874,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724310,68.277454,68.677759,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438501,68.782160,14.357302,68.446872,-0.054114,0.026672,0.000000,14.333546,79.980019,-0.000944,68.289031,79.917658,68.502742,12.644018,68.575694,79.542549,67.969358,79.315841,-0.000598,0.029388,68.845507,16.152667,80.662718,0.138998,-40.001023,-0.000000,NaN,Inf,84.474686,-2.587999,1.001544,0.311402,0.238778,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731420,68.277915,68.680636,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450879,68.782160,14.429639,68.446872,-0.053763,0.026694,0.000000,14.332975,79.994485,-0.001180,68.279356,79.980276,68.505073,12.677704,68.588835,79.546867,67.971258,79.273644,-0.000598,0.029414,68.801526,16.133061,80.755637,0.138784,-40.000865,0.000001,NaN,Inf,84.409213,-2.542165,0.994376,0.312778,0.240367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704245,68.254883,68.655521,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446315,68.782160,14.385320,68.444944,-0.056521,0.026734,0.000000,14.336115,80.023774,-0.001109,68.300031,79.971395,68.507881,12.683453,68.591644,79.504047,67.972537,79.350732,-0.000598,0.029431,68.844534,16.056780,80.665286,0.139247,-40.000787,0.000000,NaN,Inf,84.375614,-2.574715,0.998530,0.312487,0.240427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729078,68.280146,68.660955,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435206,68.783811,14.515239,68.446046,-0.057682,0.026712,0.000000,14.339397,80.031306,-0.000850,68.300351,79.983936,68.547574,12.656557,68.608901,79.463488,67.991988,79.281862,-0.000597,0.029442,68.848159,16.054811,80.667100,0.139162,-40.000970,0.000001,NaN,Inf,84.388000,-2.520010,0.995778,0.311578,0.240703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738017,68.288673,68.680394,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444930,68.779683,14.453532,68.444118,-0.056096,0.026756,0.000000,14.336828,79.978889,-0.001076,68.299863,79.863275,68.509717,12.645995,68.582672,79.418382,67.958644,79.387848,-0.000597,0.029453,68.829902,16.104916,80.577568,0.139357,-40.000892,-0.000001,NaN,Inf,84.419812,-2.589474,1.005544,0.311904,0.240182,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729252,68.281151,68.682397,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447040,68.780234,14.428905,68.443567,-0.054120,0.026805,0.000000,14.332119,79.950645,-0.000986,68.280240,79.994039,68.505294,12.638513,68.596540,79.490110,67.979634,79.302008,-0.000597,0.029463,68.829271,16.114811,80.551321,0.139445,-40.001259,-0.000000,NaN,Inf,84.389282,-2.479177,1.000596,0.311267,0.239034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744361,68.275895,68.677606,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439093,68.780234,14.499242,68.443567,-0.053757,0.026813,0.000000,14.333974,79.978323,-0.000722,68.283556,79.905091,68.507542,12.621282,68.576755,79.491965,67.972161,79.262727,-0.000599,0.029465,68.812755,16.147680,80.709646,0.139227,-40.000079,0.000000,NaN,Inf,84.384106,-2.562486,0.998745,0.311591,0.239848,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732480,68.281886,68.662242,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422096,68.780234,14.429852,68.441088,-0.056437,0.026770,0.000000,14.335401,80.019955,-0.000839,68.304974,79.868021,68.496927,12.721727,68.607710,79.524358,67.967119,79.347243,-0.000599,0.029463,68.832538,16.083962,80.703568,0.139424,-40.000813,-0.000000,NaN,Inf,84.405679,-2.583549,1.004166,0.311756,0.239539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763837,68.279166,68.681723,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425284,68.780784,14.534750,68.440261,-0.057618,0.026736,0.000000,14.334688,79.925265,-0.001050,68.290038,79.922861,68.504474,12.694424,68.595304,79.514680,67.965383,79.295762,-0.000600,0.029467,68.821722,16.020237,80.654233,0.139597,-40.001364,-0.000000,NaN,Inf,84.451849,-2.517125,1.000538,0.312175,0.239645,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746865,68.275490,68.677494,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444807,68.781885,14.476859,68.435854,-0.056963,0.026735,0.000000,14.331263,79.964171,-0.000769,68.295437,79.894420,68.524095,12.650054,68.607447,79.448183,67.967494,79.323189,-0.000599,0.029509,68.836630,16.066040,80.545407,0.139904,-40.000656,-0.000001,NaN,Inf,84.443738,-2.552773,1.007589,0.311123,0.239570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741135,68.294288,68.692072,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455826,68.781885,14.481494,68.435854,-0.054242,0.026689,0.000000,14.334545,79.972846,-0.000721,68.302156,79.922393,68.520732,12.655294,68.598679,79.464503,67.976340,79.265583,-0.000598,0.029519,68.830957,16.063579,80.658495,0.139664,-40.000682,-0.000000,NaN,Inf,84.391818,-2.534965,1.002219,0.311821,0.240320,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741928,68.292170,68.690522,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424773,68.780234,14.424947,68.436130,-0.053758,0.026687,0.000000,14.332833,80.022453,-0.001015,68.283639,79.923767,68.492915,12.676419,68.579999,79.508099,67.941887,79.372099,-0.000598,0.029509,68.806226,16.144241,80.645525,0.139656,-40.001180,-0.000000,NaN,Inf,84.361918,-2.585652,1.001776,0.312160,0.240077,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733645,68.272657,68.672716,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421226,68.781334,14.381582,68.433651,-0.056394,0.026677,0.000000,14.333974,80.028825,-0.000728,68.284577,79.882837,68.494020,12.625687,68.585678,79.515597,67.961962,79.303863,-0.000598,0.029502,68.802619,16.069572,80.713399,0.139108,-40.001285,-0.000000,NaN,Inf,84.444189,-2.517402,1.000012,0.313113,0.240385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742230,68.282494,68.678232,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693177,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
