OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
5:09:02 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.461235,68.764823,14.469568,68.394539,-0.056312,0.027253,0.000000,14.334545,79.970722,-0.000726,68.306352,79.994191,68.522489,12.669975,68.593785,79.567343,67.980151,79.372669,-0.000599,0.029428,68.783089,16.002536,80.738606,0.142781,-40.000629,0.000000,NaN,Inf,84.433641,-2.465088,0.998695,0.311199,0.239777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694232,68.287692,68.691838,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438887,68.763998,14.492307,68.391509,-0.056116,0.027181,0.000000,14.331834,79.953628,-0.000908,68.313173,79.926991,68.529654,12.672810,68.600953,79.512315,68.002823,79.401136,-0.000601,0.029449,68.782890,15.980462,80.643547,0.143096,-40.000970,-0.000000,NaN,Inf,84.330187,-2.511702,1.000576,0.311368,0.238945,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707215,68.297355,68.701612,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415424,68.764273,14.451818,68.392335,-0.053766,0.027149,0.000000,14.331548,80.054183,-0.000973,68.295641,79.903477,68.533672,12.653113,68.615365,79.493939,67.990155,79.375385,-0.000601,0.029456,68.783939,16.071904,80.702162,0.142323,-40.001023,-0.000000,NaN,Inf,84.390003,-2.513713,1.003700,0.310519,0.238674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692532,68.282665,68.715965,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448187,68.762622,14.362670,68.390407,-0.053546,0.027105,0.000000,14.329693,79.999048,-0.000862,68.313058,79.937196,68.553838,12.544899,68.623897,79.610080,68.015182,79.327986,-0.000601,0.029457,68.792280,16.148322,80.624764,0.142253,-40.000944,-0.000000,NaN,Inf,84.451311,-2.519007,1.002524,0.312941,0.240171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742618,68.295356,68.713548,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455490,68.762622,14.517740,68.390407,-0.055148,0.027132,0.000000,14.335259,80.015400,-0.001190,68.295342,79.862680,68.515131,12.650788,68.602638,79.581909,67.999834,79.365383,-0.000600,0.029471,68.771242,16.063308,80.734262,0.142912,-40.000918,0.000001,NaN,Inf,84.363381,-2.579171,0.994081,0.311715,0.240394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692277,68.274510,68.706106,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426578,68.763998,14.452268,68.389030,-0.056350,0.027092,0.000000,14.335687,79.975459,-0.001273,68.309536,79.912164,68.532555,12.647137,68.611337,79.486180,68.005813,79.330388,-0.000600,0.029493,68.775944,16.036004,80.717395,0.142820,-40.001206,-0.000001,NaN,Inf,84.343566,-2.536672,1.004306,0.311348,0.238607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731310,68.292357,68.719561,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420935,68.764823,14.453837,68.388479,-0.055149,0.027013,0.000000,14.337256,79.966896,-0.001145,68.309387,79.965389,68.519264,12.709064,68.599705,79.470963,67.987781,79.299473,-0.000599,0.029496,68.755131,16.093858,80.717660,0.143252,-40.000970,-0.000000,NaN,Inf,84.423437,-2.568058,1.001781,0.311956,0.238983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697657,68.286129,68.697801,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453242,68.764823,14.506228,68.387377,-0.053335,0.027049,0.000000,14.338255,79.964626,-0.001048,68.301826,79.914570,68.523844,12.653295,68.619669,79.578224,68.022583,79.323326,-0.000599,0.029469,68.776492,16.009528,80.629737,0.143458,-40.001023,-0.000000,NaN,Inf,84.439595,-2.572475,1.002282,0.311245,0.238338,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719691,68.295285,68.668165,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430132,68.764823,14.400898,68.387377,-0.053091,0.027051,0.000000,14.331405,79.958103,-0.001261,68.306215,79.940533,68.524477,12.619692,68.597437,79.529326,67.986667,79.402341,-0.000600,0.029469,68.767248,16.133296,80.631372,0.144210,-40.000944,-0.000000,NaN,Inf,84.351868,-2.589955,1.003666,0.309644,0.238621,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713674,68.295918,68.692115,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431674,68.763447,14.447152,68.386551,-0.054547,0.027001,0.000000,14.334260,79.990212,-0.001250,68.291181,79.943874,68.521472,12.632987,68.600251,79.465522,67.970277,79.364874,-0.000600,0.029492,68.773276,16.036874,80.747784,0.143963,-40.000656,0.000000,NaN,Inf,84.414607,-2.496684,0.997974,0.310131,0.238464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718150,68.292911,68.702749,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452401,68.763998,14.503855,68.385449,-0.056357,0.027026,0.000000,14.333546,80.019408,-0.001025,68.315777,79.892480,68.521800,12.594101,68.608062,79.600406,67.987980,79.339838,-0.000600,0.029481,68.769793,15.995137,80.700081,0.144864,-40.000997,-0.000000,NaN,Inf,84.409039,-2.507485,1.001072,0.310121,0.237975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707673,68.297398,68.694675,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453228,68.762897,14.396021,68.385449,-0.055220,0.027036,0.000000,14.335259,79.940872,-0.001149,68.316041,79.975249,68.535774,12.701846,68.613726,79.462609,67.999058,79.355426,-0.000599,0.029490,68.769644,16.040991,80.696572,0.144595,-40.000865,0.000000,NaN,Inf,84.392360,-2.540633,0.996972,0.310724,0.239403,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715828,68.305973,68.707408,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427156,68.762347,14.473674,68.384072,-0.053394,0.027027,0.000000,14.333118,79.957854,-0.001130,68.307263,79.874346,68.543389,12.649952,68.616355,79.493879,68.000198,79.367487,-0.000600,0.029485,68.767470,16.089555,80.623947,0.144315,-40.000787,0.000000,NaN,Inf,84.349978,-2.543124,0.996042,0.311143,0.239287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716793,68.290307,68.712287,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693030,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434461,68.762347,14.395112,68.384072,-0.053204,0.027019,0.000000,14.336686,79.973680,-0.000812,68.321665,79.919011,68.520103,12.699032,68.605533,79.492395,67.981435,79.323062,-0.000598,0.029485,68.780646,16.035690,80.645625,0.143723,-40.000551,-0.000000,NaN,Inf,84.420214,-2.535508,1.003224,0.309513,0.237612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689353,68.285305,68.723874,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449587,68.761521,14.421691,68.383797,-0.054774,0.026991,0.000000,14.332404,80.064355,-0.001018,68.310369,79.858851,68.538356,12.626401,68.602590,79.513049,67.977543,79.354041,-0.000597,0.029485,68.769752,15.984643,80.647218,0.143813,-40.000629,0.000000,NaN,Inf,84.400371,-2.548999,0.997274,0.311529,0.238529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683501,68.288183,68.691309,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435111,68.761521,14.442023,68.381593,-0.056287,0.026972,0.000000,14.335401,79.978442,-0.001152,68.336848,79.885077,68.548630,12.696116,68.619103,79.600469,67.992154,79.350671,-0.000596,0.029477,68.783858,16.026201,80.666857,0.143190,-40.000787,0.000000,NaN,Inf,84.358482,-2.522615,0.998069,0.310009,0.238791,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722865,68.301787,68.710066,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430842,68.763998,14.386271,68.381869,-0.055332,0.026959,0.000000,14.338541,80.062157,-0.000876,68.309530,79.947668,68.526654,12.710022,68.597951,79.457742,67.974202,79.396580,-0.000596,0.029478,68.744529,16.020644,80.647317,0.143376,-40.001206,-0.000000,NaN,Inf,84.397780,-2.539672,1.000479,0.309800,0.238041,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700474,68.282711,68.695036,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448318,68.763998,14.507313,68.381869,-0.053726,0.026975,0.000000,14.334545,79.991969,-0.000829,68.312229,79.901764,68.528304,12.660514,68.597107,79.544200,67.980664,79.295619,-0.000596,0.029468,68.765828,15.961841,80.636795,0.142974,-40.000629,0.000000,NaN,Inf,84.411852,-2.488399,0.996911,0.310776,0.238557,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690904,68.287273,68.691519,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434700,68.763172,14.439703,68.381593,-0.053097,0.026954,0.000000,14.336400,80.017849,-0.000966,68.319942,79.904593,68.524034,12.630560,68.606139,79.529431,67.988433,79.392154,-0.000596,0.029425,68.759084,16.069864,80.740625,0.143747,-40.000603,-0.000000,NaN,Inf,84.364400,-2.568157,1.004083,0.310890,0.239172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.734009,68.295890,68.693465,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435608,68.762072,14.406055,68.382695,-0.054610,0.026967,0.000000,14.336686,80.013558,-0.000689,68.321608,79.974402,68.529589,12.611759,68.618764,79.573232,67.991358,79.411865,-0.000598,0.029445,68.770670,16.113142,80.593415,0.143418,-40.001390,-0.000000,NaN,Inf,84.403646,-2.506671,1.000347,0.310582,0.239259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739564,68.298122,68.717583,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447539,68.763447,14.516894,68.381593,-0.055632,0.026935,0.000000,14.336257,79.931248,-0.000661,68.313885,79.921182,68.547926,12.667936,68.606343,79.577856,67.995639,79.311207,-0.000597,0.029476,68.767073,16.038052,80.713234,0.143515,-40.001311,0.000000,NaN,Inf,84.396978,-2.494465,0.997953,0.310959,0.238571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718421,68.301914,68.698589,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431698,68.762347,14.433577,68.379941,-0.054074,0.026899,0.000000,14.332119,79.999349,-0.000925,68.300583,79.887967,68.516744,12.711594,68.590949,79.481309,67.977251,79.338411,-0.000597,0.029455,68.760370,16.102340,80.686580,0.143255,-40.001442,-0.000001,NaN,Inf,84.365965,-2.571812,1.004800,0.310462,0.238319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718409,68.269887,68.673978,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426385,68.762347,14.497352,68.379941,-0.052272,0.026897,0.000000,14.338969,80.009141,-0.000979,68.322917,79.925355,68.528118,12.694464,68.616045,79.604525,68.003073,79.441409,-0.000596,0.029440,68.771154,16.017626,80.609077,0.143982,-40.000944,-0.000000,NaN,Inf,84.407877,-2.533671,1.000130,0.310380,0.238012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722718,68.313697,68.707264,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447281,68.762072,14.441220,68.377737,-0.053384,0.026920,0.000000,14.332262,79.910745,-0.000868,68.297618,79.908739,68.543154,12.671444,68.611962,79.502313,68.002126,79.346062,-0.000597,0.029439,68.745830,16.023226,80.640875,0.143194,-40.000944,-0.000001,NaN,Inf,84.422309,-2.484747,1.004919,0.309570,0.238237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717805,68.281340,68.704656,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450436,68.762072,14.467432,68.376911,-0.054886,0.026933,0.000000,14.331548,79.980146,-0.001208,68.319747,80.042199,68.538900,12.648219,68.616853,79.487909,68.004870,79.329025,-0.000596,0.029445,68.755583,15.991170,80.602146,0.143224,-40.001416,0.000000,NaN,Inf,84.365291,-2.552989,0.999580,0.309968,0.238181,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717292,68.293300,68.721112,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437477,68.763998,14.556240,68.374707,-0.055503,0.026964,0.000000,14.331834,79.961309,-0.001287,68.319265,79.995702,68.520915,12.648015,68.600110,79.492921,68.003969,79.395096,-0.000595,0.029393,68.766672,16.000153,80.672100,0.142605,-40.001101,-0.000000,NaN,Inf,84.356728,-2.568104,1.001176,0.310299,0.238839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696398,68.290691,68.706082,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426259,68.761246,14.495416,68.375258,-0.054067,0.026963,0.000000,14.332975,79.974219,-0.001044,68.304291,79.996357,68.515728,12.694343,68.601988,79.500419,68.002610,79.386607,-0.000594,0.029421,68.764908,16.056430,80.782884,0.142918,-40.000367,-0.000001,NaN,Inf,84.395769,-2.519761,1.008226,0.309860,0.238164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702017,68.283007,68.695581,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420937,68.761246,14.552321,68.375258,-0.052239,0.026974,0.000000,14.332833,79.872254,-0.001206,68.313309,79.785857,68.534128,12.645425,68.609585,79.611101,67.991732,79.346797,-0.000594,0.029430,68.743766,16.017889,80.595109,0.143026,-40.001128,-0.000001,NaN,Inf,84.421549,-2.524045,1.004794,0.311497,0.238810,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703377,68.284368,68.707983,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696845,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460296,68.764273,14.546799,68.375534,-0.053357,0.026987,0.000000,14.334688,79.994726,-0.001228,68.297017,79.933744,68.530190,12.669139,68.597331,79.581665,67.973243,79.250544,-0.000594,0.029399,68.750602,15.981018,80.603490,0.143430,-40.000839,-0.000001,NaN,Inf,84.436012,-2.542062,1.009111,0.310690,0.238780,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700270,68.278765,68.691168,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444020,68.761521,14.495916,68.377186,-0.054704,0.026992,0.000000,14.331263,79.959921,-0.001093,68.273146,79.952735,68.508857,12.583172,68.573497,79.506529,67.969994,79.364979,-0.000593,0.029372,68.737041,16.083926,80.696656,0.144048,-40.001180,-0.000001,NaN,Inf,84.332184,-2.593484,1.005982,0.309769,0.237639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664392,68.284449,68.701220,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432101,68.761246,14.548428,68.376635,-0.055662,0.026975,0.000000,14.336686,80.001464,-0.001007,68.312735,79.895945,68.519403,12.614532,68.603585,79.563779,67.982421,79.301677,-0.000591,0.029379,68.742365,16.074252,80.655252,0.144957,-40.001233,-0.000000,NaN,Inf,84.373591,-2.507125,1.003593,0.310949,0.238493,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677016,68.285436,68.687873,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435371,68.761246,14.477709,68.376635,-0.054025,0.027017,0.000000,14.337399,79.993679,-0.001147,68.327429,79.813815,68.523942,12.679681,68.610205,79.627402,68.002628,79.289658,-0.000590,0.029392,68.755834,16.001124,80.625618,0.144650,-40.001180,-0.000001,NaN,Inf,84.405680,-2.565515,1.008060,0.310659,0.238458,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671580,68.296630,68.705573,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462224,68.762622,14.545236,68.374707,-0.051735,0.027008,0.000000,14.335829,79.954028,-0.001087,68.325336,79.949180,68.526410,12.757880,68.618493,79.661851,68.003845,79.326450,-0.000590,0.029426,68.752085,16.035819,80.684580,0.144669,-40.001101,-0.000000,NaN,Inf,84.396797,-2.594451,1.002933,0.310434,0.238544,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682776,68.294109,68.692244,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436347,68.758494,14.476488,68.375258,-0.053611,0.027072,0.000000,14.335687,80.000465,-0.000957,68.316968,79.874154,68.538555,12.589717,68.621496,79.529696,67.995833,79.335449,-0.000589,0.029429,68.763959,16.006795,80.637284,0.144710,-40.001075,-0.000001,NaN,Inf,84.339623,-2.543200,1.005742,0.311145,0.238660,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708219,68.305428,68.699614,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431578,68.761246,14.451761,68.374983,-0.055204,0.027076,0.000000,14.334688,80.059448,-0.001134,68.312795,80.026171,68.517387,12.693608,68.618198,79.599592,67.992462,79.413458,-0.000590,0.029442,68.737466,16.034841,80.671528,0.144923,-40.001180,-0.000000,NaN,Inf,84.391396,-2.554402,1.002781,0.311688,0.240584,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704091,68.290904,68.688764,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456761,68.759045,14.530535,68.372504,-0.055578,0.027115,0.000000,14.333546,79.964329,-0.001043,68.312851,79.881759,68.521286,12.603400,68.617109,79.544016,67.985034,79.288580,-0.000589,0.029435,68.763145,15.989066,80.670223,0.145788,-40.001757,-0.000000,NaN,Inf,84.407100,-2.494412,1.001398,0.310128,0.238507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717963,68.314761,68.704197,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457897,68.759045,14.390076,68.372504,-0.053950,0.027143,0.000000,14.335829,79.944058,-0.000597,68.295154,79.893302,68.530603,12.594264,68.596081,79.572213,67.987170,79.244666,-0.000589,0.029435,68.752870,15.999390,80.626169,0.145727,-40.000708,-0.000001,NaN,Inf,84.336542,-2.577640,1.005103,0.310806,0.239565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697774,68.299136,68.694696,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424273,68.762072,14.444717,68.371678,-0.052753,0.027181,0.000000,14.333546,79.971194,-0.000954,68.321014,79.951770,68.546695,12.672892,68.605943,79.564388,67.990344,79.392891,-0.000587,0.029424,68.764289,16.085553,80.655865,0.145126,-40.000656,0.000001,NaN,Inf,84.333460,-2.611681,0.995309,0.310871,0.238767,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718853,68.293199,68.698699,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692590,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426543,68.761246,14.449471,68.368372,-0.053825,0.027236,0.000000,14.337685,79.994945,-0.001193,68.300735,79.993432,68.491555,12.674583,68.599010,79.544406,67.961186,79.385276,-0.000587,0.029414,68.742338,16.028320,80.644666,0.144706,-40.000393,-0.000000,NaN,Inf,84.427771,-2.507217,1.001417,0.311969,0.240311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696546,68.291255,68.690339,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462806,68.760420,14.405420,68.366444,-0.055598,0.027273,0.000000,14.336543,79.964711,-0.001077,68.300028,79.970361,68.530527,12.693506,68.622196,79.621820,68.001643,79.340059,-0.000586,0.029399,68.768080,16.042604,80.640588,0.144911,-40.000577,-0.000000,NaN,Inf,84.420778,-2.483585,1.001589,0.311094,0.239580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714737,68.291160,68.717472,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435522,68.759870,14.440992,68.364516,-0.055356,0.027317,0.000000,14.336828,79.957315,-0.001276,68.294634,79.975357,68.517339,12.723970,68.579903,79.605807,67.985814,79.392908,-0.000583,0.029383,68.729206,16.055196,80.704995,0.144869,-40.000865,0.000000,NaN,Inf,84.321522,-2.556866,0.996032,0.311188,0.238872,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696147,68.265908,68.696666,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425720,68.759870,14.509350,68.364516,-0.053835,0.027356,0.000000,14.336828,79.940154,-0.001501,68.304454,79.949367,68.528716,12.637350,68.612902,79.603363,68.002774,79.358465,-0.000581,0.029366,68.742755,16.020572,80.663716,0.145404,-40.000839,-0.000000,NaN,Inf,84.310981,-2.525366,1.003165,0.310517,0.239137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729134,68.295585,68.702394,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445628,68.759595,14.407051,68.361762,-0.053263,0.027362,0.000000,14.334117,80.021450,-0.001359,68.321914,79.893214,68.535770,12.619794,68.608317,79.490804,68.009132,79.347918,-0.000581,0.029381,68.764777,16.159145,80.707015,0.144715,-40.000997,-0.000001,NaN,Inf,84.421640,-2.544633,1.005797,0.310709,0.238923,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737849,68.298484,68.722462,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448617,68.761246,14.497416,68.362037,-0.055071,0.027367,0.000000,14.330549,80.044686,-0.001140,68.310989,79.914986,68.512671,12.687349,68.607660,79.619249,67.996050,79.405892,-0.000581,0.029394,68.742684,16.145404,80.744890,0.145359,-40.000944,0.000000,NaN,Inf,84.367300,-2.558648,0.997330,0.311714,0.239675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708518,68.291175,68.694427,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435311,68.760420,14.455789,68.359283,-0.056499,0.027470,0.000000,14.336257,79.960340,-0.001482,68.317402,79.939862,68.537305,12.692894,68.621078,79.592687,68.013736,79.395766,-0.000580,0.029393,68.758608,16.179500,80.669345,0.145892,-40.001626,-0.000000,NaN,Inf,84.360838,-2.503489,1.003377,0.310944,0.238105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704892,68.309583,68.695895,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442178,68.760420,14.510516,68.359283,-0.055791,0.027469,0.000000,14.337256,80.005794,-0.001524,68.290001,79.832515,68.518736,12.588350,68.604581,79.559787,67.996534,79.355138,-0.000581,0.029391,68.757217,16.113713,80.620417,0.146737,-40.001442,-0.000000,NaN,Inf,84.396135,-2.528523,1.001419,0.311172,0.237744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700869,68.292253,68.701561,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459607,68.761521,14.489808,68.359558,-0.054088,0.027516,0.000000,14.339540,79.915898,-0.001188,68.297018,79.891814,68.502247,12.567959,68.599728,79.471617,67.985304,79.302083,-0.000581,0.029405,68.742750,16.104674,80.704932,0.146933,-40.001705,-0.000001,NaN,Inf,84.377489,-2.540809,1.004732,0.312431,0.239711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696017,68.294883,68.710286,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451331,68.760696,14.469294,68.363690,-0.052499,0.027556,0.000000,14.336115,79.953496,-0.001350,68.306671,79.843556,68.532075,12.723746,68.581340,79.623021,68.016235,79.379952,-0.000581,0.029409,68.759852,16.083691,80.766771,0.146974,-40.001259,-0.000000,NaN,Inf,84.331298,-2.568102,1.002089,0.310451,0.238686,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709636,68.290214,68.688834,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693250,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427872,68.760420,14.508929,68.366169,-0.055271,0.027469,0.000000,14.339112,80.003890,-0.001448,68.302870,79.818776,68.529612,12.593794,68.598416,79.513726,67.983297,79.314224,-0.000581,0.029401,68.732490,16.037952,80.601877,0.146460,-40.001101,-0.000000,NaN,Inf,84.352924,-2.542499,1.001243,0.308549,0.236087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698446,68.304381,68.692904,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446903,68.759320,14.465177,68.366995,-0.056577,0.027484,0.000000,14.335687,80.016645,-0.001092,68.327220,80.003292,68.538912,12.596731,68.611044,79.538007,68.023624,79.372831,-0.000580,0.029411,68.768435,16.089334,80.654579,0.146630,-40.000970,-0.000001,NaN,Inf,84.430690,-2.561113,1.005620,0.311002,0.237832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723952,68.306616,68.704531,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460108,68.759320,14.468385,68.366995,-0.055832,0.027538,0.000000,14.329550,80.037640,-0.001239,68.305686,79.962069,68.520531,12.577382,68.595983,79.580113,67.988629,79.305153,-0.000580,0.029423,68.744815,16.081557,80.717133,0.146140,-40.000970,-0.000000,NaN,Inf,84.363563,-2.555056,1.001265,0.309923,0.237074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715130,68.281159,68.699063,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439934,68.756843,14.508198,68.367546,-0.054189,0.027502,0.000000,14.333831,80.080002,-0.001343,68.309417,79.982594,68.529765,12.591940,68.602310,79.537456,67.982822,79.377016,-0.000580,0.029425,68.750203,16.197421,80.647829,0.146678,-40.000839,-0.000000,NaN,Inf,84.327738,-2.569197,1.000572,0.312013,0.238760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717299,68.283745,68.715286,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426622,68.758219,14.402158,68.367821,-0.052539,0.027479,0.000000,14.333403,80.035119,-0.001081,68.314758,79.857576,68.546129,12.636861,68.604129,79.532953,67.994024,79.318474,-0.000579,0.029399,68.741084,16.081964,80.722944,0.145973,-40.001128,-0.000001,NaN,Inf,84.380006,-2.511217,1.004727,0.311226,0.238614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719533,68.291801,68.710688,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430602,68.759045,14.466137,68.367821,-0.054513,0.027485,0.000000,14.336400,80.090579,-0.000909,68.307404,79.948614,68.524860,12.660901,68.600730,79.508407,67.974973,79.249481,-0.000578,0.029411,68.751081,16.126148,80.651051,0.145933,-40.000603,0.000000,NaN,Inf,84.417537,-2.564919,0.998304,0.309524,0.237052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727771,68.295053,68.714922,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452667,68.759045,14.382690,68.367821,-0.056084,0.027512,0.000000,14.329550,79.901169,-0.001090,68.318592,79.963856,68.533265,12.566126,68.613295,79.566585,68.000796,79.367347,-0.000579,0.029420,68.749054,16.049231,80.723659,0.145192,-40.000892,-0.000000,NaN,Inf,84.407548,-2.595985,1.002462,0.308369,0.235878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754045,68.305541,68.707482,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455160,68.759045,14.429461,68.368372,-0.054525,0.027499,0.000000,14.339682,79.953468,-0.000847,68.294263,79.878150,68.519717,12.655211,68.600574,79.592201,67.972133,79.334221,-0.000577,0.029390,68.739580,16.008002,80.673259,0.145405,-40.000341,0.000001,NaN,Inf,84.347648,-2.536207,0.995158,0.310568,0.237892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740913,68.294482,68.694214,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418062,68.759595,14.459456,68.369474,-0.053006,0.027478,0.000000,14.332547,80.048318,-0.000671,68.312549,79.969939,68.519455,12.637799,68.587008,79.590118,67.975996,79.422418,-0.000577,0.029409,68.724821,16.041726,80.703814,0.145208,-40.001101,0.000000,NaN,Inf,84.362955,-2.530747,0.998221,0.308875,0.235972,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745223,68.295883,68.697244,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421375,68.759320,14.415098,68.368097,-0.052316,0.027469,0.000000,14.335401,79.999689,-0.001051,68.304557,79.921625,68.519964,12.630866,68.585439,79.535114,67.979590,79.321288,-0.000576,0.029457,68.744098,16.068537,80.650867,0.145845,-40.001023,-0.000000,NaN,Inf,84.442176,-2.471446,1.002871,0.309699,0.236415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759030,68.283087,68.685875,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692957,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.471156,68.758769,14.425500,68.368923,-0.054313,0.027464,0.000000,14.336828,80.015662,-0.001082,68.311758,79.830625,68.525440,12.658393,68.602141,79.532956,67.989339,79.306391,-0.000576,0.029452,68.736015,16.143314,80.691126,0.145779,-40.000787,0.000000,NaN,Inf,84.432896,-2.548442,0.999565,0.308976,0.236355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759933,68.285239,68.678993,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441781,68.758769,14.406573,68.368923,-0.055894,0.027456,0.000000,14.331548,80.010872,-0.000784,68.331654,79.823883,68.532285,12.639737,68.606494,79.546581,67.998150,79.329025,-0.000576,0.029444,68.738159,16.086180,80.606714,0.146305,-40.000865,0.000000,NaN,Inf,84.297234,-2.569009,0.996845,0.309434,0.236042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777998,68.297908,68.719383,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693030,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424296,68.758219,14.414389,68.368372,-0.054958,0.027426,0.000000,14.333831,80.025414,-0.000858,68.309767,79.866126,68.535434,12.641530,68.598420,79.605255,67.998145,79.366895,-0.000576,0.029445,68.750966,16.030211,80.661208,0.146100,-40.000761,0.000000,NaN,Inf,84.376916,-2.561384,0.997562,0.308695,0.236527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757876,68.308127,68.709404,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432000,68.757669,14.471191,68.367546,-0.053486,0.027451,0.000000,14.333831,79.987006,-0.001077,68.305674,79.907223,68.548160,12.622771,68.590364,79.501275,68.010241,79.332941,-0.000576,0.029451,68.735298,16.060732,80.737730,0.146051,-40.001233,0.000000,NaN,Inf,84.423857,-2.533886,0.999313,0.310537,0.237625,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741927,68.298407,68.696973,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462664,68.756568,14.430482,68.364241,-0.053286,0.027451,0.000000,14.336400,79.981729,-0.000925,68.303650,79.988086,68.522176,12.563678,68.598461,79.567242,67.982420,79.402764,-0.000576,0.029442,68.728726,16.059198,80.703424,0.145179,-40.000944,-0.000000,NaN,Inf,84.402376,-2.570631,1.002716,0.309430,0.236464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727165,68.280311,68.690780,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696405,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
