OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
5:11:43 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.425075,68.754642,14.513248,68.343859,-0.054410,0.027891,0.000000,14.332119,79.954730,-0.001035,68.320983,79.859215,68.546951,12.508012,68.603289,79.650806,68.009441,79.300702,-0.000561,0.029351,68.727477,16.118585,80.726391,0.143470,-40.001364,0.000000,NaN,Inf,84.344039,-2.542002,0.999204,0.310422,0.237726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727836,68.317986,68.715291,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456525,68.752991,14.413311,68.349367,-0.055947,0.027880,0.000000,14.332262,79.899958,-0.001034,68.322114,79.822810,68.526963,12.637351,68.636091,79.619168,67.985214,79.414134,-0.000561,0.029346,68.714144,16.176325,80.656865,0.143222,-40.001416,-0.000001,NaN,Inf,84.418163,-2.593242,1.006112,0.309427,0.236410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717822,68.305057,68.693988,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434779,68.752991,14.467142,68.349367,-0.054601,0.027869,0.000000,14.332119,79.961105,-0.001083,68.327723,79.924840,68.518997,12.567063,68.622303,79.679328,68.014151,79.422806,-0.000562,0.029325,68.732984,15.952031,80.615769,0.142696,-40.000341,0.000000,NaN,Inf,84.331125,-2.486674,0.997011,0.310565,0.236340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716922,68.300414,68.712933,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444934,68.753541,14.431799,68.351020,-0.052639,0.027859,0.000000,14.335259,79.976502,-0.000817,68.307943,79.913685,68.520193,12.636596,68.611027,79.577672,67.983832,79.343183,-0.000561,0.029321,68.697893,16.099736,80.686783,0.142228,-40.001206,-0.000000,NaN,Inf,84.390151,-2.509320,1.002242,0.308276,0.235881,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686949,68.286642,68.698841,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468169,68.754091,14.442783,68.352397,-0.053915,0.027877,0.000000,14.331120,79.923659,-0.000856,68.324638,79.976309,68.522489,12.595264,68.606672,79.590972,68.002727,79.428827,-0.000560,0.029327,68.736922,16.077384,80.696023,0.141597,-40.000970,0.000000,NaN,Inf,84.363129,-2.536787,0.999091,0.309050,0.236786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699634,68.292265,68.700684,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452628,68.754091,14.467460,68.354601,-0.055287,0.027889,0.000000,14.337970,80.058644,-0.000882,68.326390,79.862792,68.557078,12.728863,68.631711,79.581361,67.995343,79.332508,-0.000561,0.029315,68.710572,16.007602,80.686557,0.141760,-40.001023,-0.000000,NaN,Inf,84.322842,-2.470708,1.002746,0.309109,0.236934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720508,68.310655,68.706188,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426906,68.753541,14.432563,68.355151,-0.055124,0.027946,0.000000,14.338113,80.039664,-0.000598,68.333096,79.970469,68.528516,12.637003,68.622678,79.544671,68.014989,79.373135,-0.000562,0.029333,68.737536,16.047783,80.709053,0.141549,-40.000577,-0.000000,NaN,Inf,84.342799,-2.556046,1.001026,0.308921,0.235838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718544,68.302868,68.715432,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425974,68.753541,14.512220,68.355151,-0.052750,0.028069,0.000000,14.332690,80.047807,-0.000822,68.322337,79.966833,68.518762,12.669588,68.610843,79.550982,68.008310,79.361835,-0.000561,0.029331,68.720154,15.972457,80.673772,0.142093,-40.000656,-0.000000,NaN,Inf,84.412089,-2.546201,1.000392,0.309369,0.236019,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.686765,68.277311,68.698369,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460469,68.752440,14.443205,68.356529,-0.051666,0.028134,0.000000,14.336828,79.965650,-0.000844,68.307841,79.964961,68.529245,12.753496,68.616756,79.480477,68.011176,79.456736,-0.000561,0.029315,68.708123,16.070621,80.656700,0.141223,-40.000708,-0.000001,NaN,Inf,84.414620,-2.547723,1.005979,0.309925,0.235299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705559,68.304013,68.714531,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.467003,68.751339,14.510876,68.356529,-0.052898,0.028231,0.000000,14.338969,79.999661,-0.000850,68.318922,80.054168,68.541598,12.649930,68.628698,79.598821,68.004040,79.355218,-0.000562,0.029316,68.749385,16.128717,80.708930,0.140636,-40.000525,0.000000,NaN,Inf,84.319879,-2.481733,0.998806,0.308087,0.235274,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681756,68.297663,68.716957,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440730,68.754917,14.408751,68.352948,-0.054871,0.028258,0.000000,14.338398,79.975719,-0.001001,68.311879,79.933556,68.511876,12.637614,68.586910,79.682184,67.974490,79.340935,-0.000563,0.029325,68.708859,16.088764,80.725328,0.140315,-40.000839,-0.000000,NaN,Inf,84.301063,-2.548257,1.003033,0.308089,0.235601,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664086,68.280400,68.687842,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693397,-14.999567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423940,68.751615,14.425852,68.349918,-0.055030,0.028303,0.000000,14.332262,79.920061,-0.001148,68.305578,79.938465,68.528320,12.659210,68.615416,79.545828,68.019292,79.323209,-0.000564,0.029318,68.715364,16.092473,80.701081,0.139950,-40.000970,0.000000,NaN,Inf,84.375917,-2.529075,0.997785,0.308537,0.235468,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688011,68.308494,68.713500,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457386,68.751615,14.499488,68.349918,-0.052730,0.028323,0.000000,14.333974,79.968190,-0.001164,68.329046,79.848238,68.527336,12.580501,68.592813,79.670263,68.003840,79.329002,-0.000563,0.029303,68.707858,16.071213,80.707851,0.140319,-40.001757,-0.000001,NaN,Inf,84.409006,-2.547436,1.005613,0.308355,0.234696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696170,68.294204,68.687251,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440337,68.752991,14.422128,68.348541,-0.052429,0.028308,0.000000,14.331120,79.945069,-0.000998,68.301709,79.933263,68.534350,12.633110,68.613549,79.622101,68.007911,79.383282,-0.000563,0.029302,68.712731,16.014208,80.702223,0.139865,-40.001101,-0.000000,NaN,Inf,84.327416,-2.567090,1.002912,0.308779,0.235712,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687807,68.300390,68.699631,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451680,68.752440,14.463127,68.345787,-0.054540,0.028356,0.000000,14.335972,80.012028,-0.001127,68.320306,79.926582,68.547930,12.598485,68.618819,79.685462,68.002522,79.254440,-0.000563,0.029300,68.713988,16.096019,80.766302,0.139731,-40.001678,0.000000,NaN,Inf,84.375060,-2.531757,0.998739,0.307758,0.235097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.695984,68.301087,68.727908,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442786,68.752991,14.406061,68.344409,-0.055384,0.028363,0.000000,14.331405,79.976898,-0.001108,68.316879,79.854928,68.535764,12.654275,68.607480,79.649441,67.992417,79.352062,-0.000562,0.029306,68.703944,16.101627,80.665472,0.139647,-40.001285,-0.000000,NaN,Inf,84.343722,-2.619931,1.000792,0.307381,0.234939,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683818,68.300973,68.711991,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459142,68.752991,14.522679,68.344409,-0.055791,0.028382,0.000000,14.330977,80.031548,-0.000777,68.299263,79.847515,68.510114,12.643081,68.606350,79.676882,68.000457,79.406157,-0.000562,0.029314,68.685071,16.043602,80.701754,0.139251,-40.000865,0.000000,NaN,Inf,84.368410,-2.538923,0.997457,0.307127,0.234623,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679364,68.273232,68.701325,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696845,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442797,68.751064,14.418220,68.343859,-0.053495,0.028453,0.000000,14.333974,79.928311,-0.001018,68.316784,79.972340,68.541251,12.717038,68.612968,79.566772,68.028499,79.395931,-0.000563,0.029327,68.731127,16.069079,80.756962,0.138840,-40.000603,-0.000001,NaN,Inf,84.324028,-2.507706,1.004394,0.308626,0.236231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704266,68.303136,68.705662,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439359,68.754642,14.406937,68.344960,-0.052468,0.028462,0.000000,14.332404,80.015161,-0.001072,68.316014,79.968496,68.530012,12.741242,68.592995,79.597309,68.014417,79.357306,-0.000564,0.029307,68.732009,16.048147,80.758982,0.139371,-40.000944,0.000000,NaN,Inf,84.366453,-2.543168,0.998298,0.308217,0.235961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685962,68.301039,68.717355,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457642,68.752991,14.540924,68.346062,-0.054594,0.028453,0.000000,14.337542,79.887260,-0.000761,68.311119,79.940334,68.531895,12.710981,68.596543,79.541655,68.017388,79.310043,-0.000565,0.029305,68.718843,16.042454,80.744703,0.139149,-40.000997,-0.000001,NaN,Inf,84.428192,-2.510249,1.005137,0.307270,0.234191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665404,68.317891,68.706609,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439014,68.751890,14.481672,68.347439,-0.055460,0.028519,0.000000,14.335829,79.956316,-0.000740,68.279690,79.879007,68.511433,12.739773,68.601017,79.636263,67.978248,79.362526,-0.000567,0.029327,68.685317,16.085703,80.642159,0.139353,-40.000944,-0.000001,NaN,Inf,84.328098,-2.594406,1.005760,0.307767,0.234476,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681513,68.280373,68.696586,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422923,68.751890,14.521169,68.347439,-0.055833,0.028589,0.000000,14.329836,79.961927,-0.000809,68.317426,79.909887,68.552403,12.756617,68.609574,79.592621,67.994632,79.341678,-0.000567,0.029346,68.690854,16.069043,80.680218,0.138344,-40.001652,-0.000000,NaN,Inf,84.377550,-2.517161,1.002954,0.307659,0.235386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689652,68.305562,68.720023,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451153,68.751890,14.502689,68.348816,-0.053330,0.028615,0.000000,14.333118,79.994954,-0.000666,68.304870,79.969860,68.522576,12.536090,68.601355,79.632737,67.976163,79.307251,-0.000569,0.029335,68.713828,16.002750,80.733753,0.138327,-39.999685,-0.000001,NaN,Inf,84.421259,-2.548679,1.006812,0.308085,0.235176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671877,68.274474,68.702397,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462340,68.749413,14.451166,68.348816,-0.051811,0.028652,0.000000,14.334830,79.909064,-0.000551,68.319834,79.885968,68.532622,12.612351,68.620135,79.623693,67.982502,79.387646,-0.000569,0.029338,68.717236,16.157561,80.742808,0.138108,-40.000393,-0.000000,NaN,Inf,84.344601,-2.555208,1.003566,0.308007,0.234359,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649507,68.292841,68.699174,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458822,68.754642,14.521219,68.346888,-0.053821,0.028654,0.000000,14.339968,80.047894,-0.000798,68.315886,79.924567,68.550484,12.685512,68.595598,79.715046,68.005555,79.346260,-0.000570,0.029338,68.709977,16.087216,80.758224,0.138804,-40.000682,0.000000,NaN,Inf,84.311780,-2.503183,0.999227,0.308359,0.235009,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669862,68.284516,68.697693,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441143,68.754642,14.410024,68.346888,-0.055248,0.028620,0.000000,14.337827,80.032841,-0.000813,68.310061,79.837147,68.507854,12.646994,68.609494,79.577796,68.009669,79.301350,-0.000571,0.029353,68.718198,16.144149,80.619520,0.138872,-40.000682,-0.000001,NaN,Inf,84.326546,-2.556276,1.004315,0.308445,0.235045,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668792,68.287187,68.713856,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453849,68.749688,14.500468,68.347164,-0.054997,0.028672,0.000000,14.334830,80.072829,-0.000759,68.316476,79.924628,68.499617,12.714468,68.611232,79.548234,67.982446,79.468776,-0.000572,0.029331,68.689489,16.081750,80.764997,0.139004,-40.000629,0.000000,NaN,Inf,84.374522,-2.593000,0.997845,0.307751,0.235071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678841,68.284352,68.707430,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466715,68.753266,14.491385,68.346338,-0.052265,0.028766,0.000000,14.335829,79.993090,-0.001012,68.326815,80.057851,68.544699,12.686920,68.606857,79.588185,68.015732,79.372974,-0.000572,0.029348,68.729183,16.027778,80.686864,0.138827,-40.000393,-0.000000,NaN,Inf,84.335084,-2.444272,1.003225,0.307682,0.234906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681533,68.289123,68.728642,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439833,68.752165,14.403912,68.345511,-0.053093,0.028818,0.000000,14.330977,80.002293,-0.001026,68.290871,79.954399,68.503005,12.701480,68.597576,79.595719,68.001153,79.318823,-0.000572,0.029347,68.700642,16.055416,80.672386,0.139659,-40.000839,-0.000000,NaN,Inf,84.332918,-2.568598,1.000655,0.307589,0.234917,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666853,68.299799,68.709086,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438904,68.750239,14.454514,68.345787,-0.054987,0.028826,0.000000,14.333261,79.924982,-0.000909,68.302737,79.833555,68.543725,12.661350,68.602141,79.545849,68.003956,79.403706,-0.000572,0.029360,68.715413,16.159602,80.830323,0.139927,-40.001364,0.000000,NaN,Inf,84.375600,-2.571795,0.997512,0.308922,0.235904,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685130,68.293554,68.716458,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450804,68.750239,14.488726,68.345787,-0.055894,0.028761,0.000000,14.330835,80.043664,-0.000989,68.338650,80.014521,68.560714,12.665939,68.632438,79.626216,67.997711,79.243916,-0.000572,0.029376,68.723258,16.063478,80.666369,0.140352,-40.000839,-0.000000,NaN,Inf,84.376198,-2.512982,1.001081,0.308769,0.236397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692145,68.296830,68.701490,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.463236,68.752715,14.388581,68.341380,-0.055234,0.028698,0.000000,14.327695,80.022546,-0.001021,68.325126,79.872660,68.543230,12.654154,68.599982,79.540447,67.991991,79.327457,-0.000573,0.029357,68.705588,16.100706,80.718867,0.140205,-40.001416,-0.000000,NaN,Inf,84.343897,-2.622768,1.002624,0.308417,0.236149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663024,68.308442,68.715722,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693103,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446084,68.749964,14.570723,68.340829,-0.052781,0.028707,0.000000,14.340539,80.062683,-0.001026,68.317379,80.010580,68.507291,12.541063,68.603527,79.696385,67.985435,79.279249,-0.000572,0.029337,68.695766,16.039871,80.739379,0.140819,-40.000918,0.000001,NaN,Inf,84.312650,-2.556363,0.994838,0.308691,0.236057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659502,68.279972,68.695456,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437782,68.750239,14.435277,68.340003,-0.052926,0.028724,0.000000,14.336400,79.982547,-0.001065,68.312939,79.875842,68.529537,12.653887,68.615386,79.563657,68.000508,79.413702,-0.000573,0.029357,68.700414,16.081187,80.693635,0.140397,-40.000918,-0.000001,NaN,Inf,84.356432,-2.584821,1.008628,0.307398,0.235528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690890,68.303890,68.697636,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.998889,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442900,68.750239,14.563999,68.340003,-0.055448,0.028703,0.000000,14.337256,79.983403,-0.001192,68.323049,79.999663,68.526036,12.565839,68.613547,79.704674,68.008196,79.247889,-0.000574,0.029389,68.707641,16.052670,80.658107,0.140547,-40.001049,0.000000,NaN,Inf,84.379245,-2.502281,0.999826,0.308332,0.236942,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671181,68.297477,68.716124,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.473690,68.750789,14.465272,68.337248,-0.056676,0.028721,0.000000,14.329265,79.972306,-0.000854,68.328492,79.913052,68.527337,12.626850,68.609028,79.640618,67.989559,79.305194,-0.000574,0.029389,68.712264,16.063878,80.685847,0.141096,-40.000970,-0.000001,NaN,Inf,84.365349,-2.630366,1.008385,0.308377,0.235067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701158,68.300026,68.717032,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451390,68.749413,14.463394,68.335596,-0.054204,0.028736,0.000000,14.339682,79.956737,-0.000879,68.320541,79.847774,68.533790,12.598443,68.613404,79.518697,68.011907,79.361319,-0.000574,0.029393,68.696451,16.105473,80.700833,0.140959,-40.001521,0.000000,NaN,Inf,84.257255,-2.563361,0.999419,0.308779,0.236258,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665220,68.274467,68.692405,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693103,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429243,68.749138,14.493907,68.335320,-0.052757,0.028725,0.000000,14.335401,80.025022,-0.001024,68.326401,79.955412,68.545645,12.568225,68.620275,79.542611,67.991612,79.341693,-0.000576,0.029402,68.712650,16.061974,80.743705,0.140560,-40.000944,-0.000000,NaN,Inf,84.341480,-2.551694,1.000831,0.308642,0.235259,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674582,68.283833,68.698720,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440765,68.748312,14.425441,68.333668,-0.053039,0.028711,0.000000,14.336400,79.966530,-0.000945,68.316077,79.856999,68.547320,12.668242,68.623613,79.530409,68.018223,79.468877,-0.000576,0.029389,68.722980,16.141737,80.717946,0.140404,-40.000997,-0.000001,NaN,Inf,84.401335,-2.545648,1.004481,0.308756,0.236101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693712,68.282182,68.708691,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693470,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466166,68.748312,14.559276,68.333668,-0.055755,0.028657,0.000000,14.335116,79.997933,-0.000565,68.283677,79.985340,68.494360,12.656191,68.590591,79.569543,67.987254,79.336347,-0.000577,0.029379,68.681455,16.082528,80.615177,0.140251,-40.000603,0.000000,NaN,Inf,84.369219,-2.479977,0.998939,0.308404,0.236197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664857,68.264124,68.685222,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447850,68.750239,14.509008,68.331739,-0.056603,0.028623,0.000000,14.339682,79.983050,-0.000807,68.327189,79.857520,68.538947,12.667609,68.614821,79.678905,68.008623,79.284759,-0.000576,0.029374,68.706826,16.183417,80.719759,0.140243,-40.001311,-0.000001,NaN,Inf,84.300306,-2.545171,1.006436,0.308426,0.236418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687416,68.294178,68.714473,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469428,68.750514,14.549179,68.333668,-0.055237,0.028580,0.000000,14.334117,79.957709,-0.000861,68.318641,79.976382,68.533616,12.533663,68.619882,79.544750,67.998350,79.384484,-0.000576,0.029398,68.715628,16.064627,80.760694,0.140917,-40.001652,-0.000001,NaN,Inf,84.351914,-2.604005,1.004233,0.307465,0.235640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687489,68.288845,68.695895,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445410,68.748037,14.464119,68.331189,-0.053207,0.028557,0.000000,14.334260,80.002307,-0.000358,68.318367,79.922108,68.516610,12.582580,68.600376,79.627196,68.003480,79.471470,-0.000576,0.029395,68.686423,16.101363,80.682521,0.141287,-40.001233,-0.000001,NaN,Inf,84.293662,-2.521326,1.005512,0.308588,0.236050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675470,68.292621,68.706840,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440190,68.749138,14.419522,68.328985,-0.053108,0.028516,0.000000,14.339825,80.040560,-0.000568,68.305333,79.847916,68.531552,12.623055,68.600772,79.636347,67.992432,79.424636,-0.000576,0.029412,68.709332,16.067054,80.692328,0.141785,-40.000813,-0.000000,NaN,Inf,84.356333,-2.463353,1.001295,0.308272,0.236064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.687087,68.270980,68.704942,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446209,68.749138,14.519645,68.328985,-0.055773,0.028526,0.000000,14.339254,80.049632,-0.000743,68.312470,79.813559,68.538232,12.592632,68.623252,79.479969,68.002531,79.272904,-0.000578,0.029425,68.689612,16.163462,80.703994,0.141595,-40.000892,-0.000000,NaN,Inf,84.358300,-2.529694,1.003276,0.307885,0.235313,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696260,68.288474,68.685528,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451704,68.750789,14.400285,68.331189,-0.055697,0.028541,0.000000,14.326982,79.918867,-0.000641,68.297432,79.889327,68.519830,12.628808,68.604013,79.534681,67.992375,79.381919,-0.000578,0.029422,68.687372,16.067502,80.661211,0.142060,-40.000262,-0.000001,NaN,Inf,84.355266,-2.606524,1.005083,0.308202,0.235353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702794,68.276716,68.685768,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.472683,68.748863,14.526640,68.330913,-0.053448,0.028551,0.000000,14.333831,80.046333,-0.000483,68.340823,80.016218,68.542061,12.505972,68.607127,79.633613,68.010712,79.344857,-0.000578,0.029423,68.710555,16.067460,80.709340,0.141900,-40.001049,0.000000,NaN,Inf,84.342004,-2.517212,0.996442,0.308955,0.236879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721283,68.313093,68.729443,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419508,68.749138,14.494737,68.330638,-0.052578,0.028587,0.000000,14.333403,79.922347,-0.000762,68.324139,79.863586,68.528730,12.522346,68.626634,79.560171,67.999313,79.347041,-0.000579,0.029442,68.694267,16.024696,80.693575,0.142064,-40.000656,-0.000000,NaN,Inf,84.283187,-2.562450,1.003728,0.308533,0.235547,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721667,68.308072,68.696442,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450106,68.749138,14.538068,68.330638,-0.054034,0.028608,0.000000,14.331120,79.996062,-0.000766,68.308034,79.840024,68.527056,12.691020,68.620387,79.667898,68.000974,79.406463,-0.000580,0.029445,68.709143,16.091331,80.701244,0.142220,-40.001469,-0.000001,NaN,Inf,84.427788,-2.549467,1.005217,0.308542,0.236144,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697968,68.279787,68.707245,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.998997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458815,68.748863,14.505188,68.328985,-0.056041,0.028571,0.000000,14.333403,80.120106,-0.000442,68.331457,79.813393,68.535503,12.661819,68.641724,79.680938,68.021654,79.392095,-0.000580,0.029436,68.725150,16.063750,80.759817,0.142771,-40.001311,-0.000001,NaN,Inf,84.344691,-2.508000,1.006087,0.308838,0.235551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727609,68.305286,68.710873,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439234,68.748863,14.411697,68.331739,-0.056840,0.028613,0.000000,14.331263,80.028565,-0.000697,68.314489,80.042401,68.526289,12.660331,68.606732,79.576284,68.000406,79.437784,-0.000580,0.029451,68.678821,16.094592,80.698613,0.142283,-40.001023,-0.000000,NaN,Inf,84.320789,-2.539105,1.003207,0.309187,0.235738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699694,68.291078,68.712911,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693324,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427401,68.747762,14.432502,68.332290,-0.053421,0.028605,0.000000,14.334117,80.005596,-0.000762,68.314420,79.905071,68.526655,12.605765,68.611671,79.594295,67.979960,79.348407,-0.000579,0.029450,68.686191,15.937291,80.718273,0.143359,-40.001101,0.000000,NaN,Inf,84.373927,-2.484711,0.998093,0.308411,0.235680,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675956,68.265249,68.696218,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469529,68.747487,14.501658,68.332015,-0.052512,0.028629,0.000000,14.334545,80.016975,-0.000416,68.316728,79.954068,68.533772,12.588575,68.624195,79.632697,68.004740,79.289742,-0.000579,0.029443,68.694701,16.125934,80.743501,0.143420,-40.001259,-0.000000,NaN,Inf,84.420474,-2.533265,1.000354,0.308507,0.235644,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678085,68.291080,68.719320,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474203,68.747487,14.533176,68.332015,-0.054024,0.028582,0.000000,14.333974,80.037324,-0.000647,68.304752,79.892908,68.535635,12.613778,68.610262,79.529287,68.007648,79.428906,-0.000579,0.029461,68.693045,15.989166,80.742278,0.144363,-40.001285,-0.000000,NaN,Inf,84.290363,-2.596502,1.002220,0.308722,0.235232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694495,68.293776,68.693967,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440464,68.748863,14.531031,68.329536,-0.056087,0.028606,0.000000,14.332690,79.978509,-0.000708,68.312594,79.839157,68.516238,12.653765,68.580880,79.689351,67.994339,79.380445,-0.000580,0.029484,68.678991,16.128017,80.656477,0.144139,-40.001128,-0.000001,NaN,Inf,84.277693,-2.498393,1.004074,0.308156,0.235263,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702942,68.284764,68.708094,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422717,68.750239,14.420874,68.328710,-0.056877,0.028590,0.000000,14.339825,79.925827,-0.000367,68.305510,79.965196,68.507981,12.794012,68.602969,79.567571,67.979303,79.337139,-0.000581,0.029491,68.672726,16.038173,80.662470,0.144703,-40.001049,-0.000001,NaN,Inf,84.370586,-2.520245,1.006272,0.308014,0.235428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669334,68.276919,68.687250,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457525,68.748588,14.465513,68.327883,-0.054234,0.028607,0.000000,14.338113,79.974943,-0.000259,68.313353,79.934570,68.522620,12.749560,68.589343,79.618826,68.013400,79.348159,-0.000582,0.029472,68.662391,16.171345,80.653089,0.144011,-40.001731,0.000000,NaN,Inf,84.420168,-2.536646,0.999872,0.308360,0.236055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672753,68.275350,68.700131,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.475470,68.748588,14.423364,68.327883,-0.052744,0.028631,0.000000,14.333831,80.060226,-0.000456,68.328685,80.009883,68.532625,12.634027,68.611408,79.559458,67.993496,79.422560,-0.000583,0.029480,68.676086,16.055973,80.717172,0.144039,-40.001364,-0.000000,NaN,Inf,84.324013,-2.562742,1.000553,0.307732,0.235761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688576,68.310306,68.709745,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438750,68.748312,14.409352,68.328434,-0.053093,0.028602,0.000000,14.332975,79.972748,-0.000393,68.327323,79.834244,68.557822,12.647199,68.641185,79.602769,67.996283,79.488632,-0.000584,0.029495,68.690429,16.008515,80.667205,0.143709,-40.000603,0.000000,NaN,Inf,84.275361,-2.488843,0.996400,0.307859,0.235349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.692577,68.315141,68.709206,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445682,68.749138,14.503177,68.329261,-0.055973,0.028554,0.000000,14.333974,80.075241,-0.000110,68.305167,79.935954,68.516751,12.733024,68.613820,79.536784,68.011394,79.404419,-0.000585,0.029503,68.682302,15.975546,80.650093,0.143801,-40.000865,0.000000,NaN,Inf,84.374691,-2.443712,0.997964,0.307898,0.235402,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668961,68.287357,68.697294,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697065,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468798,68.747212,14.407273,68.327608,-0.054851,0.028503,0.000000,14.334830,79.962835,-0.000543,68.322877,79.972547,68.520588,12.711695,68.594378,79.588326,68.001785,79.383238,-0.000585,0.029498,68.667792,16.109482,80.737097,0.143917,-40.001338,-0.000000,NaN,Inf,84.381674,-2.594946,1.001970,0.308120,0.234545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.676123,68.278306,68.700159,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435142,68.746111,14.415473,68.327057,-0.052851,0.028456,0.000000,14.330121,79.872321,-0.000548,68.307207,79.894741,68.528516,12.678928,68.605218,79.546784,67.999309,79.262302,-0.000584,0.029475,68.689303,16.060139,80.710361,0.144372,-40.000970,0.000001,NaN,Inf,84.292068,-2.525664,0.995748,0.307681,0.234842,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671998,68.255468,68.693944,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428909,68.746111,14.492623,68.327057,-0.051986,0.028484,0.000000,14.334117,79.905572,-0.000263,68.307634,80.001397,68.506813,12.777211,68.595149,79.547357,68.025105,79.319840,-0.000583,0.029454,68.680638,16.062658,80.617114,0.144157,-40.000708,0.000000,NaN,Inf,84.382287,-2.611006,0.998637,0.307174,0.234023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664841,68.265772,68.677335,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
