OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
5:19:45 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.451658,68.721070,14.454294,68.289323,-0.051875,0.029995,0.000000,14.336115,79.981607,-0.000911,68.342120,79.982765,68.549712,12.605479,68.627253,79.672567,67.992890,79.308126,-0.000595,0.029247,68.541561,16.062031,80.741155,0.145145,-40.001259,-0.000000,NaN,Inf,84.316057,-2.618291,1.003162,0.307029,0.234082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727688,68.285407,68.719944,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458427,68.722446,14.496759,68.292077,-0.052055,0.030041,0.000000,14.334688,79.963019,-0.001012,68.325301,79.928871,68.534433,12.630152,68.616542,79.553143,68.002979,79.331022,-0.000596,0.029243,68.559030,16.054368,80.692249,0.145427,-40.000656,-0.000000,NaN,Inf,84.312409,-2.571300,1.000182,0.307068,0.233979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742746,68.279684,68.714650,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469685,68.722446,14.382464,68.292077,-0.053500,0.030076,0.000000,14.337685,79.969612,-0.000762,68.319561,80.015036,68.526652,12.795949,68.609590,79.596559,67.999692,79.354260,-0.000596,0.029234,68.527241,16.091168,80.731630,0.145651,-40.001495,0.000000,NaN,Inf,84.393875,-2.572155,0.997295,0.306681,0.233572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729979,68.291857,68.700977,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440987,68.724647,14.392008,68.294556,-0.054536,0.030088,0.000000,14.334688,79.991621,-0.000747,68.309202,80.007978,68.548467,12.600952,68.620603,79.504250,68.018368,79.386360,-0.000595,0.029226,68.543739,16.118528,80.656517,0.145799,-40.000918,0.000001,NaN,Inf,84.264897,-2.544604,0.993972,0.306610,0.233771,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733092,68.289151,68.703017,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.998977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431208,68.723271,14.416760,68.290975,-0.053034,0.030038,0.000000,14.334973,80.061694,-0.000968,68.346197,79.990070,68.555257,12.595365,68.609519,79.598737,68.020699,79.334409,-0.000596,0.029194,68.539029,16.081237,80.707382,0.145622,-40.001154,0.000000,NaN,Inf,84.344950,-2.539980,0.996608,0.308592,0.236844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737804,68.308833,68.717814,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693250,-14.999017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435541,68.724097,14.390447,68.292628,-0.051250,0.030009,0.000000,14.331405,80.014162,-0.000837,68.319051,79.965711,68.519842,12.662921,68.599452,79.588161,68.020387,79.438580,-0.000595,0.029164,68.542439,16.111800,80.700225,0.145935,-40.001233,0.000000,NaN,Inf,84.370131,-2.580023,0.998999,0.306937,0.234220,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729818,68.295438,68.721658,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441669,68.724097,14.462156,68.292628,-0.051406,0.029994,0.000000,14.333403,79.988049,-0.000809,68.349398,79.898185,68.542925,12.571121,68.635845,79.513233,68.017269,79.360916,-0.000594,0.029199,68.572823,16.048653,80.672528,0.146200,-40.000970,0.000000,NaN,Inf,84.359189,-2.504113,0.996876,0.306733,0.234315,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770352,68.299821,68.721452,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448694,68.722446,14.372824,68.292077,-0.053010,0.029979,0.000000,14.335544,79.955540,-0.000991,68.330453,79.995189,68.535670,12.725459,68.616116,79.562800,68.023970,79.408111,-0.000594,0.029193,68.555095,16.096412,80.631594,0.146514,-40.001521,-0.000000,NaN,Inf,84.342548,-2.557350,1.001419,0.307005,0.234792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758942,68.310857,68.707785,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436960,68.722170,14.500077,68.292077,-0.053894,0.029954,0.000000,14.331120,80.022866,-0.001014,68.306729,79.917344,68.536058,12.642897,68.598212,79.529692,67.980114,79.345084,-0.000594,0.029188,68.514393,16.027335,80.661760,0.145929,-40.001233,0.000001,NaN,Inf,84.321827,-2.529800,0.994749,0.307696,0.234057,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711125,68.269251,68.686398,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442016,68.721070,14.397988,68.292077,-0.051849,0.029992,0.000000,14.335259,79.989087,-0.000829,68.316601,79.932041,68.535205,12.651929,68.614819,79.549640,68.009602,79.366689,-0.000595,0.029185,68.533785,16.062159,80.730672,0.146346,-40.000997,-0.000001,NaN,Inf,84.353407,-2.531688,1.004372,0.306764,0.234061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712350,68.280040,68.715867,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430270,68.723821,14.393053,68.291251,-0.050796,0.030038,0.000000,14.330692,79.970137,-0.000981,68.328285,79.983515,68.546961,12.684229,68.629074,79.669100,68.005569,79.422848,-0.000594,0.029203,68.558299,16.022148,80.682053,0.147255,-40.001180,0.000000,NaN,Inf,84.333154,-2.544042,0.996952,0.307152,0.234287,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727431,68.293465,68.720564,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436960,68.723821,14.444439,68.291251,-0.052547,0.030052,0.000000,14.335972,80.071028,-0.001063,68.333364,79.831556,68.539038,12.523447,68.611587,79.468049,67.994882,79.406091,-0.000594,0.029206,68.537755,16.078133,80.625006,0.146989,-40.001075,0.000000,NaN,Inf,84.373227,-2.500707,0.997421,0.307838,0.235309,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709949,68.278886,68.708637,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428766,68.722446,14.359328,68.290149,-0.053925,0.030063,0.000000,14.333974,80.017875,-0.000942,68.339702,79.981437,68.538411,12.669568,68.628420,79.593337,68.031622,79.461554,-0.000592,0.029208,68.557742,16.069572,80.656946,0.146752,-40.001233,-0.000000,NaN,Inf,84.355058,-2.502178,1.000518,0.306355,0.234047,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729270,68.300711,68.709615,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999626,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441658,68.721620,14.498439,68.285191,-0.053798,0.030064,0.000000,14.330835,79.952139,-0.000985,68.318875,79.990805,68.534376,12.594979,68.609001,79.496485,68.007319,79.434744,-0.000592,0.029213,68.565412,16.117793,80.760675,0.147253,-40.000892,0.000001,NaN,Inf,84.375937,-2.498686,0.995188,0.306243,0.233427,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736039,68.300416,68.711092,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447574,68.719969,14.457636,68.280784,-0.052005,0.030122,0.000000,14.331834,80.047768,-0.001122,68.324514,79.969225,68.547190,12.531380,68.604775,79.582722,68.016740,79.382690,-0.000591,0.029209,68.557829,16.050037,80.686784,0.147266,-40.000446,-0.000001,NaN,Inf,84.340103,-2.493828,1.003932,0.306394,0.234038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715192,68.288289,68.724248,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442118,68.719969,14.476245,68.280784,-0.050403,0.030156,0.000000,14.331263,80.037391,-0.001073,68.315058,79.969142,68.530955,12.737001,68.620130,79.569276,67.999732,79.301968,-0.000591,0.029205,68.550016,16.090818,80.649013,0.146702,-40.000315,-0.000000,NaN,Inf,84.322393,-2.541017,1.000696,0.306281,0.233227,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716827,68.299488,68.722210,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.412757,68.721070,14.474543,68.276653,-0.051814,0.030115,0.000000,14.331405,79.938163,-0.000881,68.317240,79.942482,68.540555,12.692284,68.620171,79.552632,68.024385,79.303743,-0.000591,0.029214,68.543933,16.115082,80.616198,0.146463,-40.000577,-0.000000,NaN,Inf,84.337200,-2.582615,1.002363,0.306430,0.233001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726011,68.302855,68.714433,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442225,68.720794,14.394632,68.275551,-0.053718,0.030132,0.000000,14.330549,79.953161,-0.000925,68.309798,79.878925,68.525540,12.639227,68.600163,79.670098,67.999008,79.378304,-0.000591,0.029215,68.528214,16.144583,80.713074,0.145917,-40.001128,-0.000001,NaN,Inf,84.418074,-2.605977,1.004287,0.306796,0.233437,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713490,68.283676,68.703617,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442089,68.719694,14.477503,68.271695,-0.053564,0.030147,0.000000,14.329693,79.945604,-0.000862,68.318446,79.953765,68.540832,12.691387,68.598830,79.608777,67.992332,79.367653,-0.000591,0.029225,68.523644,16.034933,80.746644,0.146569,-40.001364,-0.000000,NaN,Inf,84.373040,-2.551740,1.001951,0.306586,0.233926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724626,68.281928,68.717309,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438325,68.724097,14.459451,68.272521,-0.051784,0.030185,0.000000,14.333403,80.003412,-0.000676,68.295596,79.881942,68.520420,12.588576,68.578411,79.609553,67.985951,79.439109,-0.000591,0.029224,68.504073,16.117901,80.701896,0.146895,-39.999816,-0.000000,NaN,Inf,84.337004,-2.527522,1.002452,0.305086,0.233083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691332,68.256100,68.670621,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422914,68.724097,14.456997,68.272521,-0.050083,0.030223,0.000000,14.332547,79.951073,-0.000750,68.316714,79.999990,68.544560,12.692447,68.610875,79.655961,68.014707,79.369855,-0.000591,0.029253,68.549194,15.982652,80.681624,0.147955,-40.000656,-0.000000,NaN,Inf,84.351627,-2.469294,1.001463,0.306869,0.233915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732094,68.280669,68.703514,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442477,68.722170,14.509438,68.267013,-0.051536,0.030229,0.000000,14.335687,79.943916,-0.000924,68.318595,79.972591,68.546427,12.630988,68.601518,79.536378,68.026581,79.330715,-0.000593,0.029259,68.531235,16.118707,80.774175,0.148138,-40.000813,-0.000000,NaN,Inf,84.393491,-2.548298,1.002363,0.306108,0.234571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753492,68.283368,68.714966,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697506,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431694,68.721895,14.360830,68.266737,-0.052979,0.030259,0.000000,14.328837,79.971224,-0.000655,68.323569,79.981335,68.560304,12.628216,68.631197,79.527409,68.016205,79.369572,-0.000593,0.029262,68.549029,16.061645,80.626029,0.149200,-40.000367,-0.000001,NaN,Inf,84.338427,-2.588588,1.004636,0.306839,0.233347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.751577,68.318040,68.701687,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445738,68.721070,14.486528,68.266462,-0.053968,0.030222,0.000000,14.331834,79.978797,-0.000662,68.324268,80.013083,68.539645,12.636759,68.632149,79.512804,68.012334,79.431173,-0.000594,0.029281,68.533607,16.030182,80.676179,0.149254,-40.001311,0.000001,NaN,Inf,84.367436,-2.550002,0.995090,0.306364,0.233297,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765826,68.297788,68.699065,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433761,68.719419,14.503140,68.270043,-0.051735,0.030283,0.000000,14.329265,79.958904,-0.000907,68.315932,79.989885,68.530081,12.672525,68.606368,79.577383,68.009760,79.464517,-0.000593,0.029293,68.538076,15.995615,80.689763,0.150796,-40.001049,-0.000000,NaN,Inf,84.328476,-2.501434,1.002824,0.306808,0.233745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754185,68.297366,68.713531,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448430,68.719419,14.407747,68.270043,-0.050568,0.030243,0.000000,14.330264,79.961537,-0.000651,68.303656,79.967980,68.542317,12.619856,68.607799,79.525902,68.019851,79.371326,-0.000594,0.029282,68.539426,16.142493,80.676241,0.150483,-40.001233,0.000000,NaN,Inf,84.413450,-2.556974,0.996881,0.305980,0.233901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769329,68.290897,68.701175,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438890,68.718043,14.464303,68.269216,-0.052448,0.030208,0.000000,14.330264,79.928033,-0.000651,68.338377,79.891472,68.542227,12.681681,68.625585,79.620104,68.034862,79.355981,-0.000593,0.029283,68.548148,16.077840,80.709688,0.150948,-40.001364,0.000000,NaN,Inf,84.319519,-2.552375,0.997184,0.306195,0.233711,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786692,68.312012,68.699554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693250,-14.998918,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429285,68.719419,14.351650,68.272521,-0.054153,0.030249,0.000000,14.332690,79.961512,-0.000908,68.326368,79.991523,68.534225,12.699767,68.620075,79.566791,68.015697,79.304374,-0.000594,0.029274,68.542737,16.182824,80.642772,0.150213,-40.000787,-0.000000,NaN,Inf,84.344037,-2.578525,1.001760,0.306248,0.233846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774535,68.306917,68.721542,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426979,68.719969,14.472791,68.270593,-0.053976,0.030267,0.000000,14.337399,80.019175,-0.000921,68.319970,79.949613,68.535361,12.594203,68.628694,79.582094,68.024639,79.443594,-0.000594,0.029263,68.546253,16.136993,80.711439,0.150704,-40.001311,0.000001,NaN,Inf,84.371501,-2.596832,0.994620,0.305693,0.233169,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.744505,68.286017,68.712194,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443526,68.719969,14.343033,68.270593,-0.052402,0.030260,0.000000,14.330835,80.022253,-0.000789,68.342572,79.970988,68.556782,12.569205,68.626426,79.661419,68.013305,79.346758,-0.000595,0.029256,68.535813,15.990785,80.664085,0.150337,-40.001023,-0.000000,NaN,Inf,84.378317,-2.504728,1.003175,0.305767,0.233197,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.754704,68.288322,68.716659,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449415,68.720519,14.420257,68.267288,-0.051716,0.030229,0.000000,14.328266,79.994842,-0.000976,68.323914,79.980439,68.547160,12.683598,68.625115,79.559597,68.013642,79.431523,-0.000595,0.029250,68.528707,16.054674,80.660537,0.150529,-40.000865,0.000001,NaN,Inf,84.333378,-2.563664,0.993042,0.306114,0.233384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738849,68.294079,68.710762,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697285,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433969,68.719419,14.355589,68.266462,-0.053853,0.030293,0.000000,14.331834,79.946600,-0.001018,68.322226,80.046058,68.534581,12.580970,68.611285,79.507915,68.022338,79.380078,-0.000594,0.029221,68.528257,16.124043,80.671774,0.149624,-40.000944,0.000000,NaN,Inf,84.317944,-2.502487,0.997982,0.306429,0.233016,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738738,68.291890,68.704491,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693103,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.410549,68.718868,14.460966,68.265911,-0.055409,0.030234,0.000000,14.333689,79.899261,-0.000790,68.331329,79.913415,68.526848,12.678091,68.622257,79.644390,68.008219,79.440210,-0.000594,0.029231,68.535304,16.062887,80.676566,0.149647,-40.000813,0.000001,NaN,Inf,84.358778,-2.548510,0.994570,0.306237,0.233540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731836,68.287895,68.706174,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443955,68.720519,14.511555,68.263157,-0.053546,0.030237,0.000000,14.338541,80.029469,-0.000991,68.313883,80.035872,68.530793,12.700398,68.602507,79.631478,68.005201,79.358545,-0.000593,0.029213,68.525277,16.082015,80.684354,0.149344,-40.001128,-0.000000,NaN,Inf,84.436625,-2.494696,1.003500,0.306926,0.233716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712925,68.293089,68.703158,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447296,68.720519,14.406351,68.263157,-0.051998,0.030233,0.000000,14.330835,80.004439,-0.001123,68.343594,79.899028,68.553413,12.615533,68.623056,79.668102,68.016829,79.396546,-0.000594,0.029223,68.530635,16.031316,80.678769,0.149314,-40.000865,-0.000001,NaN,Inf,84.332766,-2.547003,1.004680,0.306375,0.233123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717259,68.304494,68.709792,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439866,68.720794,14.485705,68.264534,-0.051631,0.030260,0.000000,14.328551,79.981889,-0.000886,68.318632,79.953923,68.547905,12.641960,68.626692,79.613502,67.998341,79.411076,-0.000594,0.029216,68.518870,16.033627,80.659354,0.149393,-40.000839,0.000000,NaN,Inf,84.323697,-2.531051,0.997166,0.307085,0.233479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.719647,68.294409,68.718743,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416818,68.719694,14.406737,68.264534,-0.053661,0.030290,0.000000,14.335401,80.004592,-0.000859,68.333809,79.929422,68.553034,12.729884,68.622677,79.622145,68.015291,79.432455,-0.000594,0.029244,68.532413,16.061481,80.671099,0.149709,-40.000918,-0.000000,NaN,Inf,84.344141,-2.502021,1.003174,0.307168,0.234308,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729347,68.300372,68.710332,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441611,68.719419,14.444443,68.266462,-0.054979,0.030302,0.000000,14.335116,79.984041,-0.001004,68.329784,79.924913,68.540103,12.567124,68.626786,79.637668,68.004999,79.454533,-0.000594,0.029264,68.533757,16.071041,80.686151,0.149625,-40.001757,0.000000,NaN,Inf,84.405656,-2.503460,0.999301,0.307333,0.233495,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745506,68.281614,68.710852,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425891,68.719419,14.393813,68.266462,-0.054134,0.030313,0.000000,14.326411,80.022406,-0.000847,68.333436,79.952919,68.549388,12.681580,68.612794,79.578440,68.026558,79.359800,-0.000595,0.029269,68.553948,16.109759,80.601740,0.149721,-40.001574,-0.000000,NaN,Inf,84.338026,-2.477155,1.000196,0.307706,0.235119,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728194,68.297140,68.724917,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422592,68.719143,14.390135,68.267288,-0.051916,0.030308,0.000000,14.336257,80.042059,-0.000682,68.337156,79.871151,68.554343,12.617530,68.625233,79.601325,68.033216,79.348426,-0.000594,0.029289,68.553126,16.155378,80.650582,0.149906,-40.001101,0.000000,NaN,Inf,84.380722,-2.567449,0.997776,0.306591,0.233496,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749772,68.314987,68.735311,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999007,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437946,68.717492,14.506922,68.269216,-0.051584,0.030331,0.000000,14.338826,80.008344,-0.000939,68.351585,80.013091,68.543743,12.642936,68.619203,79.522078,68.003670,79.398987,-0.000594,0.029300,68.540289,16.048497,80.620845,0.149829,-40.001495,0.000000,NaN,Inf,84.399496,-2.560441,0.997749,0.308223,0.232971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730030,68.301471,68.730302,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451693,68.719969,14.403576,68.268665,-0.053625,0.030338,0.000000,14.336543,80.008186,-0.000865,68.339632,79.933488,68.565810,12.654356,68.629222,79.534626,68.048600,79.336305,-0.000594,0.029304,68.552297,16.126619,80.721841,0.149882,-40.001547,-0.000001,NaN,Inf,84.346052,-2.516121,1.004777,0.307231,0.234570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738798,68.318560,68.706219,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440809,68.718318,14.444739,68.267013,-0.054225,0.030309,0.000000,14.329265,79.986852,-0.000730,68.323263,79.970717,68.535694,12.677419,68.606578,79.610141,68.020887,79.324293,-0.000594,0.029282,68.532188,16.006609,80.716358,0.149505,-40.001259,0.000000,NaN,Inf,84.311215,-2.606548,0.996670,0.306378,0.232919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736941,68.298408,68.722573,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430457,68.718318,14.414027,68.267013,-0.052776,0.030300,0.000000,14.328551,80.001338,-0.000923,68.353688,79.878714,68.553953,12.705905,68.610709,79.516530,68.055688,79.355085,-0.000594,0.029290,68.551490,16.078589,80.624438,0.149104,-40.000944,-0.000000,NaN,Inf,84.339103,-2.587555,1.000272,0.306958,0.234345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765588,68.311686,68.710809,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420457,68.720519,14.370993,68.268390,-0.051466,0.030239,0.000000,14.332975,80.029297,-0.001017,68.314115,79.959646,68.534210,12.660086,68.603015,79.574574,67.992544,79.466921,-0.000595,0.029294,68.511454,16.108283,80.624620,0.148986,-40.001023,0.000000,NaN,Inf,84.367216,-2.600001,0.998861,0.306912,0.234568,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729640,68.289439,68.695080,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416756,68.718318,14.450077,68.268390,-0.050931,0.030231,0.000000,14.331405,80.031486,-0.000761,68.308026,79.965061,68.552927,12.663900,68.631716,79.599244,68.024669,79.448374,-0.000595,0.029342,68.533881,16.039599,80.663677,0.148960,-40.000682,0.000000,NaN,Inf,84.396590,-2.455716,0.996570,0.308191,0.234056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739629,68.300265,68.696431,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458753,68.719694,14.396654,68.269492,-0.053225,0.030154,0.000000,14.331834,80.022762,-0.000861,68.314008,79.972474,68.569355,12.608865,68.615308,79.583700,68.023209,79.348573,-0.000595,0.029337,68.541524,16.101562,80.749111,0.148970,-40.000498,-0.000000,NaN,Inf,84.404449,-2.501290,1.002311,0.306873,0.233731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738603,68.300071,68.705362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423677,68.717767,14.395852,68.270593,-0.054545,0.030098,0.000000,14.332262,80.018777,-0.001089,68.325946,79.960719,68.556136,12.731312,68.635341,79.584454,68.027747,79.391607,-0.000595,0.029314,68.533220,16.047840,80.675791,0.149528,-40.001049,0.000001,NaN,Inf,84.291788,-2.572250,0.995705,0.307232,0.234955,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740760,68.308049,68.707404,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417996,68.717767,14.445563,68.270593,-0.052919,0.030100,0.000000,14.332547,80.042271,-0.000911,68.346735,79.911299,68.554305,12.630295,68.624364,79.563552,68.016666,79.331003,-0.000594,0.029338,68.528819,16.042546,80.693535,0.149702,-40.000970,-0.000000,NaN,Inf,84.318422,-2.493452,1.001703,0.306549,0.234231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741423,68.302060,68.720433,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697065,-14.998967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450297,68.718868,14.378238,68.271420,-0.051592,0.030147,0.000000,14.334688,80.049968,-0.000827,68.324209,79.877703,68.538276,12.651848,68.592116,79.669184,68.017265,79.484142,-0.000594,0.029351,68.532308,16.036646,80.776112,0.150363,-40.001888,-0.000000,NaN,Inf,84.400527,-2.578462,1.001912,0.306998,0.234168,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721239,68.291429,68.703162,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443843,68.718593,14.507607,68.273348,-0.052760,0.030208,0.000000,14.333118,79.972890,-0.001045,68.332220,79.920966,68.551801,12.673279,68.634331,79.604868,68.022423,79.305782,-0.000595,0.029338,68.544877,16.088571,80.692311,0.150095,-40.001600,0.000001,NaN,Inf,84.313903,-2.467950,0.995013,0.307725,0.234214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.753048,68.313275,68.720784,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.418265,68.718868,14.418413,68.274449,-0.054615,0.030172,0.000000,14.336257,80.049577,-0.000962,68.330260,79.938725,68.536861,12.629438,68.632689,79.608007,68.032508,79.528970,-0.000596,0.029348,68.525552,16.097125,80.648297,0.149957,-40.000918,-0.000001,NaN,Inf,84.331144,-2.602536,1.004415,0.307220,0.233700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733538,68.305812,68.699279,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697139,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.409357,68.718868,14.488643,68.274449,-0.055814,0.030144,0.000000,14.331120,80.007339,-0.000686,68.334080,79.964776,68.555326,12.584661,68.617487,79.589994,68.020138,79.418053,-0.000596,0.029334,68.535991,16.133996,80.735834,0.149251,-40.000341,-0.000000,NaN,Inf,84.400899,-2.450698,1.000010,0.307043,0.234500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733717,68.285618,68.719331,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444959,68.716942,14.407251,68.273623,-0.053850,0.030151,0.000000,14.331120,79.959125,-0.000765,68.331749,79.888755,68.545136,12.630826,68.629743,79.642962,68.027354,79.357654,-0.000595,0.029341,68.529523,16.055231,80.657518,0.149562,-40.000367,-0.000001,NaN,Inf,84.425118,-2.518756,1.005502,0.307284,0.234358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729345,68.304528,68.708258,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455226,68.715291,14.478280,68.279407,-0.052299,0.030121,0.000000,14.329978,80.025156,-0.000861,68.340726,79.927898,68.540917,12.638656,68.620949,79.552834,68.023921,79.400750,-0.000593,0.029340,68.533964,16.078703,80.668287,0.148363,-40.001128,0.000000,NaN,Inf,84.326463,-2.569804,0.997390,0.306084,0.234640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718062,68.302386,68.719372,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447499,68.716942,14.487240,68.279407,-0.052789,0.030195,0.000000,14.336971,79.995702,-0.000497,68.308423,79.996292,68.533347,12.560170,68.602152,79.519408,67.997624,79.387991,-0.000593,0.029333,68.504929,16.052385,80.617195,0.148333,-40.001338,-0.000000,NaN,Inf,84.296952,-2.535092,1.001595,0.306750,0.233678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716310,68.301881,68.702234,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.410940,68.717767,14.384131,68.278030,-0.054630,0.030151,0.000000,14.328409,80.029143,-0.000626,68.334392,79.933638,68.554832,12.648505,68.617824,79.543442,68.007977,79.442113,-0.000592,0.029327,68.528036,16.050715,80.699349,0.147686,-40.001364,-0.000000,NaN,Inf,84.321119,-2.518468,1.002751,0.306553,0.233983,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698314,68.295103,68.710503,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456335,68.717767,14.483971,68.278030,-0.055794,0.030239,0.000000,14.331120,80.015511,-0.000875,68.336931,79.916207,68.550797,12.628379,68.623765,79.572556,68.025089,79.420665,-0.000592,0.029343,68.543393,16.079189,80.779234,0.147954,-40.000944,0.000000,NaN,Inf,84.419711,-2.489140,0.998140,0.306244,0.233217,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729604,68.297719,68.729682,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422889,68.716942,14.468332,68.275827,-0.053829,0.030201,0.000000,14.331834,79.983864,-0.000626,68.337203,79.980433,68.557441,12.615879,68.625839,79.610265,68.046154,79.433131,-0.000592,0.029360,68.540358,15.985056,80.709626,0.147234,-40.000892,-0.000000,NaN,Inf,84.296420,-2.521811,1.001912,0.307062,0.234347,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.711313,68.309355,68.719566,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420519,68.717217,14.373915,68.271971,-0.052150,0.030160,0.000000,14.334545,79.995401,-0.000594,68.312430,79.853682,68.522921,12.637840,68.600869,79.639868,67.980035,79.396012,-0.000592,0.029370,68.513074,16.090654,80.756717,0.147542,-40.001154,-0.000000,NaN,Inf,84.386405,-2.533833,1.003151,0.306481,0.233901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.684690,68.268582,68.690060,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445433,68.717217,14.455282,68.268390,-0.051976,0.030123,0.000000,14.327267,80.021954,-0.000815,68.330183,79.990324,68.558220,12.680478,68.639089,79.562020,68.013302,79.329478,-0.000592,0.029409,68.534983,16.069100,80.651870,0.146630,-40.001364,0.000000,NaN,Inf,84.393121,-2.494644,0.996768,0.306122,0.233270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698378,68.281446,68.705851,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442529,68.717217,14.388322,68.268390,-0.054258,0.030108,0.000000,14.330264,80.012203,-0.000700,68.323290,80.012001,68.533948,12.669609,68.611068,79.505856,68.024240,79.441356,-0.000591,0.029411,68.523121,16.005639,80.702183,0.146700,-40.000708,-0.000000,NaN,Inf,84.325451,-2.576207,1.000682,0.306654,0.232589,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689483,68.283772,68.700990,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.409540,68.716667,14.409787,68.269216,-0.054135,0.030108,0.000000,14.328123,79.973616,-0.000541,68.312680,80.034876,68.534669,12.623588,68.608048,79.569722,68.009396,79.393345,-0.000590,0.029367,68.523246,16.049773,80.682095,0.147083,-40.000839,0.000001,NaN,Inf,84.333334,-2.505953,0.996247,0.306137,0.233784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701425,68.287820,68.694051,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693397,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
