OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
5:22:25 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.437909,68.712814,14.411060,68.276102,-0.053014,0.030310,0.000000,14.335544,79.996727,-0.000863,68.345967,79.961402,68.564728,12.671953,68.616499,79.605827,68.029200,79.376116,-0.000592,0.029438,68.514409,16.112165,80.673526,0.149807,-40.000761,-0.000000,NaN,Inf,84.280599,-2.565208,1.001650,0.309151,0.237054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743949,68.319140,68.718414,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434040,68.715291,14.385799,68.278856,-0.051258,0.030300,0.000000,14.330692,80.046136,-0.001093,68.344624,79.951352,68.542509,12.610170,68.609239,79.585166,68.019530,79.413870,-0.000593,0.029450,68.517612,16.094513,80.676016,0.150498,-40.001049,0.000000,NaN,Inf,84.341475,-2.558249,0.998140,0.309297,0.237184,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728797,68.304395,68.717893,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696845,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443952,68.715291,14.427777,68.278856,-0.052575,0.030288,0.000000,14.328409,80.031758,-0.000910,68.333911,79.940622,68.545514,12.641491,68.614323,79.524047,68.004166,79.384326,-0.000594,0.029441,68.508952,16.065811,80.674386,0.150412,-40.001023,0.000000,NaN,Inf,84.354456,-2.521183,0.996658,0.308899,0.236696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705620,68.275386,68.695473,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451130,68.713365,14.381759,68.276653,-0.054861,0.030292,0.000000,14.335259,79.945122,-0.000855,68.330027,80.061179,68.535783,12.610332,68.613735,79.537090,68.000254,79.402113,-0.000594,0.029432,68.505477,16.038201,80.775378,0.150795,-40.000577,0.000000,NaN,Inf,84.327544,-2.527256,0.998880,0.309361,0.236856,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712928,68.290181,68.699460,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424387,68.713365,14.388702,68.276377,-0.054707,0.030219,0.000000,14.332119,80.041352,-0.000976,68.317432,79.896089,68.555043,12.655478,68.625102,79.601913,68.031231,79.362407,-0.000595,0.029440,68.503613,16.091674,80.711054,0.150429,-40.001469,0.000001,NaN,Inf,84.315819,-2.513025,0.995198,0.309324,0.236616,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693538,68.290324,68.708808,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417269,68.711714,14.438779,68.278306,-0.052388,0.030160,0.000000,14.328837,80.087101,-0.000758,68.316095,80.070026,68.520771,12.645671,68.605369,79.593252,67.991628,79.391447,-0.000596,0.029440,68.511783,16.077233,80.684766,0.150131,-40.000734,0.000000,NaN,Inf,84.378756,-2.570230,0.997526,0.308688,0.236370,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.696254,68.293873,68.691255,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455211,68.714741,14.422683,68.276102,-0.051362,0.030133,0.000000,14.338683,79.971265,-0.000681,68.331736,79.979974,68.526564,12.616856,68.619895,79.620375,68.019024,79.380725,-0.000597,0.029447,68.487757,16.013895,80.714682,0.149766,-40.000210,-0.000000,NaN,Inf,84.396450,-2.509550,1.001492,0.308830,0.238040,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740695,68.286363,68.709491,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457578,68.714741,14.494944,68.276102,-0.052744,0.030110,0.000000,14.333118,80.047745,-0.000820,68.337642,79.933474,68.540443,12.585028,68.608419,79.577161,68.023310,79.467064,-0.000596,0.029442,68.506487,16.080858,80.683011,0.150158,-40.000839,0.000000,NaN,Inf,84.296443,-2.544727,0.997750,0.309842,0.237609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.705536,68.307733,68.718761,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439616,68.711438,14.387424,68.276102,-0.054793,0.030206,0.000000,14.333546,80.007804,-0.000847,68.326614,79.950471,68.539602,12.643203,68.609656,79.507346,68.019271,79.350612,-0.000597,0.029435,68.506606,16.084732,80.709218,0.149942,-40.001206,-0.000000,NaN,Inf,84.290020,-2.486377,1.002584,0.308848,0.236675,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730460,68.303149,68.700180,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416157,68.712539,14.493640,68.277755,-0.055691,0.030187,0.000000,14.331691,79.959205,-0.000517,68.352295,79.979154,68.552712,12.651461,68.625265,79.505816,68.043890,79.465474,-0.000599,0.029406,68.533974,16.034306,80.685663,0.149774,-40.001233,0.000000,NaN,Inf,84.335466,-2.566833,0.996386,0.309885,0.237527,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.728194,68.314603,68.733095,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696332,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425087,68.714465,14.444081,68.279132,-0.052332,0.030116,0.000000,14.329836,79.983991,-0.000727,68.324942,79.959755,68.547721,12.564617,68.612790,79.541935,68.003449,79.377754,-0.000599,0.029402,68.524361,16.105472,80.766855,0.148825,-40.001259,-0.000001,NaN,Inf,84.400301,-2.508112,1.005375,0.308975,0.236844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.727775,68.312104,68.708887,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450252,68.712264,14.405668,68.280234,-0.051418,0.030141,0.000000,14.332119,80.009482,-0.000776,68.338378,79.932637,68.542673,12.672606,68.618132,79.632553,68.029457,79.309680,-0.000598,0.029412,68.515078,16.155014,80.814660,0.149754,-40.001364,-0.000000,NaN,Inf,84.374077,-2.530273,1.001317,0.309036,0.237846,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710259,68.311211,68.713684,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452086,68.712264,14.491271,68.280234,-0.052860,0.030101,0.000000,14.334117,80.049070,-0.000470,68.336503,79.964686,68.557787,12.666611,68.623274,79.594621,68.020915,79.377954,-0.000598,0.029433,68.522295,16.104502,80.722189,0.149538,-40.001338,0.000000,NaN,Inf,84.307419,-2.606738,0.996915,0.308243,0.237120,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707919,68.325084,68.736315,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.415231,68.712539,14.462297,68.279958,-0.054836,0.030106,0.000000,14.329978,80.032511,-0.000714,68.317861,80.021137,68.542011,12.677970,68.600010,79.582171,68.021684,79.344269,-0.000598,0.029445,68.512725,16.073288,80.674161,0.150841,-40.001233,-0.000000,NaN,Inf,84.302442,-2.548630,1.002711,0.308793,0.235936,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714585,68.294750,68.718383,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439658,68.712814,14.418400,68.276928,-0.053966,0.030059,0.000000,14.330835,79.981394,-0.000938,68.326546,79.890094,68.536605,12.604766,68.607905,79.524192,68.030430,79.404708,-0.000598,0.029439,68.495376,16.114511,80.674854,0.150783,-40.001311,-0.000000,NaN,Inf,84.402817,-2.573850,1.003265,0.308426,0.235839,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718737,68.303061,68.712579,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449884,68.711163,14.473052,68.278030,-0.052035,0.030000,0.000000,14.330407,79.999761,-0.000863,68.335524,79.981118,68.557485,12.626850,68.614658,79.626277,68.007038,79.380773,-0.000597,0.029459,68.518835,16.066660,80.652562,0.151722,-40.000892,0.000000,NaN,Inf,84.336726,-2.538730,0.998528,0.308756,0.236790,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.724656,68.296926,68.717876,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440786,68.711163,14.395734,68.278030,-0.051073,0.029926,0.000000,14.331405,79.931463,-0.000876,68.354285,79.954340,68.547528,12.615451,68.609271,79.564692,68.018865,79.399565,-0.000596,0.029458,68.516124,16.183017,80.734162,0.151490,-40.000734,-0.000000,NaN,Inf,84.307318,-2.532706,1.001603,0.308887,0.236163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739633,68.302348,68.716813,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429416,68.710888,14.446992,68.279132,-0.053640,0.029890,0.000000,14.337542,80.017520,-0.001153,68.330445,79.947644,68.549371,12.542797,68.608204,79.573273,68.017724,79.437370,-0.000595,0.029462,68.509202,16.069365,80.690534,0.152602,-40.000184,0.000000,NaN,Inf,84.332012,-2.530897,0.996880,0.308736,0.235922,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.729840,68.303775,68.706530,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449902,68.714465,14.501216,68.278856,-0.055335,0.029897,0.000000,14.336686,80.016173,-0.001115,68.336198,79.892696,68.537389,12.601808,68.614926,79.627993,68.015618,79.406804,-0.000596,0.029477,68.508348,16.173200,80.736831,0.153084,-40.001311,-0.000000,NaN,Inf,84.362614,-2.502327,1.001218,0.309534,0.237012,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717859,68.305509,68.701515,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448486,68.710062,14.390877,68.279132,-0.053971,0.029849,0.000000,14.335401,80.038097,-0.000860,68.338528,79.898396,68.565497,12.558764,68.622257,79.619537,68.035846,79.423477,-0.000596,0.029490,68.517296,16.090690,80.752515,0.153614,-40.000918,0.000000,NaN,Inf,84.371777,-2.548244,0.999720,0.308673,0.236782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722694,68.305773,68.722978,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440292,68.711714,14.434370,68.278306,-0.052031,0.029824,0.000000,14.333403,79.983963,-0.001165,68.333616,79.885190,68.538691,12.599505,68.623296,79.529857,68.019255,79.409399,-0.000597,0.029510,68.508244,16.099194,80.695370,0.153134,-40.001311,0.000001,NaN,Inf,84.310009,-2.530529,0.996013,0.309305,0.236951,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.710018,68.302238,68.704735,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430587,68.711714,14.416549,68.278306,-0.051042,0.029813,0.000000,14.328123,79.984076,-0.001241,68.337759,79.985820,68.543753,12.589494,68.614640,79.581619,68.018854,79.415872,-0.000597,0.029531,68.509085,16.124107,80.756495,0.153818,-40.001023,0.000000,NaN,Inf,84.333903,-2.524151,0.999590,0.310170,0.237123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.720066,68.296076,68.713477,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425062,68.711989,14.387516,68.278856,-0.053725,0.029724,0.000000,14.331548,79.982598,-0.000937,68.328117,79.920858,68.545496,12.626360,68.629686,79.615195,68.019122,79.241365,-0.000596,0.029530,68.507285,16.101113,80.694004,0.153562,-40.001154,0.000000,NaN,Inf,84.360261,-2.519054,0.999027,0.308525,0.236480,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.698537,68.310293,68.728290,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697506,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433269,68.712539,14.519884,68.279407,-0.055101,0.029700,0.000000,14.336543,79.968797,-0.000955,68.325661,79.966462,68.538237,12.580786,68.623257,79.688804,68.002510,79.367647,-0.000597,0.029570,68.494491,16.114969,80.714825,0.153221,-40.000970,0.000000,NaN,Inf,84.375546,-2.646033,0.997397,0.309672,0.237151,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694187,68.298458,68.709195,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449146,68.710888,14.444880,68.280509,-0.054622,0.029684,0.000000,14.333831,80.062187,-0.001072,68.316292,79.953680,68.528711,12.660942,68.605829,79.605418,68.030915,79.426314,-0.000597,0.029576,68.504539,16.129815,80.713582,0.152429,-40.001101,-0.000001,NaN,Inf,84.353800,-2.537704,1.006001,0.307927,0.235554,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.662219,68.271048,68.709738,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429669,68.710888,14.452696,68.280509,-0.052070,0.029700,0.000000,14.328123,79.947303,-0.000872,68.357761,79.920845,68.572512,12.638758,68.627196,79.539408,68.041078,79.398569,-0.000596,0.029575,68.535312,16.118692,80.710974,0.152311,-40.000577,0.000000,NaN,Inf,84.309046,-2.523539,0.999705,0.309075,0.237380,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709761,68.330669,68.730285,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.416901,68.711714,14.450590,68.278581,-0.050919,0.029698,0.000000,14.327124,79.990268,-0.000806,68.340869,79.937226,68.546510,12.544288,68.602432,79.585673,68.004521,79.367044,-0.000597,0.029540,68.501450,16.110309,80.744075,0.151267,-40.001233,-0.000000,NaN,Inf,84.361928,-2.553832,1.001596,0.308598,0.235994,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677525,68.290104,68.709127,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453988,68.710062,14.417256,68.278306,-0.053618,0.029664,0.000000,14.334117,80.012787,-0.001000,68.340520,79.957701,68.562678,12.687328,68.636897,79.561373,68.029119,79.335838,-0.000597,0.029544,68.511435,16.143884,80.737199,0.150981,-40.001390,-0.000000,NaN,Inf,84.393571,-2.539117,1.002337,0.307336,0.235892,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682888,68.297963,68.719996,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456165,68.711438,14.486678,68.279407,-0.055079,0.029646,0.000000,14.334688,80.040162,-0.000848,68.338701,79.904343,68.540995,12.623790,68.622690,79.594214,68.006911,79.338694,-0.000598,0.029537,68.505067,16.140517,80.757675,0.150858,-40.001101,0.000000,NaN,Inf,84.295082,-2.587405,0.997459,0.307884,0.235368,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.673256,68.301633,68.736450,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692810,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443594,68.710888,14.486686,68.278306,-0.054780,0.029616,0.000000,14.340967,80.126035,-0.000686,68.343369,79.965526,68.549381,12.634147,68.630663,79.559422,68.017435,79.299266,-0.000597,0.029540,68.510568,16.016670,80.831992,0.151268,-40.000708,-0.000000,NaN,Inf,84.290552,-2.563124,1.002111,0.307767,0.235638,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677072,68.310023,68.720786,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.421271,68.710888,14.457034,68.278306,-0.052235,0.029628,0.000000,14.329265,80.028365,-0.000841,68.330487,79.932220,68.555358,12.640389,68.641215,79.618453,68.024836,79.397425,-0.000598,0.029556,68.488161,16.069293,80.726963,0.151079,-40.000970,-0.000000,NaN,Inf,84.324114,-2.602280,1.002983,0.307419,0.235342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677646,68.299787,68.716131,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456786,68.710613,14.502167,68.276928,-0.051357,0.029654,0.000000,14.339112,80.037558,-0.000846,68.321321,79.954087,68.562862,12.618753,68.624610,79.572724,68.016851,79.388499,-0.000598,0.029556,68.496345,16.143792,80.742194,0.151309,-40.001600,-0.000000,NaN,Inf,84.384748,-2.538421,1.002480,0.308285,0.236268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690968,68.318105,68.717709,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462064,68.711989,14.382638,68.275276,-0.052824,0.029672,0.000000,14.331834,80.108403,-0.000492,68.333707,79.979946,68.516122,12.621262,68.607371,79.643350,68.021010,79.397545,-0.000597,0.029553,68.493039,16.077769,80.695268,0.151096,-40.001049,-0.000000,NaN,Inf,84.288042,-2.536912,1.003139,0.308601,0.236054,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.650877,68.294212,68.700671,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420847,68.711989,14.483953,68.271144,-0.054846,0.029697,0.000000,14.334545,80.074995,-0.000739,68.354267,79.937175,68.548472,12.616959,68.635158,79.621615,68.013857,79.408908,-0.000597,0.029534,68.478073,16.104766,80.704506,0.150840,-40.000865,0.000001,NaN,Inf,84.275104,-2.534507,0.994508,0.309105,0.235878,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.675746,68.311608,68.719704,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692223,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457960,68.711714,14.492867,68.269216,-0.053038,0.029686,0.000000,14.330549,79.932077,-0.000975,68.334590,79.891270,68.549173,12.629113,68.630871,79.535152,68.028553,79.345166,-0.000596,0.029559,68.518726,16.103396,80.671958,0.150917,-40.001285,-0.000001,NaN,Inf,84.387001,-2.519110,1.004376,0.310280,0.237776,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685175,68.302746,68.723585,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455795,68.711714,14.410735,68.269216,-0.051701,0.029680,0.000000,14.334973,79.999588,-0.000736,68.320540,79.996730,68.521198,12.724888,68.618269,79.634103,68.012738,79.413417,-0.000596,0.029563,68.481508,16.117337,80.726961,0.150946,-40.000629,0.000000,NaN,Inf,84.346012,-2.507678,0.996455,0.308607,0.237083,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658031,68.289727,68.701131,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693324,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424142,68.709787,14.482249,68.266737,-0.051994,0.029723,0.000000,14.331120,79.999494,-0.000736,68.317335,79.962826,68.524850,12.534092,68.615271,79.631554,68.017827,79.366142,-0.000595,0.029568,68.484500,16.142036,80.734692,0.150736,-40.001023,0.000000,NaN,Inf,84.291832,-2.514718,0.996883,0.308821,0.236731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.664593,68.273423,68.720347,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438242,68.711989,14.403468,68.264534,-0.054674,0.029765,0.000000,14.329550,79.988935,-0.000964,68.333977,79.951023,68.547888,12.573304,68.599237,79.620531,68.027103,79.341882,-0.000595,0.029556,68.500337,16.179356,80.696085,0.150345,-40.000105,-0.000001,NaN,Inf,84.375845,-2.554114,1.004028,0.310352,0.237002,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685137,68.301045,68.710501,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431885,68.711438,14.410962,68.259301,-0.055396,0.029737,0.000000,14.334830,80.042266,-0.000869,68.306609,79.948831,68.524901,12.582009,68.612411,79.521831,67.999123,79.375729,-0.000594,0.029566,68.471280,16.170032,80.724860,0.150408,-40.000603,0.000000,NaN,Inf,84.339744,-2.581001,0.997592,0.308973,0.236551,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651759,68.273889,68.708304,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.417518,68.711438,14.421052,68.259301,-0.053875,0.029679,0.000000,14.333118,80.048725,-0.000641,68.348079,79.991789,68.547276,12.639186,68.625647,79.558419,68.008040,79.337614,-0.000594,0.029557,68.496267,16.085617,80.673711,0.149882,-40.000839,0.000000,NaN,Inf,84.356459,-2.528453,0.998550,0.309578,0.236676,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.653770,68.303343,68.715968,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697285,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452586,68.711714,14.402281,68.256546,-0.051813,0.029596,0.000000,14.333403,79.981838,-0.000823,68.335715,79.922713,68.540601,12.572752,68.628117,79.612650,68.012636,79.370711,-0.000594,0.029551,68.508278,15.996472,80.779070,0.149842,-40.001416,-0.000000,NaN,Inf,84.395498,-2.565037,1.000245,0.310678,0.237167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679928,68.309970,68.718484,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450916,68.711989,14.491051,68.253792,-0.051063,0.029575,0.000000,14.328979,80.016802,-0.000901,68.325415,80.000321,68.542881,12.611883,68.607116,79.599914,67.998519,79.348820,-0.000593,0.029568,68.466133,16.104616,80.668756,0.150133,-40.001101,0.000000,NaN,Inf,84.300537,-2.545607,0.996519,0.310418,0.238187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658103,68.287304,68.725986,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425588,68.710062,14.391845,68.253517,-0.054722,0.029620,0.000000,14.334402,80.049192,-0.000514,68.338089,79.996647,68.549002,12.590227,68.626127,79.585291,68.025424,79.303965,-0.000592,0.029590,68.480064,16.140232,80.677116,0.150859,-40.000865,-0.000000,NaN,Inf,84.305344,-2.547381,1.002777,0.311388,0.238714,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.651756,68.301328,68.717965,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.998977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430924,68.711438,14.391542,68.255169,-0.055410,0.029615,0.000000,14.337542,79.987284,-0.000678,68.341372,79.943583,68.569567,12.595161,68.624665,79.650362,68.029146,79.446349,-0.000592,0.029572,68.502367,16.062473,80.714519,0.150526,-40.001075,0.000000,NaN,Inf,84.372189,-2.606856,0.997661,0.310660,0.238037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678556,68.318576,68.727918,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444479,68.711438,14.486359,68.255169,-0.053904,0.029651,0.000000,14.328837,79.958966,-0.000816,68.329085,79.897192,68.537563,12.555462,68.610527,79.596349,68.002216,79.431604,-0.000592,0.029561,68.470634,16.018980,80.687214,0.150971,-40.001757,0.000000,NaN,Inf,84.359067,-2.507237,0.997271,0.310710,0.237832,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.669409,68.287389,68.693940,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466941,68.711163,14.413227,68.253517,-0.051890,0.029614,0.000000,14.332547,79.998306,-0.000451,68.339820,79.930791,68.544330,12.611046,68.618543,79.565834,68.025504,79.368059,-0.000591,0.029539,68.496680,16.066011,80.749988,0.149865,-40.001469,-0.000000,NaN,Inf,84.322263,-2.491002,1.002899,0.310155,0.238289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702773,68.314947,68.729681,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696698,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443569,68.710888,14.494834,68.252966,-0.051063,0.029661,0.000000,14.330549,80.038312,-0.000469,68.325595,80.009038,68.548687,12.606928,68.610430,79.571333,68.012839,79.380916,-0.000592,0.029536,68.481609,15.996735,80.711932,0.150071,-40.000944,0.000000,NaN,Inf,84.261054,-2.560399,0.996287,0.310317,0.237838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679702,68.299349,68.709960,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428128,68.710613,14.479801,68.253241,-0.053771,0.029696,0.000000,14.332975,80.036979,-0.000637,68.357904,79.939016,68.551487,12.667916,68.641500,79.554364,68.015025,79.451740,-0.000593,0.029528,68.498664,16.035426,80.712236,0.149408,-40.001259,-0.000000,NaN,Inf,84.324182,-2.538403,1.003549,0.311271,0.238943,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.685827,68.312545,68.727520,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693397,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446635,68.710613,14.409763,68.253241,-0.055089,0.029729,0.000000,14.336828,80.005366,-0.000457,68.355925,79.963174,68.575376,12.621853,68.636297,79.514213,68.039645,79.442697,-0.000594,0.029520,68.485107,16.073246,80.674647,0.149665,-40.001311,-0.000000,NaN,Inf,84.365840,-2.489206,1.003581,0.309314,0.237818,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674392,68.304847,68.720957,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443765,68.708962,14.483400,68.250762,-0.052893,0.029688,0.000000,14.330549,80.058905,-0.000277,68.328530,79.955108,68.561533,12.624219,68.620370,79.526840,68.023696,79.426297,-0.000594,0.029519,68.489508,16.082064,80.699368,0.148949,-40.000577,0.000000,NaN,Inf,84.315585,-2.520385,0.997448,0.310062,0.237758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.649741,68.296402,68.707511,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434621,68.709787,14.397855,68.253792,-0.051490,0.029718,0.000000,14.333403,80.038224,-0.000587,68.336627,79.946917,68.549709,12.672096,68.617688,79.541265,68.001912,79.378057,-0.000594,0.029500,68.485215,16.030931,80.610527,0.148860,-40.001180,-0.000000,NaN,Inf,84.321723,-2.516333,1.002744,0.310643,0.237384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.665763,68.295383,68.715247,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419063,68.708687,14.403655,68.254068,-0.050975,0.029726,0.000000,14.329122,79.968241,-0.000681,68.334627,79.954169,68.527595,12.616757,68.595151,79.618962,68.020689,79.389936,-0.000593,0.029485,68.474117,16.032721,80.716378,0.148201,-40.001442,0.000000,NaN,Inf,84.347376,-2.529551,0.997453,0.309290,0.237642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659025,68.283653,68.691623,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.998987,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438707,68.708962,14.444252,68.256546,-0.053689,0.029706,0.000000,14.328409,79.980766,-0.000488,68.327197,79.991140,68.536445,12.613596,68.606083,79.574408,68.014868,79.437869,-0.000593,0.029472,68.464196,15.987211,80.760207,0.148995,-40.000761,0.000000,NaN,Inf,84.396695,-2.541883,0.998931,0.308731,0.236745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.642940,68.283776,68.716143,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450958,68.708962,14.402948,68.256546,-0.054974,0.029736,0.000000,14.331120,80.032508,-0.000785,68.330682,79.890379,68.540056,12.684494,68.608863,79.619656,68.014637,79.415441,-0.000592,0.029470,68.468927,16.059497,80.759492,0.148339,-40.001023,-0.000000,NaN,Inf,84.335455,-2.499111,1.000384,0.310232,0.238516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.658187,68.291962,68.693886,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430785,68.708962,14.378093,68.258750,-0.052580,0.029792,0.000000,14.330977,80.026972,-0.000899,68.307913,79.957486,68.525648,12.601320,68.586552,79.578280,67.998772,79.366489,-0.000593,0.029471,68.468864,16.031131,80.770118,0.148183,-40.000997,0.000000,NaN,Inf,84.302202,-2.515148,0.996678,0.310099,0.237637,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.645857,68.278379,68.689252,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.414500,68.710338,14.437501,68.262331,-0.051347,0.029792,0.000000,14.330264,79.980496,-0.000659,68.328215,79.962782,68.553327,12.537477,68.625880,79.549860,68.040012,79.371163,-0.000592,0.029469,68.494567,16.050601,80.808399,0.147470,-40.000865,0.000000,NaN,Inf,84.356969,-2.534807,0.996349,0.308995,0.237336,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672290,68.301497,68.727973,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436738,68.708411,14.404996,68.262331,-0.051950,0.029841,0.000000,14.335259,79.945285,-0.000662,68.319112,79.969564,68.552134,12.556663,68.620114,79.515251,68.000072,79.340408,-0.000591,0.029445,68.472637,16.026223,80.615809,0.148327,-40.000918,-0.000000,NaN,Inf,84.402603,-2.572655,1.001596,0.309987,0.236727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.659460,68.303214,68.717979,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448708,68.709237,14.414681,68.263708,-0.054846,0.029850,0.000000,14.328837,79.980377,-0.000889,68.333682,79.973051,68.546954,12.566881,68.624078,79.536373,68.010589,79.303950,-0.000593,0.029421,68.467382,15.992890,80.662414,0.148444,-40.001311,0.000000,NaN,Inf,84.340251,-2.555040,0.997801,0.310525,0.237389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674644,68.294705,68.697321,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448505,68.709237,14.448862,68.263708,-0.055486,0.029829,0.000000,14.332404,80.017612,-0.000667,68.337567,79.969958,68.550360,12.606173,68.635383,79.561943,68.020739,79.385056,-0.000593,0.029437,68.474167,16.059469,80.724555,0.148973,-40.001285,-0.000000,NaN,Inf,84.304524,-2.483186,1.002761,0.310268,0.238137,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.678881,68.285223,68.719517,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429376,68.708687,14.373019,68.265360,-0.052718,0.029881,0.000000,14.333403,80.039204,-0.000607,68.337855,79.979567,68.537825,12.574547,68.604553,79.596352,68.006475,79.300681,-0.000592,0.029445,68.473215,16.100178,80.729633,0.148499,-40.001285,-0.000000,NaN,Inf,84.309132,-2.543299,1.000025,0.310465,0.238331,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.670087,68.300541,68.724378,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452017,68.708136,14.480947,68.261504,-0.051336,0.029892,0.000000,14.333261,80.037264,-0.000744,68.310278,79.915423,68.501891,12.577503,68.599787,79.487340,67.977451,79.410725,-0.000591,0.029459,68.441467,15.977294,80.733406,0.148188,-40.000629,0.000001,NaN,Inf,84.360522,-2.590292,0.996094,0.310407,0.237633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.656595,68.282469,68.696620,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447042,68.709237,14.484225,68.265085,-0.051791,0.029879,0.000000,14.337399,79.984199,-0.000714,68.343246,79.864008,68.554352,12.640531,68.633973,79.590569,68.013984,79.379277,-0.000593,0.029442,68.495975,16.067417,80.595270,0.147587,-40.000525,-0.000000,NaN,Inf,84.298504,-2.481384,1.002002,0.308469,0.236835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.679549,68.298781,68.713597,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433298,68.709237,14.472923,68.265085,-0.054473,0.029870,0.000000,14.335687,79.966960,-0.000492,68.310399,79.997931,68.538662,12.567205,68.602480,79.509323,68.009178,79.453635,-0.000594,0.029417,68.469287,16.050937,80.736322,0.148648,-40.001049,-0.000000,NaN,Inf,84.313104,-2.540737,1.002574,0.308724,0.236055,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.668014,68.300130,68.685937,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
