OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
5:33:07 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.467498,68.682269,14.490103,68.278856,-0.049628,0.030974,0.000000,14.330121,80.102278,-0.000557,68.360183,79.981970,68.580370,12.667346,68.635472,79.569927,68.031875,79.366612,-0.000575,0.029710,68.377746,16.070970,80.751151,0.154529,-40.000865,-0.000000,NaN,Inf,84.326335,-2.590843,1.002648,0.308609,0.235597,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715957,68.320237,68.744360,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.998977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439284,68.684471,14.520859,68.278856,-0.052008,0.030931,0.000000,14.330264,80.072838,-0.000761,68.351093,79.966193,68.542676,12.574180,68.621877,79.557520,68.034363,79.482493,-0.000575,0.029732,68.365335,16.057164,80.736283,0.154688,-40.000918,-0.000000,NaN,Inf,84.230650,-2.567822,1.001562,0.308164,0.235858,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713587,68.299988,68.746014,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456132,68.683921,14.464580,68.276377,-0.052739,0.030934,0.000000,14.332262,80.038390,-0.000730,68.351546,80.025532,68.562435,12.555624,68.616284,79.594070,68.038977,79.387362,-0.000577,0.029733,68.381086,16.204220,80.718049,0.155421,-40.001311,-0.000001,NaN,Inf,84.309398,-2.486244,1.005650,0.308370,0.236757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.717970,68.322251,68.743561,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695745,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462758,68.682820,14.394930,68.278306,-0.049618,0.030958,0.000000,14.328266,80.006610,-0.000706,68.344450,79.978328,68.553978,12.632050,68.614060,79.662110,68.004801,79.366879,-0.000578,0.029726,68.369019,16.200389,80.654501,0.154889,-40.000629,-0.000000,NaN,Inf,84.263123,-2.559863,1.000584,0.308650,0.235843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702863,68.296327,68.726445,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456290,68.682820,14.519696,68.278306,-0.048792,0.030937,0.000000,14.333403,80.037243,-0.000862,68.357955,79.964785,68.549057,12.553340,68.653203,79.622266,68.040858,79.407766,-0.000577,0.029702,68.393293,16.122659,80.673506,0.155883,-40.000761,-0.000000,NaN,Inf,84.230921,-2.460350,1.003047,0.308473,0.235674,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.723292,68.312608,68.760401,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.998928,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430363,68.685021,14.446414,68.278030,-0.051322,0.030939,0.000000,14.334260,79.983184,-0.000824,68.347905,80.046210,68.564716,12.635107,68.617734,79.599001,68.040716,79.354427,-0.000578,0.029729,68.364623,16.146324,80.643363,0.155443,-40.000708,-0.000001,NaN,Inf,84.261593,-2.546938,1.004386,0.309177,0.236276,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.721913,68.327028,68.741143,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436561,68.682820,14.483817,68.276377,-0.052681,0.030944,0.000000,14.337114,80.029676,-0.000691,68.363411,79.981653,68.572784,12.592775,68.625805,79.639340,68.034710,79.436453,-0.000577,0.029713,68.374363,16.065327,80.695001,0.156123,-40.000603,-0.000000,NaN,Inf,84.334175,-2.585507,1.001112,0.307974,0.236064,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716266,68.325536,68.746777,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465911,68.684196,14.508859,68.274725,-0.053144,0.030950,0.000000,14.336828,80.080220,-0.000923,68.348778,79.990139,68.551105,12.679599,68.610354,79.554795,68.024962,79.442370,-0.000577,0.029716,68.365910,16.094578,80.674321,0.155977,-40.000734,-0.000000,NaN,Inf,84.315140,-2.519979,1.003273,0.309293,0.236231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697081,68.317984,68.736619,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468152,68.684196,14.441815,68.274725,-0.050516,0.030964,0.000000,14.332119,80.074203,-0.000881,68.363108,79.964313,68.583599,12.594469,68.654083,79.542752,68.043969,79.401748,-0.000577,0.029726,68.393492,16.130072,80.651827,0.156823,-40.001521,-0.000000,NaN,Inf,84.236878,-2.505939,1.002969,0.308367,0.235559,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739548,68.357560,68.767665,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443083,68.682545,14.512191,68.273899,-0.049094,0.030964,0.000000,14.334260,79.983348,-0.000625,68.340556,80.047997,68.559463,12.598893,68.615805,79.594275,68.037888,79.435721,-0.000577,0.029710,68.370494,16.153216,80.695573,0.155915,-40.001836,0.000000,NaN,Inf,84.230803,-2.554417,0.998180,0.308889,0.235926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712504,68.319694,68.730837,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433331,68.684196,14.424793,68.274449,-0.050366,0.031002,0.000000,14.330835,80.054287,-0.000876,68.351288,79.963678,68.551167,12.595142,68.650741,79.540326,68.027906,79.400137,-0.000577,0.029702,68.385376,16.047397,80.673222,0.156367,-40.000577,-0.000001,NaN,Inf,84.297158,-2.523688,1.004785,0.308679,0.236758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707117,68.335924,68.743301,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455527,68.684196,14.494621,68.273623,-0.052564,0.031004,0.000000,14.336115,80.060875,-0.000862,68.354215,80.031821,68.551890,12.609068,68.603240,79.569401,68.020042,79.478223,-0.000576,0.029696,68.382933,16.145718,80.572449,0.155657,-40.001259,0.000000,NaN,Inf,84.325289,-2.539521,0.999408,0.309313,0.236326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706593,68.307959,68.741677,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697359,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465307,68.683645,14.526361,68.272797,-0.053075,0.030983,0.000000,14.336257,80.079159,-0.000620,68.358520,79.978522,68.553554,12.673482,68.609479,79.616319,68.031031,79.416008,-0.000576,0.029690,68.356234,16.118457,80.704098,0.156126,-40.001442,-0.000000,NaN,Inf,84.292921,-2.487653,1.002706,0.308680,0.236689,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.709920,68.311703,68.733543,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447836,68.683645,14.424530,68.272797,-0.050403,0.030978,0.000000,14.334260,80.016853,-0.000622,68.348640,80.006088,68.550245,12.621731,68.634853,79.544729,68.025654,79.445842,-0.000577,0.029703,68.389339,16.114326,80.735384,0.155850,-40.001338,-0.000001,NaN,Inf,84.237964,-2.531132,1.004221,0.309236,0.236677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699131,68.319203,68.743545,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437361,68.683645,14.519920,68.271971,-0.048978,0.031033,0.000000,14.337685,79.982360,-0.000675,68.337617,79.987421,68.519227,12.615531,68.615881,79.596396,68.008730,79.439635,-0.000577,0.029720,68.349358,16.075087,80.783351,0.156273,-40.001442,0.000000,NaN,Inf,84.285356,-2.504114,0.998387,0.308975,0.236825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.671852,68.307296,68.736605,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434291,68.682269,14.389378,68.271420,-0.050264,0.031001,0.000000,14.328123,80.045692,-0.000482,68.339022,80.007424,68.552821,12.670405,68.637429,79.582108,68.038422,79.424361,-0.000577,0.029736,68.371025,16.105893,80.677037,0.155420,-40.000603,-0.000001,NaN,Inf,84.313793,-2.491691,1.005718,0.309462,0.237415,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701706,68.315127,68.731786,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464162,68.683095,14.415989,68.270869,-0.052272,0.031025,0.000000,14.329408,80.133271,-0.000315,68.353660,79.962251,68.574454,12.661412,68.647846,79.625767,68.058155,79.403607,-0.000578,0.029728,68.381549,16.107669,80.696432,0.155609,-40.000970,0.000000,NaN,Inf,84.320754,-2.532462,0.996888,0.308828,0.236082,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703807,68.319724,68.764804,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464648,68.683095,14.424877,68.270869,-0.053032,0.031061,0.000000,14.330549,80.000884,-0.000656,68.349264,80.038764,68.547648,12.636617,68.604817,79.516246,68.029194,79.413564,-0.000577,0.029752,68.369705,16.143106,80.743748,0.155080,-40.000918,0.000000,NaN,Inf,84.240521,-2.567252,0.996670,0.308981,0.236277,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.674507,68.313278,68.728797,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425025,68.683645,14.414110,68.270593,-0.051318,0.031019,0.000000,14.328266,80.045998,-0.000603,68.357010,79.956074,68.567175,12.667285,68.634744,79.530750,68.041154,79.410465,-0.000578,0.029759,68.377462,16.038265,80.672122,0.155239,-40.001075,0.000000,NaN,Inf,84.239203,-2.531068,0.997250,0.310170,0.237140,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691541,68.319093,68.733685,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430627,68.683370,14.487973,68.271420,-0.049033,0.031073,0.000000,14.329836,80.054922,-0.000409,68.369456,79.898841,68.546729,12.610782,68.632583,79.533134,68.046621,79.406484,-0.000579,0.029726,68.380831,16.052634,80.621644,0.155904,-40.000682,0.000000,NaN,Inf,84.347302,-2.545276,0.999243,0.308831,0.236789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693952,68.315269,68.712137,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454242,68.683370,14.401249,68.272521,-0.050343,0.031114,0.000000,14.334830,80.043246,-0.000656,68.356792,79.901724,68.570208,12.652480,68.653575,79.633308,68.048003,79.324798,-0.000578,0.029693,68.399157,16.100457,80.666939,0.156884,-40.001259,-0.000000,NaN,Inf,84.335672,-2.544130,1.001481,0.310758,0.236860,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690834,68.341253,68.751750,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461348,68.681994,14.406085,68.275276,-0.052377,0.031110,0.000000,14.330692,79.972262,-0.000687,68.333404,79.904246,68.544190,12.626320,68.612583,79.651661,68.008230,79.447008,-0.000578,0.029701,68.369121,16.190344,80.700979,0.157170,-40.000603,0.000001,NaN,Inf,84.267699,-2.614306,0.996334,0.308837,0.236123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.654425,68.301088,68.729872,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458215,68.681994,14.427680,68.275276,-0.052070,0.031117,0.000000,14.331263,80.008462,-0.000548,68.347407,80.006502,68.548018,12.637983,68.635120,79.506855,68.038966,79.463087,-0.000578,0.029724,68.363710,16.062922,80.713298,0.157696,-40.000997,0.000001,NaN,Inf,84.247048,-2.485844,0.996179,0.309868,0.236632,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689007,68.326121,68.750199,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432212,68.681169,14.372389,68.275551,-0.049401,0.031126,0.000000,14.332404,80.059943,-0.000604,68.350834,79.923826,68.551613,12.654459,68.639547,79.618985,68.044913,79.469452,-0.000577,0.029716,68.391537,16.120019,80.614423,0.157367,-40.000629,0.000000,NaN,Inf,84.255548,-2.504920,0.997888,0.309602,0.236819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691355,68.316413,68.754065,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433485,68.681994,14.503519,68.278306,-0.048692,0.031154,0.000000,14.331120,79.995408,-0.000699,68.340553,79.944958,68.549262,12.647302,68.613084,79.643125,68.017509,79.407932,-0.000575,0.029694,68.374212,16.171737,80.632065,0.158006,-40.000839,0.000001,NaN,Inf,84.325300,-2.506250,0.995855,0.308480,0.236085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681939,68.306161,68.734989,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447664,68.681169,14.423498,68.281335,-0.051221,0.031183,0.000000,14.327695,80.000482,-0.000621,68.345894,79.867462,68.568712,12.556767,68.635450,79.541098,68.032869,79.391448,-0.000574,0.029692,68.375013,16.126140,80.703530,0.157499,-40.001521,-0.000001,NaN,Inf,84.322668,-2.523469,1.004852,0.309317,0.236642,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713026,68.341835,68.743690,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693030,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456393,68.682269,14.406424,68.282712,-0.052732,0.031290,0.000000,14.336686,80.069781,-0.000546,68.327006,80.012737,68.545315,12.593163,68.633247,79.596049,68.029647,79.423292,-0.000573,0.029690,68.364367,16.086723,80.715784,0.157444,-40.000944,0.000000,NaN,Inf,84.283346,-2.550790,0.998327,0.308955,0.236105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.663447,68.309697,68.723847,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438111,68.682269,14.448066,68.282712,-0.052056,0.031265,0.000000,14.331976,80.038104,-0.000659,68.344248,79.893022,68.541133,12.682578,68.615345,79.547009,68.041607,79.428867,-0.000572,0.029702,68.371297,16.071840,80.722332,0.157989,-40.000997,-0.000001,NaN,Inf,84.234615,-2.547989,1.003784,0.309391,0.236873,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.672563,68.322143,68.735800,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442306,68.682545,14.400483,68.282988,-0.049378,0.031275,0.000000,14.336400,80.006082,-0.000611,68.354143,79.982726,68.568831,12.672157,68.626008,79.611083,68.031197,79.404723,-0.000572,0.029695,68.356812,16.100057,80.648766,0.157359,-40.001547,-0.000000,NaN,Inf,84.310381,-2.532378,1.000689,0.310314,0.236335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699015,68.335718,68.741188,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448432,68.681444,14.514189,68.286844,-0.048729,0.031296,0.000000,14.328266,80.008407,-0.000319,68.331994,79.908480,68.551612,12.657824,68.629154,79.619736,68.046729,79.461722,-0.000572,0.029701,68.380939,16.051885,80.720417,0.157717,-40.001023,0.000000,NaN,Inf,84.299268,-2.539484,0.997104,0.309091,0.237128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.680550,68.311839,68.730946,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465718,68.680894,14.454331,68.287670,-0.051209,0.031354,0.000000,14.332833,80.064293,-0.000425,68.347796,79.900863,68.548325,12.617694,68.612146,79.659832,68.035616,79.366222,-0.000571,0.029724,68.369062,16.147359,80.694636,0.157302,-40.000813,-0.000001,NaN,Inf,84.281539,-2.513671,1.004551,0.310121,0.237301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.660222,68.316034,68.740617,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450534,68.680894,14.502841,68.287670,-0.052467,0.031432,0.000000,14.331548,79.977204,-0.000414,68.348026,79.957082,68.543693,12.691774,68.631624,79.645509,68.032521,79.442640,-0.000572,0.029758,68.375494,16.122609,80.700041,0.157614,-40.000682,0.000000,NaN,Inf,84.234100,-2.571845,0.999213,0.309294,0.236727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690915,68.315142,68.740018,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437932,68.681994,14.513237,68.290425,-0.052933,0.031483,0.000000,14.338255,80.015455,-0.000165,68.353316,79.957616,68.544632,12.675480,68.638800,79.710726,68.029948,79.490484,-0.000572,0.029746,68.379551,16.079924,80.772664,0.157562,-40.000865,-0.000001,NaN,Inf,84.275284,-2.513303,1.003620,0.309347,0.236894,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.715128,68.321903,68.742018,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433734,68.684471,14.438704,68.292903,-0.050213,0.031493,0.000000,14.335401,80.048230,-0.000314,68.354044,79.948914,68.527109,12.556643,68.612541,79.605358,68.017374,79.516361,-0.000571,0.029755,68.342655,16.112678,80.733099,0.157353,-40.000656,-0.000001,NaN,Inf,84.310592,-2.476035,1.005216,0.308614,0.235947,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.689709,68.309776,68.727790,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.998859,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460016,68.682269,14.528930,68.292903,-0.049233,0.031423,0.000000,14.330835,79.956715,-0.000484,68.331299,80.062115,68.556324,12.608355,68.633452,79.647566,68.029812,79.421522,-0.000571,0.029760,68.368253,16.066760,80.655111,0.156792,-40.000918,-0.000000,NaN,Inf,84.324470,-2.444703,1.000344,0.309083,0.236362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691911,68.323206,68.749362,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455976,68.679518,14.472932,68.294556,-0.051920,0.031385,0.000000,14.333974,80.074587,-0.000324,68.337310,80.009539,68.558130,12.615573,68.612393,79.588937,68.034618,79.379444,-0.000570,0.029756,68.358560,16.155885,80.685498,0.157123,-40.000918,-0.000001,NaN,Inf,84.245520,-2.546771,1.004765,0.308841,0.236381,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.666287,68.312539,68.721336,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434675,68.679518,14.475358,68.294556,-0.053230,0.031395,0.000000,14.328409,80.007406,-0.000462,68.348136,79.972460,68.578207,12.634313,68.639129,79.604559,68.042612,79.413382,-0.000570,0.029774,68.373123,16.056130,80.630985,0.156150,-40.000656,-0.000000,NaN,Inf,84.259144,-2.561251,1.001173,0.309352,0.236425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701327,68.329299,68.748440,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.444942,68.681169,14.499813,68.297861,-0.050732,0.031355,0.000000,14.334545,80.097713,-0.000667,68.354294,80.007510,68.566905,12.706190,68.649440,79.568647,68.055467,79.454779,-0.000569,0.029768,68.390040,16.130200,80.650337,0.156628,-40.000761,-0.000000,NaN,Inf,84.316960,-2.544617,1.002818,0.309571,0.236937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.702076,68.328386,68.735523,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456682,68.681444,14.457638,68.297035,-0.049388,0.031355,0.000000,14.335401,80.015543,-0.000533,68.339249,80.007392,68.549220,12.549139,68.627592,79.713576,68.031997,79.413192,-0.000569,0.029793,68.356781,16.105130,80.737831,0.156428,-40.000577,-0.000001,NaN,Inf,84.290737,-2.527445,1.003799,0.309209,0.235928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.703093,68.307367,68.737001,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456132,68.682545,14.495809,68.298412,-0.049042,0.031353,0.000000,14.332262,80.010115,-0.000437,68.341893,79.999867,68.542150,12.687920,68.627171,79.606619,68.035076,79.379037,-0.000570,0.029797,68.374727,16.060639,80.742686,0.156741,-40.001285,-0.000000,NaN,Inf,84.259156,-2.534141,1.000066,0.309215,0.235975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.688542,68.323161,68.740909,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.441850,68.682545,14.366856,68.298412,-0.050855,0.031396,0.000000,14.332404,80.033302,-0.000736,68.335029,79.993025,68.543709,12.633578,68.616675,79.590790,68.024421,79.420153,-0.000570,0.029784,68.376950,16.061274,80.626986,0.155937,-40.000865,-0.000000,NaN,Inf,84.261747,-2.562004,1.002745,0.309595,0.236430,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.697166,68.290212,68.717794,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430631,68.682545,14.421208,68.298412,-0.052898,0.031397,0.000000,14.330692,80.001191,-0.000729,68.370955,79.970033,68.572536,12.622241,68.636781,79.558274,68.045636,79.409136,-0.000569,0.029758,68.379851,16.050208,80.693800,0.156946,-40.001128,0.000001,NaN,Inf,84.300504,-2.521514,0.994807,0.309348,0.236764,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.704798,68.316141,68.738580,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443036,68.681169,14.430508,68.300065,-0.051598,0.031385,0.000000,14.331263,80.004050,-0.000533,68.335553,80.017386,68.554745,12.638309,68.633950,79.536191,68.039087,79.450191,-0.000570,0.029759,68.366311,16.056030,80.660597,0.156945,-40.001101,0.000000,NaN,Inf,84.330971,-2.550723,0.999347,0.309056,0.236750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.700306,68.312479,68.737437,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.470620,68.683921,14.414538,68.300065,-0.049478,0.031350,0.000000,14.336686,80.038564,-0.000842,68.353272,79.971316,68.558327,12.671953,68.621320,79.619844,68.029488,79.441901,-0.000568,0.029759,68.362142,16.175169,80.726389,0.157728,-40.001154,0.000000,NaN,Inf,84.295908,-2.514391,0.999133,0.308763,0.236961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.683940,68.324378,68.741558,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448096,68.681994,14.420815,68.300065,-0.049993,0.031323,0.000000,14.331405,80.076105,-0.000805,68.336533,79.916005,68.555561,12.633884,68.624374,79.657753,68.042568,79.480043,-0.000568,0.029760,68.366051,16.085545,80.678361,0.157339,-40.000997,0.000001,NaN,Inf,84.223838,-2.510806,0.996124,0.309993,0.237425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.677433,68.321610,68.728034,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.433848,68.681994,14.433097,68.300065,-0.052763,0.031328,0.000000,14.333974,80.096161,-0.000506,68.347401,79.992483,68.532376,12.613126,68.632776,79.661951,68.019833,79.384341,-0.000567,0.029738,68.359570,16.139311,80.628882,0.158330,-40.000682,0.000000,NaN,Inf,84.283000,-2.496226,0.998112,0.308687,0.236319,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.682092,68.322530,68.732740,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431958,68.681719,14.395494,68.300891,-0.053283,0.031364,0.000000,14.334117,80.073750,-0.000661,68.346912,80.056463,68.563603,12.613921,68.620362,79.592828,68.005201,79.387095,-0.000567,0.029739,68.357840,16.146510,80.667531,0.157718,-40.000682,0.000000,NaN,Inf,84.321683,-2.542911,0.999948,0.309881,0.236532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.690878,68.317599,68.721027,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449238,68.681719,14.441227,68.299514,-0.051629,0.031370,0.000000,14.334973,80.061858,-0.000782,68.358829,79.991695,68.543306,12.663879,68.642462,79.530286,68.049223,79.410316,-0.000568,0.029753,68.376803,16.097154,80.699713,0.158515,-40.000761,0.000000,NaN,Inf,84.326542,-2.526281,0.997473,0.309574,0.236414,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.694685,68.323902,68.742580,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.474631,68.679518,14.420459,68.301166,-0.049577,0.031361,0.000000,14.336828,80.140528,-0.000566,68.360478,79.904697,68.569546,12.644690,68.643768,79.635632,68.051716,79.422292,-0.000568,0.029785,68.378455,16.091625,80.638100,0.158055,-40.000472,0.000000,NaN,Inf,84.279627,-2.553453,0.999446,0.308806,0.235993,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.699315,68.330613,68.748812,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693324,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457956,68.679518,14.511772,68.301166,-0.048926,0.031324,0.000000,14.332119,80.023701,-0.000310,68.342384,79.997775,68.567183,12.644549,68.630179,79.626523,68.038481,79.342165,-0.000568,0.029760,68.365709,16.095612,80.627027,0.158598,-40.001154,0.000001,NaN,Inf,84.208564,-2.547258,0.996257,0.308933,0.236726,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.693627,68.320764,68.738910,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.420441,68.681719,14.411985,68.303645,-0.051672,0.031361,0.000000,14.327124,80.046000,-0.000639,68.369100,80.040212,68.571686,12.577566,68.638009,79.581272,68.051252,79.472987,-0.000567,0.029749,68.361455,16.074865,80.714217,0.158850,-40.000210,-0.000001,NaN,Inf,84.253771,-2.592174,1.003722,0.308605,0.236413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.708519,68.326932,68.754581,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456302,68.680618,14.404603,68.301166,-0.053138,0.031331,0.000000,14.335972,80.063674,-0.000652,68.354785,80.073912,68.546317,12.617244,68.623441,79.635102,68.024359,79.489670,-0.000567,0.029759,68.357868,16.166087,80.731223,0.159165,-40.000341,0.000000,NaN,Inf,84.357833,-2.510025,0.999414,0.309009,0.235389,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.681488,68.298642,68.747652,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.998948,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.464820,68.680894,14.506103,68.304472,-0.051426,0.031301,0.000000,14.334688,80.052910,-0.000500,68.345414,80.016425,68.548017,12.589044,68.615164,79.674725,68.035296,79.407745,-0.000567,0.029768,68.362542,16.107534,80.683438,0.158935,-40.001547,-0.000001,NaN,Inf,84.317165,-2.478948,1.004944,0.309342,0.236497,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.706876,68.287453,68.725337,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446373,68.680894,14.384256,68.305573,-0.049405,0.031294,0.000000,14.331976,80.006561,-0.000789,68.327722,79.982363,68.540145,12.616511,68.622255,79.553203,68.024546,79.372385,-0.000567,0.029746,68.345651,16.077419,80.696227,0.159428,-40.001049,-0.000000,NaN,Inf,84.236535,-2.541391,1.002854,0.309465,0.235967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.691108,68.293298,68.736204,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428548,68.680894,14.516262,68.305573,-0.048957,0.031265,0.000000,14.331691,80.079005,-0.000824,68.364718,79.987275,68.555376,12.636127,68.640817,79.664883,68.050581,79.379119,-0.000567,0.029732,68.380634,16.138505,80.703284,0.158972,-40.001390,0.000001,NaN,Inf,84.286577,-2.556302,0.995700,0.308515,0.235653,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.730027,68.328078,68.733548,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435498,68.680343,14.487492,68.307501,-0.051670,0.031272,0.000000,14.331691,80.061844,-0.000680,68.352246,80.005631,68.581476,12.641510,68.648634,79.628539,68.049247,79.456822,-0.000568,0.029742,68.387990,16.013138,80.668531,0.159383,-40.000813,-0.000001,NaN,Inf,84.334977,-2.577450,1.006079,0.308631,0.236224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.740334,68.329243,68.757979,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461478,68.681169,14.467434,68.304472,-0.052880,0.031246,0.000000,14.335116,80.019670,-0.000743,68.356636,80.015228,68.571518,12.645425,68.649066,79.652336,68.045351,79.422212,-0.000569,0.029753,68.372126,16.116659,80.736567,0.158656,-40.001023,-0.000000,NaN,Inf,84.315550,-2.519743,1.003602,0.309296,0.236254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725390,68.335912,68.733724,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458687,68.679518,14.516495,68.303370,-0.050404,0.031233,0.000000,14.334260,80.017016,-0.000956,68.357132,79.943225,68.559406,12.644242,68.619074,79.581562,68.038366,79.412214,-0.000570,0.029756,68.363940,16.075928,80.661310,0.159399,-40.001390,-0.000000,NaN,Inf,84.245874,-2.540951,1.000412,0.309059,0.235752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.716187,68.322547,68.737548,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.998928,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.439180,68.678692,14.456158,68.304472,-0.048890,0.031134,0.000000,14.336257,79.989268,-0.000833,68.342042,79.950745,68.543260,12.690937,68.600844,79.591057,68.022752,79.471673,-0.000571,0.029770,68.361233,16.069065,80.720577,0.159694,-40.000708,-0.000001,NaN,Inf,84.251790,-2.541219,1.003998,0.308204,0.235324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.707106,68.318035,68.748956,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457839,68.678692,14.485819,68.304472,-0.050536,0.031123,0.000000,14.330264,80.037536,-0.000870,68.349153,79.963919,68.542593,12.626381,68.615974,79.570722,68.031577,79.418176,-0.000572,0.029770,68.361739,16.015977,80.736120,0.160001,-40.000970,0.000000,NaN,Inf,84.289654,-2.461656,0.998756,0.308506,0.235746,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718076,68.312379,68.729101,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999007,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435143,68.681169,14.532366,68.302268,-0.052511,0.031110,0.000000,14.328123,80.045855,-0.001097,68.362394,80.005474,68.547851,12.604013,68.618739,79.592865,68.034102,79.446398,-0.000574,0.029786,68.375825,16.027784,80.737569,0.160257,-40.000839,-0.000000,NaN,Inf,84.253266,-2.530105,1.001935,0.308667,0.235571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.712112,68.307244,68.757389,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429825,68.680343,14.459122,68.303094,-0.052948,0.031082,0.000000,14.333689,79.961530,-0.000982,68.353267,80.014451,68.546514,12.641877,68.622807,79.561923,68.034889,79.523137,-0.000573,0.029790,68.344771,16.077819,80.781477,0.160550,-40.001338,-0.000001,NaN,Inf,84.317339,-2.512158,1.006735,0.309223,0.236096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.713685,68.315054,68.744047,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449927,68.682820,14.573182,68.305298,-0.050168,0.031028,0.000000,14.332547,80.082476,-0.000800,68.328970,80.044660,68.551856,12.641388,68.618589,79.581969,68.058653,79.378996,-0.000573,0.029807,68.350208,15.995123,80.771361,0.160738,-40.001023,-0.000000,NaN,Inf,84.330958,-2.457307,1.002030,0.308657,0.236411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.732325,68.328298,68.744109,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
