OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
5:35:48 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.456302,68.676216,14.394957,68.313010,-0.049044,0.030621,0.000000,14.331120,80.062581,-0.000585,68.369016,80.033974,68.569866,12.587271,68.651570,79.650459,68.039524,79.415278,-0.000558,0.030052,68.373361,16.123822,80.657192,0.154802,-40.000551,-0.000000,NaN,Inf,84.250658,-2.559890,1.002987,0.308849,0.236859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.739114,68.330101,68.747017,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425056,68.678967,14.383773,68.311633,-0.049909,0.030622,0.000000,14.330264,80.056168,-0.000705,68.344336,80.016224,68.551346,12.523937,68.604360,79.564039,68.035458,79.417849,-0.000558,0.030048,68.362290,16.139375,80.687335,0.154851,-40.001311,0.000001,NaN,Inf,84.254959,-2.540154,0.995757,0.309506,0.236722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738049,68.316146,68.729655,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442539,68.677041,14.454362,68.316591,-0.052580,0.030567,0.000000,14.334830,80.018241,-0.000500,68.367328,79.949968,68.555688,12.603053,68.650691,79.583274,68.058199,79.486570,-0.000558,0.030067,68.373738,16.145911,80.721923,0.154687,-40.001285,0.000000,NaN,Inf,84.342541,-2.534224,0.997138,0.309811,0.236919,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.731586,68.347099,68.760693,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695891,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.461875,68.678967,14.397227,68.313285,-0.052762,0.030538,0.000000,14.335972,79.965775,-0.000408,68.357280,79.994643,68.568011,12.597506,68.645142,79.567466,68.035189,79.458491,-0.000559,0.030068,68.383521,16.130971,80.729591,0.155041,-40.001783,-0.000000,NaN,Inf,84.293130,-2.507125,1.000819,0.309670,0.237237,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737259,68.337392,68.746840,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451006,68.678967,14.460569,68.313285,-0.051669,0.030574,0.000000,14.327267,79.990738,-0.000678,68.344671,80.015177,68.559822,12.584070,68.604524,79.594942,68.027062,79.487984,-0.000562,0.030052,68.351047,16.135229,80.651054,0.153698,-40.000472,0.000001,NaN,Inf,84.242594,-2.504474,0.995530,0.308578,0.236092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738629,68.320884,68.741212,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435410,68.677867,14.461076,68.312735,-0.049004,0.030546,0.000000,14.336257,80.035684,-0.000563,68.363830,79.974136,68.557057,12.633027,68.625870,79.608007,68.034716,79.440004,-0.000563,0.030040,68.357004,16.080552,80.660534,0.153964,-40.001075,-0.000000,NaN,Inf,84.272076,-2.474962,1.000662,0.309309,0.236690,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761213,68.311881,68.735147,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693397,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425695,68.677316,14.446581,68.311082,-0.049068,0.030547,0.000000,14.333689,80.025434,-0.000497,68.369004,79.940705,68.568252,12.637799,68.647046,79.530957,68.055313,79.393850,-0.000563,0.030063,68.377897,16.044016,80.708218,0.153203,-40.001233,-0.000000,NaN,Inf,84.313313,-2.517409,1.001778,0.310489,0.236736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.779471,68.334723,68.763211,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.432579,68.678967,14.470712,68.311633,-0.052307,0.030528,0.000000,14.331263,80.020066,-0.000717,68.341405,79.989934,68.542278,12.585782,68.613165,79.672441,68.034585,79.420154,-0.000564,0.030051,68.356459,16.078019,80.692903,0.153273,-40.000892,-0.000000,NaN,Inf,84.339154,-2.571492,1.001448,0.310392,0.236727,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746434,68.304579,68.725458,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.998938,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460041,68.679793,14.419974,68.309980,-0.052422,0.030548,0.000000,14.331548,80.063336,-0.000589,68.352561,79.960331,68.575210,12.573018,68.612019,79.636382,68.030851,79.468269,-0.000563,0.030039,68.337448,16.180042,80.629720,0.152732,-40.001154,-0.000000,NaN,Inf,84.325592,-2.532608,1.002642,0.310079,0.236444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758171,68.335448,68.755387,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454335,68.679793,14.483290,68.309980,-0.049818,0.030527,0.000000,14.335972,79.983426,-0.000496,68.369655,79.902054,68.559901,12.576789,68.626221,79.666720,68.042663,79.352548,-0.000564,0.030033,68.366559,16.120633,80.660412,0.152907,-40.001154,0.000000,NaN,Inf,84.248393,-2.493046,0.997229,0.310362,0.236500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778185,68.311401,68.754309,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423537,68.677316,14.425276,68.313285,-0.048770,0.030469,0.000000,14.332547,80.013179,-0.000626,68.355299,80.047909,68.551840,12.525405,68.613168,79.637218,68.028619,79.404135,-0.000564,0.030010,68.350941,16.079467,80.679503,0.151790,-40.001049,-0.000000,NaN,Inf,84.263871,-2.588819,1.002003,0.309925,0.236747,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768878,68.308740,68.733209,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423978,68.677591,14.489224,68.312459,-0.048986,0.030515,0.000000,14.333546,80.014178,-0.000698,68.326810,79.931140,68.550525,12.578931,68.627650,79.588509,68.025707,79.459983,-0.000565,0.030000,68.354661,16.135273,80.757186,0.152223,-40.000839,-0.000000,NaN,Inf,84.345019,-2.537335,1.000121,0.309511,0.236413,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769641,68.312830,68.740688,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443634,68.676491,14.479376,68.308879,-0.050919,0.030535,0.000000,14.328123,80.006630,-0.000534,68.364971,79.994104,68.573814,12.627340,68.654272,79.556684,68.053330,79.492106,-0.000565,0.029992,68.380060,16.080294,80.667411,0.151523,-40.001705,-0.000001,NaN,Inf,84.344093,-2.493910,1.004523,0.308789,0.236852,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.782955,68.344861,68.758321,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.466085,68.676491,14.373610,68.308879,-0.050990,0.030639,0.000000,14.334117,79.986310,-0.000493,68.362080,80.096261,68.565464,12.669710,68.640100,79.587287,68.069130,79.466594,-0.000564,0.029979,68.388328,16.102041,80.686620,0.151728,-40.000970,-0.000000,NaN,Inf,84.289608,-2.498241,1.002475,0.309797,0.236837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.799953,68.336507,68.746684,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695818,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448694,68.677316,14.451822,68.309980,-0.049027,0.030624,0.000000,14.330692,80.088139,-0.000660,68.366493,80.007556,68.569806,12.576077,68.651095,79.631778,68.068169,79.549850,-0.000565,0.029988,68.374555,16.079581,80.605205,0.151348,-40.000944,0.000001,NaN,Inf,84.228704,-2.532540,0.993607,0.309335,0.236540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.809697,68.325468,68.754035,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.413104,68.677591,14.468227,68.311633,-0.047610,0.030649,0.000000,14.328409,80.007406,-0.000555,68.358730,80.012420,68.559064,12.557481,68.637439,79.591846,68.038728,79.426768,-0.000565,0.030033,68.384559,16.149006,80.679280,0.152085,-40.000970,-0.000000,NaN,Inf,84.276700,-2.471229,1.000216,0.310975,0.237115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793554,68.325115,68.743312,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428091,68.676491,14.391193,68.308328,-0.049162,0.030655,0.000000,14.329693,80.026505,-0.000403,68.336021,80.052202,68.552741,12.601178,68.621969,79.573736,68.040390,79.436051,-0.000565,0.030048,68.356443,16.118785,80.629659,0.152243,-40.001469,0.000000,NaN,Inf,84.330545,-2.523962,0.998131,0.310172,0.236804,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784323,68.305485,68.732506,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696038,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453770,68.675940,14.415678,68.309980,-0.050959,0.030715,0.000000,14.334260,80.022736,-0.000503,68.343832,80.025256,68.538989,12.599709,68.619852,79.648384,68.038277,79.453840,-0.000565,0.030040,68.365092,16.170118,80.665878,0.152800,-40.001285,0.000000,NaN,Inf,84.331817,-2.525950,0.997443,0.310560,0.237278,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772234,68.290894,68.719174,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459102,68.675940,14.389683,68.309980,-0.050987,0.030728,0.000000,14.336543,80.006061,-0.000462,68.377441,79.981731,68.567914,12.558274,68.641719,79.632413,68.043436,79.520114,-0.000565,0.030060,68.369808,16.166986,80.722167,0.152738,-40.002124,0.000000,NaN,Inf,84.261550,-2.510935,0.997365,0.311070,0.237443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.800325,68.325238,68.745108,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692590,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435286,68.678967,14.389029,68.309705,-0.049119,0.030738,0.000000,14.328266,80.027530,-0.000247,68.354691,79.967282,68.569178,12.562884,68.629680,79.624462,68.016779,79.404098,-0.000566,0.030018,68.357361,16.146730,80.677016,0.153499,-40.000603,0.000001,NaN,Inf,84.247087,-2.468045,0.995199,0.309878,0.237501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797433,68.325670,68.740493,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424317,68.678417,14.467827,68.308328,-0.047580,0.030796,0.000000,14.326411,80.008840,-0.000298,68.355483,79.963802,68.548585,12.642103,68.621137,79.593108,68.033379,79.480762,-0.000566,0.030038,68.365597,16.087443,80.703388,0.153194,-40.000525,0.000000,NaN,Inf,84.314751,-2.525520,0.996796,0.310473,0.237335,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795958,68.299663,68.737551,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.698313,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429985,68.675115,14.392063,68.311082,-0.048419,0.030747,0.000000,14.327981,80.045549,-0.000463,68.364692,80.011180,68.566620,12.512682,68.635021,79.665573,68.038079,79.481842,-0.000565,0.030076,68.376059,16.009920,80.595641,0.153477,-40.001364,-0.000000,NaN,Inf,84.343997,-2.486514,1.003016,0.309648,0.236735,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.797785,68.318954,68.741002,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693103,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450355,68.675115,14.480662,68.311082,-0.050926,0.030808,0.000000,14.332975,80.000042,-0.000249,68.340480,79.988560,68.562256,12.581785,68.637723,79.617763,68.038643,79.467737,-0.000564,0.030090,68.379927,16.168669,80.661494,0.153469,-40.001128,0.000000,NaN,Inf,84.325296,-2.490432,0.997372,0.310153,0.237729,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814198,68.314173,68.734916,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.449693,68.678692,14.465329,68.311908,-0.051061,0.030873,0.000000,14.334117,80.024555,-0.000302,68.353097,79.983854,68.553686,12.633496,68.644115,79.585005,68.035965,79.476878,-0.000564,0.030074,68.353698,16.078083,80.695431,0.153936,-40.001128,-0.000000,NaN,Inf,84.269991,-2.501223,1.002097,0.308858,0.237248,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.798565,68.329297,68.745538,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696772,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429133,68.677041,14.393652,68.314663,-0.049076,0.030953,0.000000,14.337685,79.985138,-0.000495,68.348787,79.983198,68.546316,12.608517,68.626765,79.645778,68.035367,79.398825,-0.000564,0.030066,68.354756,16.093958,80.689698,0.154534,-40.000918,-0.000000,NaN,Inf,84.285045,-2.494504,1.001082,0.309359,0.237224,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.820698,68.291572,68.727071,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430591,68.677041,14.526271,68.313010,-0.047490,0.031023,0.000000,14.333831,80.006128,-0.000269,68.341979,80.023853,68.555314,12.575301,68.622880,79.556525,68.036826,79.445087,-0.000564,0.030033,68.343390,16.110124,80.621561,0.155060,-40.001678,0.000000,NaN,Inf,84.329537,-2.547935,0.997541,0.311514,0.238067,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.819307,68.323858,68.747229,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456128,68.675115,14.420725,68.310256,-0.048333,0.031051,0.000000,14.328979,79.988528,-0.000234,68.343343,79.973518,68.537643,12.637168,68.620585,79.595188,68.026973,79.436154,-0.000564,0.030063,68.339381,16.076720,80.660762,0.155406,-40.000892,-0.000001,NaN,Inf,84.325577,-2.515833,1.006630,0.309245,0.236886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788342,68.299527,68.718682,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693397,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459646,68.675115,14.439431,68.310256,-0.050657,0.031128,0.000000,14.333546,80.035261,-0.000501,68.355590,79.985395,68.559983,12.603889,68.639606,79.602199,68.046792,79.480878,-0.000564,0.030066,68.368598,16.058149,80.676586,0.155604,-40.000761,0.000000,NaN,Inf,84.254328,-2.512460,0.997551,0.310321,0.236669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.807770,68.319798,68.740982,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434735,68.677316,14.488482,68.310807,-0.050577,0.031203,0.000000,14.334402,80.050663,-0.000532,68.362734,79.995997,68.563910,12.636229,68.641455,79.567037,68.039850,79.457738,-0.000563,0.030074,68.371205,16.056872,80.642363,0.156171,-40.001311,0.000000,NaN,Inf,84.244788,-2.499845,0.998602,0.311207,0.238802,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.814189,68.314995,68.733629,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425380,68.676766,14.407260,68.309980,-0.048028,0.031188,0.000000,14.329408,80.025893,-0.000447,68.372947,79.985804,68.556828,12.611822,68.636034,79.610121,68.042236,79.441153,-0.000562,0.030042,68.365308,16.075179,80.782743,0.156671,-40.001233,-0.000001,NaN,Inf,84.314597,-2.509682,1.003723,0.310867,0.238298,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773034,68.326620,68.733936,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445458,68.675115,14.482798,68.303921,-0.047955,0.031280,0.000000,14.327981,79.992922,-0.000613,68.354220,79.976255,68.578166,12.576954,68.638257,79.625970,68.046245,79.445276,-0.000561,0.030050,68.368053,16.107719,80.693210,0.156800,-40.001180,0.000000,NaN,Inf,84.339459,-2.524096,0.998744,0.311243,0.238161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808084,68.330090,68.753317,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694864,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455766,68.676766,14.442853,68.301442,-0.050238,0.031253,0.000000,14.333403,79.976118,-0.000623,68.345591,79.986064,68.549114,12.661004,68.628733,79.619984,68.028821,79.490856,-0.000560,0.030067,68.348661,16.108383,80.789512,0.156543,-40.000813,-0.000000,NaN,Inf,84.268564,-2.521182,1.002584,0.310783,0.237826,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775710,68.315161,68.723854,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693103,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.436711,68.676766,14.470124,68.301442,-0.051124,0.031273,0.000000,14.334117,79.972745,-0.000364,68.353667,79.927650,68.548448,12.546713,68.649269,79.582724,68.028223,79.465125,-0.000560,0.030068,68.360057,16.039521,80.679441,0.156901,-40.000839,0.000000,NaN,Inf,84.256961,-2.474638,0.999107,0.309693,0.237571,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793743,68.306595,68.736969,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423959,68.678142,14.486542,68.299789,-0.050111,0.031295,0.000000,14.329265,80.038008,-0.000595,68.351982,79.857498,68.555424,12.581011,68.634630,79.623180,68.027358,79.423380,-0.000559,0.030076,68.346793,16.097517,80.725331,0.156577,-40.001233,-0.000000,NaN,Inf,84.308677,-2.492698,1.002314,0.310595,0.237171,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781604,68.312742,68.744416,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438075,68.677316,14.418071,68.297310,-0.047452,0.031323,0.000000,14.331120,80.027932,-0.000673,68.349716,79.918318,68.565670,12.598200,68.636980,79.556747,68.038797,79.472249,-0.000558,0.030072,68.352378,16.114797,80.718539,0.157225,-40.000472,-0.000001,NaN,Inf,84.344696,-2.522109,1.004339,0.309719,0.237410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788108,68.315093,68.733407,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458111,68.675940,14.468813,68.297586,-0.047926,0.031404,0.000000,14.329978,80.027117,-0.000452,68.363264,79.934882,68.560144,12.609620,68.638104,79.552671,68.057849,79.428501,-0.000556,0.030078,68.373389,16.139090,80.739424,0.157066,-40.000682,0.000000,NaN,Inf,84.305527,-2.498106,0.998614,0.309376,0.236254,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.793387,68.331600,68.740812,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448872,68.675940,14.366665,68.297586,-0.049741,0.031444,0.000000,14.333689,80.075119,-0.000346,68.354202,79.989598,68.570966,12.713490,68.630638,79.582621,68.037078,79.434170,-0.000556,0.030077,68.369275,16.066333,80.729592,0.158820,-40.000472,-0.000000,NaN,Inf,84.249777,-2.548887,1.000740,0.308700,0.236803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795897,68.309166,68.746234,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429320,68.676766,14.394888,68.293454,-0.051309,0.031452,0.000000,14.340396,80.006318,-0.000664,68.345455,79.995168,68.558372,12.538637,68.629679,79.666417,68.040327,79.513030,-0.000554,0.030080,68.362996,16.149179,80.704157,0.158109,-40.000393,0.000001,NaN,Inf,84.274842,-2.524003,0.994311,0.308698,0.236672,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772916,68.314028,68.742001,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440356,68.675665,14.447064,68.291802,-0.050301,0.031443,0.000000,14.335401,80.007698,-0.000416,68.368764,79.976854,68.564122,12.596935,68.615477,79.622145,68.043845,79.445188,-0.000553,0.030095,68.372696,16.139918,80.619215,0.158730,-40.000892,0.000000,NaN,Inf,84.352019,-2.483443,0.997612,0.309884,0.236906,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.788223,68.318534,68.748425,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454022,68.675940,14.377022,68.292077,-0.047636,0.031496,0.000000,14.332119,79.998205,-0.000324,68.334898,80.017592,68.537359,12.560049,68.634850,79.689595,68.038011,79.478308,-0.000550,0.030108,68.336712,16.099222,80.671733,0.158652,-40.000944,-0.000000,NaN,Inf,84.297682,-2.522778,1.000465,0.309763,0.237043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.801355,68.328347,68.733453,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451246,68.676216,14.371506,68.290700,-0.047988,0.031538,0.000000,14.336686,80.033498,-0.000582,68.330853,79.992108,68.533784,12.577666,68.589702,79.555630,68.024789,79.453655,-0.000549,0.030107,68.322737,16.192563,80.667326,0.159221,-40.001259,0.000001,NaN,Inf,84.260866,-2.492927,0.994673,0.309520,0.236269,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769939,68.311881,68.693642,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693544,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435940,68.676216,14.462975,68.290700,-0.049764,0.031526,0.000000,14.337542,79.984342,-0.000517,68.338199,79.946669,68.541825,12.623871,68.643475,79.629012,68.038425,79.453695,-0.000550,0.030131,68.332989,16.132049,80.823835,0.159161,-40.000629,0.000001,NaN,Inf,84.268675,-2.497582,0.994482,0.310880,0.237176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770499,68.319510,68.733036,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695011,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428645,68.676491,14.404902,68.290700,-0.051324,0.031558,0.000000,14.333689,80.020204,-0.000344,68.349271,79.962471,68.546774,12.591960,68.625976,79.661829,68.045834,79.528034,-0.000550,0.030153,68.344490,16.131642,80.676239,0.159833,-40.001521,-0.000000,NaN,Inf,84.310222,-2.511189,1.001873,0.309238,0.236017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.775447,68.307830,68.726726,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454568,68.675115,14.483073,68.287119,-0.051100,0.031573,0.000000,14.334402,79.991172,-0.000513,68.374559,79.956362,68.575042,12.599199,68.653422,79.599796,68.079204,79.419703,-0.000549,0.030161,68.364855,16.080173,80.729164,0.158922,-40.000892,0.000000,NaN,Inf,84.330314,-2.464702,0.998354,0.309957,0.236819,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.787922,68.339437,68.754674,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453768,68.675390,14.487141,68.289047,-0.048970,0.031596,0.000000,14.336257,80.046962,-0.000714,68.371615,79.966014,68.560191,12.547875,68.633578,79.679555,68.049627,79.416171,-0.000548,0.030182,68.356945,16.124036,80.664613,0.159471,-40.000787,-0.000000,NaN,Inf,84.258559,-2.576625,1.001972,0.309252,0.236128,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763931,68.317928,68.745893,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696552,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422106,68.676491,14.408665,68.288497,-0.049764,0.031563,0.000000,14.335116,79.977994,-0.000518,68.362065,80.007431,68.564407,12.623566,68.615762,79.687540,68.054146,79.528808,-0.000548,0.030201,68.355650,16.179999,80.628392,0.159567,-40.001364,-0.000000,NaN,Inf,84.267201,-2.551265,1.002309,0.309601,0.236893,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.764822,68.314245,68.725476,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.998948,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428346,68.676491,14.480642,68.288497,-0.051616,0.031609,0.000000,14.332833,80.114305,-0.000681,68.377806,79.957879,68.561994,12.643631,68.646190,79.593826,68.041724,79.444741,-0.000547,0.030202,68.365212,16.130457,80.713399,0.159491,-40.000629,0.000000,NaN,Inf,84.348081,-2.472454,0.999068,0.310597,0.237903,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.765318,68.323473,68.755033,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457582,68.676216,14.458547,68.289047,-0.052638,0.031572,0.000000,14.333974,80.063474,-0.000839,68.343401,79.898431,68.536372,12.553585,68.625133,79.597738,68.014140,79.416989,-0.000548,0.030179,68.355564,16.188047,80.784373,0.159722,-40.001023,-0.000001,NaN,Inf,84.331125,-2.520981,1.003625,0.310690,0.237218,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745516,68.309897,68.720817,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692737,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456921,68.675940,14.389428,68.288772,-0.051140,0.031616,0.000000,14.330264,79.983765,-0.000680,68.362973,80.051636,68.561100,12.657049,68.630745,79.579522,68.032190,79.513182,-0.000548,0.030188,68.359453,16.146923,80.733673,0.160003,-40.000787,-0.000000,NaN,Inf,84.251485,-2.513528,1.000067,0.310073,0.237375,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.762761,68.308857,68.743427,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440298,68.675940,14.446105,68.287946,-0.049690,0.031595,0.000000,14.334688,79.974624,-0.000550,68.362559,79.960871,68.555650,12.621833,68.619890,79.603667,68.060881,79.431578,-0.000548,0.030195,68.364828,16.146752,80.727002,0.159449,-40.001731,0.000001,NaN,Inf,84.253004,-2.461823,0.995331,0.309254,0.236397,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737781,68.330015,68.722648,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692663,-14.999115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429522,68.675940,14.361109,68.287946,-0.050273,0.031606,0.000000,14.334402,80.026965,-0.000785,68.349876,79.968708,68.549273,12.637044,68.626813,79.546665,68.037711,79.459207,-0.000548,0.030196,68.348818,16.085260,80.609895,0.159654,-40.000341,-0.000000,NaN,Inf,84.298114,-2.549687,1.000402,0.309409,0.237252,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748858,68.319477,68.741880,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694497,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443823,68.674840,14.375461,68.290149,-0.053348,0.031578,0.000000,14.328837,79.976291,-0.000695,68.347599,79.904502,68.547967,12.647628,68.629248,79.582822,68.015042,79.394222,-0.000547,0.030229,68.352740,16.084618,80.754598,0.159385,-40.001390,0.000001,NaN,Inf,84.327378,-2.506477,0.995259,0.308891,0.235779,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.749630,68.307360,68.722135,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450754,68.674014,14.417399,68.289323,-0.053037,0.031573,0.000000,14.334260,79.920915,-0.000494,68.360036,79.958819,68.552929,12.627440,68.632549,79.557931,68.036717,79.547704,-0.000547,0.030227,68.353205,16.160272,80.683173,0.159206,-40.000813,0.000001,NaN,Inf,84.286668,-2.530744,0.995267,0.310213,0.237214,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.736722,68.317729,68.740887,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431911,68.674014,14.331303,68.290975,-0.051213,0.031511,0.000000,14.328694,79.994126,-0.000650,68.348539,79.872846,68.570922,12.643571,68.622695,79.544053,68.042602,79.463619,-0.000547,0.030225,68.356575,16.133539,80.730471,0.159774,-40.001416,0.000000,NaN,Inf,84.267809,-2.441332,0.997692,0.309663,0.236811,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761779,68.320763,68.734301,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697285,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422740,68.675940,14.400759,68.291251,-0.049773,0.031511,0.000000,14.330407,80.005481,-0.000608,68.348750,79.889828,68.557823,12.569429,68.634119,79.616987,68.054457,79.526384,-0.000548,0.030200,68.359680,16.126062,80.800384,0.159420,-40.001180,0.000001,NaN,Inf,84.318963,-2.508168,0.993029,0.309633,0.236661,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.773613,68.303916,68.743655,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442499,68.675940,14.384102,68.291251,-0.050349,0.031495,0.000000,14.337970,79.999970,-0.000334,68.349701,80.009961,68.545423,12.630009,68.633771,79.614120,68.049594,79.408415,-0.000549,0.030182,68.362287,16.134118,80.704505,0.159566,-40.001101,0.000000,NaN,Inf,84.345807,-2.474521,0.998476,0.310218,0.236978,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766617,68.318120,68.735887,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.468406,68.675390,14.389472,68.289598,-0.052717,0.031462,0.000000,14.337685,80.036621,-0.000418,68.345244,79.961269,68.554626,12.584537,68.631337,79.656861,68.040115,79.449593,-0.000549,0.030220,68.374362,16.056709,80.680072,0.159738,-40.000708,0.000001,NaN,Inf,84.292140,-2.555203,0.995957,0.309803,0.237569,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741328,68.320259,68.732231,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458724,68.674014,14.471860,68.292077,-0.053334,0.031423,0.000000,14.335116,80.051050,-0.000670,68.352484,80.000609,68.563307,12.631233,68.630043,79.619578,68.031190,79.417804,-0.000549,0.030231,68.372516,16.159159,80.755819,0.159089,-40.000892,0.000001,NaN,Inf,84.221308,-2.515853,0.994544,0.310180,0.237173,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763306,68.303166,68.753232,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424370,68.675390,14.422315,68.293730,-0.052262,0.031472,0.000000,14.330692,80.057903,-0.000433,68.364328,79.926500,68.560330,12.622568,68.639952,79.644816,68.050188,79.513937,-0.000548,0.030203,68.377349,16.188375,80.716316,0.159605,-40.000498,-0.000000,NaN,Inf,84.246187,-2.529987,1.000909,0.309898,0.236628,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767809,68.335528,68.762660,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431551,68.675390,14.464110,68.293730,-0.049744,0.031454,0.000000,14.335972,80.056973,-0.000354,68.348427,79.921708,68.569871,12.586087,68.642846,79.639014,68.039579,79.504525,-0.000547,0.030195,68.376723,16.145247,80.625006,0.159673,-40.000472,0.000000,NaN,Inf,84.340828,-2.479274,0.999858,0.310164,0.237003,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.768208,68.325949,68.738344,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457114,68.675115,14.493749,68.294556,-0.050714,0.031424,0.000000,14.334260,79.974195,-0.000651,68.337183,79.951184,68.548817,12.632823,68.625526,79.559397,68.020353,79.457758,-0.000548,0.030191,68.358847,16.069365,80.654621,0.159111,-40.000656,-0.000000,NaN,Inf,84.321318,-2.475486,1.002256,0.310386,0.236927,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.726377,68.296985,68.716637,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.456128,68.674564,14.457019,68.295107,-0.052558,0.031476,0.000000,14.336257,80.005612,-0.000408,68.350319,80.064452,68.567769,12.707576,68.628271,79.641092,68.033583,79.499097,-0.000548,0.030213,68.367041,16.152589,80.660697,0.159897,-40.001469,-0.000000,NaN,Inf,84.261720,-2.505890,1.002535,0.310276,0.237301,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747822,68.313867,68.731106,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.440030,68.674840,14.479000,68.295933,-0.052639,0.031454,0.000000,14.333403,80.015016,-0.000371,68.353654,79.971445,68.556299,12.634251,68.615965,79.606131,68.043595,79.493305,-0.000548,0.030206,68.349707,16.215864,80.689496,0.160286,-40.000551,-0.000000,NaN,Inf,84.253777,-2.473426,1.000062,0.309987,0.236741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.752143,68.314033,68.725735,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696112,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
