OSU 80 Ton Compressor Load Stand
S Yarborough
Measured on:
Wednesday, January 29, 2020
5:41:09 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
14.422171,68.667685,14.420042,68.297586,-0.053342,0.031442,0.000000,14.330264,80.012040,-0.000124,68.365783,79.968955,68.559559,12.650360,68.637103,79.573329,68.033357,79.427154,-0.000565,0.029602,68.357720,16.076691,80.620440,0.156256,-40.001233,-0.000000,NaN,Inf,84.347253,-2.487623,1.000703,0.309893,0.237241,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763299,68.327689,68.735036,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694644,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.459744,68.666584,14.462947,68.295658,-0.050537,0.031400,0.000000,14.331120,79.991486,-0.000395,68.354680,80.040959,68.548172,12.618918,68.618645,79.632858,68.026332,79.483512,-0.000565,0.029581,68.341224,16.061466,80.686723,0.157474,-40.001338,0.000000,NaN,Inf,84.339097,-2.525371,0.999852,0.310190,0.237349,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772275,68.313387,68.722612,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453430,68.666584,14.422207,68.295658,-0.049213,0.031358,0.000000,14.331691,79.996796,-0.000283,68.342263,79.996372,68.547275,12.636290,68.629803,79.560251,68.022142,79.441477,-0.000566,0.029591,68.336232,16.109624,80.663636,0.158077,-40.000446,-0.000000,NaN,Inf,84.235991,-2.477473,1.000221,0.309721,0.236390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777611,68.338266,68.730477,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695231,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.426859,68.667685,14.497835,68.295107,-0.051098,0.031333,0.000000,14.332690,80.012831,-0.000455,68.370888,79.991523,68.567444,12.594061,68.661619,79.629701,68.054716,79.435130,-0.000567,0.029555,68.358284,16.195459,80.643098,0.158516,-40.001678,0.000000,NaN,Inf,84.253116,-2.503766,0.997840,0.310635,0.237167,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.767859,68.343477,68.743498,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.419901,68.666860,14.399429,68.295107,-0.052536,0.031354,0.000000,14.326125,79.996461,-0.000685,68.356174,79.976350,68.546566,12.564332,68.624105,79.610261,68.029084,79.441135,-0.000567,0.029567,68.332384,16.205961,80.663618,0.158292,-40.001600,-0.000001,NaN,Inf,84.326359,-2.540944,1.004920,0.310618,0.236607,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742826,68.306790,68.733259,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447879,68.667410,14.440842,68.296209,-0.051939,0.031354,0.000000,14.333974,80.037487,-0.000696,68.352406,79.971853,68.561227,12.625850,68.637108,79.665374,68.052318,79.470695,-0.000567,0.029552,68.347630,16.093037,80.760878,0.158709,-40.001023,0.000000,NaN,Inf,84.344441,-2.510957,0.998580,0.309362,0.236344,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.761226,68.301085,68.744842,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999007,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.452127,68.667410,14.430960,68.296209,-0.050169,0.031351,0.000000,14.330977,80.016185,-0.000380,68.353497,80.018075,68.555852,12.656457,68.637136,79.630270,68.030131,79.466392,-0.000566,0.029550,68.328463,16.075600,80.745807,0.158629,-40.000787,0.000000,NaN,Inf,84.269006,-2.512753,0.999513,0.311214,0.236934,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774967,68.310676,68.735967,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.446168,68.668786,14.386903,68.295933,-0.050416,0.031423,0.000000,14.335116,80.034053,-0.000669,68.359013,80.056000,68.532746,12.679192,68.636888,79.683791,68.029449,79.498608,-0.000567,0.029554,68.343083,16.176225,80.737546,0.158677,-40.000761,0.000000,NaN,Inf,84.257478,-2.493686,0.998535,0.309557,0.237089,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796743,68.324979,68.730714,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429013,68.667685,14.428901,68.300891,-0.052230,0.031498,0.000000,14.332975,80.065090,-0.000664,68.354028,79.996519,68.551670,12.631865,68.642929,79.667798,68.051872,79.520791,-0.000567,0.029530,68.347601,16.130108,80.716805,0.158548,-40.001285,0.000001,NaN,Inf,84.280834,-2.471197,0.995897,0.310090,0.236880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784083,68.309818,68.724034,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695084,-14.999085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428363,68.667135,14.452751,68.300891,-0.053392,0.031543,0.000000,14.329408,80.045669,-0.000364,68.379127,80.010170,68.571135,12.617858,68.657829,79.678572,68.042639,79.594599,-0.000568,0.029533,68.357026,16.073210,80.611753,0.157538,-40.000551,0.000000,NaN,Inf,84.320507,-2.475990,0.999992,0.310787,0.237294,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783601,68.306425,68.759272,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457895,68.665759,14.399271,68.300616,-0.052083,0.031563,0.000000,14.332975,79.997427,-0.000521,68.336975,79.872742,68.543204,12.579339,68.634877,79.587938,68.018479,79.508711,-0.000567,0.029527,68.318118,16.120098,80.615483,0.157699,-40.000761,-0.000000,NaN,Inf,84.321722,-2.413281,1.001690,0.310547,0.237398,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.750685,68.311742,68.735128,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460128,68.665759,14.503805,68.300616,-0.050143,0.031558,0.000000,14.331405,80.012364,-0.000592,68.372957,79.962137,68.573687,12.640246,68.631697,79.555076,68.031019,79.476125,-0.000567,0.029528,68.352087,16.161685,80.717356,0.157396,-40.000839,0.000001,NaN,Inf,84.240180,-2.451354,0.995945,0.310167,0.236897,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785737,68.324362,68.740179,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694277,-14.999213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428107,68.666860,14.423757,68.304196,-0.049627,0.031519,0.000000,14.333118,80.077327,-0.000360,68.359090,79.948905,68.561697,12.685187,68.638410,79.608942,68.050318,79.484694,-0.000567,0.029522,68.348536,16.173243,80.683826,0.157884,-40.001364,-0.000000,NaN,Inf,84.234125,-2.487517,1.003021,0.310227,0.237866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777072,68.311534,68.734948,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431281,68.667135,14.516986,68.302544,-0.051923,0.031509,0.000000,14.334260,79.993971,-0.000440,68.365284,79.914798,68.559286,12.641143,68.642649,79.556138,68.040755,79.467389,-0.000567,0.029534,68.344402,16.172251,80.730816,0.157502,-40.001862,0.000000,NaN,Inf,84.322144,-2.500602,0.999699,0.309924,0.237027,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776323,68.313695,68.757389,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.445129,68.667410,14.493157,68.302819,-0.052883,0.031554,0.000000,14.329978,80.049345,-0.000522,68.365739,79.950801,68.562256,12.658884,68.659339,79.594068,68.047867,79.416095,-0.000568,0.029551,68.337829,16.158617,80.744156,0.157856,-40.001416,-0.000001,NaN,Inf,84.313795,-2.503587,1.005939,0.310077,0.237324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.786357,68.315835,68.737485,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437165,68.665484,14.408964,68.300616,-0.051758,0.031570,0.000000,14.332833,79.985680,-0.000320,68.360755,79.960803,68.542664,12.576423,68.649302,79.583395,68.031619,79.426132,-0.000568,0.029551,68.341520,16.068922,80.678646,0.156843,-40.001364,-0.000000,NaN,Inf,84.276470,-2.547905,1.003325,0.311000,0.237235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784220,68.300392,68.725819,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693911,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427893,68.665484,14.507902,68.300616,-0.049814,0.031570,0.000000,14.331691,80.085379,-0.000257,68.362968,80.001732,68.559178,12.613126,68.644621,79.665861,68.028443,79.477064,-0.000567,0.029544,68.347458,16.127018,80.810968,0.157589,-40.000918,-0.000000,NaN,Inf,84.233693,-2.542957,1.000235,0.310391,0.236928,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.802394,68.315667,68.733033,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435977,68.666034,14.490733,68.304196,-0.049395,0.031638,0.000000,14.331120,80.041497,-0.000502,68.364483,79.970298,68.576597,12.678948,68.630451,79.586572,68.044522,79.418869,-0.000566,0.029518,68.346081,16.171245,80.810071,0.157176,-40.001521,-0.000001,NaN,Inf,84.321349,-2.484260,1.005545,0.310454,0.237191,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.792386,68.322699,68.732896,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694424,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.458971,68.664933,14.490377,68.299514,-0.051747,0.031669,0.000000,14.336543,79.999196,-0.000552,68.348054,80.012919,68.550510,12.654845,68.634286,79.579608,68.052509,79.446003,-0.000564,0.029515,68.353609,16.155335,80.826752,0.157835,-40.001206,-0.000001,NaN,Inf,84.299942,-2.542548,1.003793,0.310357,0.236384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780014,68.324041,68.738384,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695378,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450459,68.668235,14.517544,68.301166,-0.052717,0.031641,0.000000,14.329408,79.959864,-0.000427,68.348796,79.970535,68.566618,12.585232,68.627951,79.539225,68.029554,79.433154,-0.000564,0.029497,68.339880,16.105208,80.710464,0.157718,-40.001574,-0.000000,NaN,Inf,84.236437,-2.530852,1.002172,0.309894,0.237362,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781161,68.326020,68.736637,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696919,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442776,68.668235,14.381265,68.301166,-0.050800,0.031634,0.000000,14.331691,80.057104,-0.000737,68.390970,79.977042,68.574426,12.590452,68.641166,79.627398,68.062884,79.464821,-0.000565,0.029506,68.361445,16.064827,80.732979,0.158193,-40.000052,-0.000001,NaN,Inf,84.262831,-2.517215,1.004642,0.309896,0.236664,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.796033,68.345473,68.753324,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693837,-14.999105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425153,68.664383,14.479547,68.298687,-0.049211,0.031639,0.000000,14.334688,80.005350,-0.000813,68.362305,79.974678,68.564684,12.629826,68.623106,79.609208,68.042329,79.406112,-0.000565,0.029486,68.341419,16.113606,80.730754,0.157822,-40.000865,0.000001,NaN,Inf,84.283682,-2.527579,0.995741,0.310297,0.236504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.776734,68.325748,68.742755,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693690,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.427625,68.667410,14.407120,68.298963,-0.048324,0.031599,0.000000,14.332833,80.066581,-0.000681,68.357595,79.993778,68.562773,12.676582,68.635330,79.596433,68.040911,79.434783,-0.000564,0.029479,68.346211,16.168363,80.673588,0.158708,-40.001495,-0.000001,NaN,Inf,84.327694,-2.549608,1.003771,0.309025,0.235821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783966,68.322589,68.756299,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696919,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454335,68.666584,14.449545,68.297310,-0.051555,0.031577,0.000000,14.331120,79.979064,-0.000714,68.368055,79.944796,68.569250,12.599832,68.621854,79.583149,68.037725,79.407279,-0.000564,0.029499,68.367851,16.144826,80.707608,0.158365,-40.000892,0.000000,NaN,Inf,84.324003,-2.527392,0.998579,0.308740,0.237037,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.783793,68.316596,68.748958,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462727,68.667410,14.510371,68.300065,-0.052613,0.031544,0.000000,14.333546,80.006006,-0.000813,68.356400,80.002451,68.559710,12.649891,68.629356,79.624527,68.043866,79.455739,-0.000563,0.029530,68.332197,16.215022,80.739076,0.159598,-40.001206,0.000000,NaN,Inf,84.251824,-2.544469,0.999669,0.309038,0.236713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.770099,68.318694,68.727669,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696625,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.443137,68.667410,14.431395,68.300065,-0.050746,0.031543,0.000000,14.334117,79.995300,-0.000685,68.366924,79.934148,68.557448,12.632354,68.625430,79.660953,68.029932,79.424314,-0.000563,0.029539,68.331986,16.072012,80.685967,0.158699,-40.001233,-0.000000,NaN,Inf,84.228725,-2.515147,1.003294,0.308611,0.236462,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769499,68.319341,68.733691,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.998958,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.424190,68.665484,14.420791,68.298137,-0.049230,0.031559,0.000000,14.332119,80.025172,-0.000591,68.359239,80.006221,68.561644,12.590554,68.630458,79.595720,68.036330,79.425745,-0.000563,0.029556,68.347444,16.008971,80.700449,0.159785,-40.001180,0.000000,NaN,Inf,84.281877,-2.524007,0.999187,0.308242,0.235074,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.766630,68.305244,68.754213,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438404,68.666034,14.458457,68.296759,-0.050045,0.031565,0.000000,14.331548,80.054674,-0.000722,68.345224,79.968940,68.559436,12.665184,68.645294,79.559783,68.033857,79.457822,-0.000564,0.029562,68.357803,16.123430,80.708525,0.159113,-40.001311,0.000000,NaN,Inf,84.331410,-2.529368,0.999764,0.309750,0.236256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.784784,68.329229,68.758806,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453872,68.667410,14.389305,68.294005,-0.052012,0.031635,0.000000,14.330264,80.006810,-0.000743,68.384233,79.957259,68.581693,12.688206,68.663401,79.530140,68.051109,79.503061,-0.000565,0.029557,68.363794,16.113448,80.723883,0.160212,-40.000708,-0.000000,NaN,Inf,84.293348,-2.503628,1.001389,0.309237,0.235741,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.808285,68.347754,68.764827,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448509,68.667410,14.482021,68.294005,-0.052992,0.031683,0.000000,14.335687,80.030047,-0.000433,68.357346,79.924022,68.548508,12.660351,68.642261,79.610696,68.046898,79.525951,-0.000566,0.029577,68.337280,16.197636,80.670406,0.160075,-40.000656,0.000001,NaN,Inf,84.252744,-2.488078,0.995533,0.308892,0.235161,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.789232,68.325780,68.747737,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422121,68.667135,14.401034,68.292903,-0.051480,0.031723,0.000000,14.328837,80.022053,-0.000614,68.350741,79.960705,68.551020,12.655785,68.636460,79.597164,68.028603,79.517958,-0.000566,0.029563,68.359608,16.127774,80.741382,0.161080,-40.000577,-0.000000,NaN,Inf,84.267296,-2.467277,1.002319,0.309522,0.236348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.785511,68.309584,68.714493,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.692150,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.454435,68.668511,14.461710,68.291802,-0.049105,0.031736,0.000000,14.336400,80.056584,-0.000737,68.344920,79.971193,68.562366,12.645241,68.630349,79.614343,68.019413,79.452716,-0.000567,0.029543,68.354604,16.078561,80.680093,0.161431,-40.001364,0.000000,NaN,Inf,84.338684,-2.454774,0.998538,0.308532,0.235001,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.774001,68.324676,68.728580,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693324,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462334,68.667410,14.457258,68.292077,-0.050070,0.031765,0.000000,14.333546,79.999468,-0.000317,68.369279,80.007324,68.588065,12.642224,68.644417,79.616704,68.047690,79.459983,-0.000568,0.029507,68.352538,16.059462,80.765671,0.161240,-40.000892,-0.000001,NaN,Inf,84.330815,-2.494641,1.004295,0.309299,0.236026,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780999,68.328352,68.753930,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.453166,68.666034,14.449811,68.288497,-0.052026,0.031783,0.000000,14.331263,79.992609,-0.000507,68.384163,79.930319,68.562467,12.582520,68.652899,79.590300,68.049375,79.522180,-0.000568,0.029514,68.367031,16.126426,80.730266,0.160187,-40.000944,0.000000,NaN,Inf,84.229793,-2.515893,0.999649,0.308218,0.235516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.780751,68.343903,68.746057,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696258,-14.999223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.431156,68.666034,14.458338,68.288497,-0.052986,0.031841,0.000000,14.330692,80.068363,-0.000638,68.359553,79.952490,68.548526,12.648994,68.614842,79.544584,68.042052,79.385956,-0.000567,0.029500,68.334528,16.124871,80.714358,0.159799,-40.000603,0.000000,NaN,Inf,84.253282,-2.472486,0.999768,0.308913,0.235529,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.772629,68.309583,68.724609,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694057,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.423938,68.667685,14.391646,68.287395,-0.050627,0.031877,0.000000,14.329408,79.983726,-0.000237,68.355298,80.030962,68.565563,12.672016,68.640614,79.621041,68.017390,79.520161,-0.000567,0.029489,68.346805,16.139831,80.744401,0.159550,-40.000813,-0.000000,NaN,Inf,84.313035,-2.563958,1.001884,0.308682,0.236429,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.763069,68.315817,68.746922,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.438973,68.664658,14.523483,68.284365,-0.049078,0.031926,0.000000,14.334117,80.006577,-0.000255,68.336116,80.024301,68.545409,12.589942,68.628769,79.645796,68.028426,79.439496,-0.000567,0.029470,68.326768,16.110902,80.796426,0.159028,-40.000944,0.000000,NaN,Inf,84.334297,-2.441965,0.997761,0.308531,0.235627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748734,68.274865,68.715563,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693617,-14.999380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.469745,68.664933,14.451014,68.282988,-0.049132,0.031893,0.000000,14.336400,80.018013,-0.000574,68.350727,79.987112,68.563853,12.601686,68.648050,79.560397,68.046468,79.397214,-0.000568,0.029482,68.335198,16.133532,80.749272,0.158818,-40.000157,-0.000001,NaN,Inf,84.290428,-2.511489,1.005853,0.309783,0.236270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.777981,68.317849,68.751048,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.450889,68.666034,14.413124,68.281060,-0.051942,0.031850,0.000000,14.332690,80.003515,-0.000481,68.369000,79.978203,68.569633,12.630764,68.638866,79.535500,68.055309,79.414562,-0.000568,0.029477,68.342748,16.180691,80.773299,0.158475,-40.001364,0.000000,NaN,Inf,84.207223,-2.560204,0.998706,0.309136,0.235434,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.781267,68.315316,68.749494,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.998948,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422811,68.666034,14.464411,68.281060,-0.051278,0.031768,0.000000,14.329265,80.041440,-0.000514,68.370800,79.997032,68.579401,12.672199,68.646975,79.616660,68.049638,79.429420,-0.000568,0.029459,68.363985,16.075692,80.728595,0.158862,-40.001678,-0.000001,NaN,Inf,84.255185,-2.509642,1.006141,0.307761,0.235244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.795190,68.326752,68.759617,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.437591,68.667685,14.385145,68.280234,-0.049419,0.031756,0.000000,14.330407,80.022642,-0.000835,68.351609,79.925727,68.542146,12.576607,68.629661,79.610468,68.017417,79.475779,-0.000568,0.029476,68.329053,16.128852,80.790268,0.159048,-40.000420,-0.000000,NaN,Inf,84.335706,-2.540008,1.002884,0.308024,0.235300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755860,68.297379,68.739885,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695525,-14.999243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.448885,68.665208,14.500511,68.280784,-0.048303,0.031729,0.000000,14.334260,80.070787,-0.000886,68.351790,80.043936,68.549836,12.644405,68.644006,79.602750,68.035896,79.456615,-0.000569,0.029491,68.339571,16.155185,80.763937,0.159621,-40.001285,0.000001,NaN,Inf,84.297210,-2.474165,0.996367,0.308378,0.236209,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.769368,68.322951,68.741729,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695598,-14.999036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462905,68.664933,14.497754,68.278856,-0.050739,0.031769,0.000000,14.336543,80.052641,-0.000552,68.358873,79.960939,68.558285,12.591063,68.643311,79.582053,68.050931,79.423149,-0.000570,0.029486,68.348318,16.150577,80.771441,0.159438,-40.001180,-0.000001,NaN,Inf,84.264074,-2.506542,1.003573,0.308899,0.235879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.758285,68.307289,68.764649,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696185,-14.999410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451697,68.664933,14.453275,68.278856,-0.052224,0.031770,0.000000,14.334973,80.032929,-0.000765,68.357953,79.904466,68.568575,12.535498,68.654436,79.584884,68.047093,79.413417,-0.000570,0.029457,68.363936,16.067945,80.568860,0.158995,-40.000525,-0.000000,NaN,Inf,84.225768,-2.545851,1.002410,0.307112,0.234763,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.778132,68.320494,68.754581,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694571,-14.999174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425270,68.666034,14.501082,68.279132,-0.052011,0.031801,0.000000,14.326839,80.053560,-0.000838,68.378808,79.956433,68.575371,12.615941,68.652920,79.576260,68.053129,79.453439,-0.000570,0.029466,68.359601,16.116915,80.705937,0.158890,-40.000577,-0.000000,NaN,Inf,84.256168,-2.549074,1.000109,0.307618,0.235488,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.759579,68.316483,68.749393,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695671,-14.999095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.429312,68.666860,14.425643,68.278306,-0.049614,0.031788,0.000000,14.328979,80.019417,-0.000582,68.355489,79.993011,68.552842,12.588882,68.629968,79.625665,68.034216,79.485453,-0.000570,0.029468,68.334592,16.197656,80.736467,0.158870,-40.001574,-0.000001,NaN,Inf,84.329026,-2.526079,1.005256,0.308352,0.235693,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743700,68.317227,68.715946,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695965,-14.999400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.451081,68.664933,14.434497,68.275276,-0.048220,0.031775,0.000000,14.324556,80.010417,-0.000642,68.379996,79.904607,68.576207,12.612027,68.649183,79.603965,68.052247,79.452625,-0.000569,0.029456,68.352934,16.061302,80.659927,0.158633,-40.001049,0.000000,NaN,Inf,84.318870,-2.483951,0.999746,0.308372,0.235341,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.755428,68.343097,68.743524,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696919,-14.999253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.447057,68.666034,14.502044,68.276102,-0.050792,0.031759,0.000000,14.331120,80.005705,-0.000784,68.356941,79.923354,68.559400,12.687594,68.628213,79.560332,68.026530,79.456578,-0.000569,0.029441,68.329431,16.041447,80.637776,0.159847,-40.001128,0.000000,NaN,Inf,84.248547,-2.523303,0.998853,0.307292,0.235271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.748595,68.312146,68.737771,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.998967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.425631,68.666034,14.400757,68.276102,-0.052249,0.031760,0.000000,14.326839,80.008778,-0.000570,68.365824,79.946850,68.544597,12.592451,68.640428,79.541220,68.046704,79.427647,-0.000570,0.029445,68.352385,16.185998,80.788006,0.159076,-40.001259,-0.000001,NaN,Inf,84.269860,-2.497203,1.003806,0.308399,0.235198,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.742520,68.314799,68.747543,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693764,-14.999194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.430022,68.663833,14.405271,68.276377,-0.052045,0.031732,0.000000,14.333689,79.967741,-0.000392,68.352729,79.919425,68.545223,12.595712,68.623593,79.655147,68.043911,79.550398,-0.000571,0.029442,68.348781,16.133118,80.717355,0.159534,-40.000472,0.000000,NaN,Inf,84.328045,-2.538362,0.998276,0.307838,0.235174,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.743146,68.319999,68.735610,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694131,-14.999203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.457812,68.664383,14.475637,68.276653,-0.049580,0.031660,0.000000,14.333974,80.027844,-0.000554,68.354192,79.981274,68.544356,12.658475,68.634367,79.618110,68.032494,79.462043,-0.000572,0.029432,68.353554,16.149321,80.750272,0.158955,-40.001364,0.000000,NaN,Inf,84.313913,-2.446575,0.998285,0.308543,0.234929,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.738955,68.315390,68.740406,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695451,-14.999164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.442005,68.663007,14.409403,68.278581,-0.048626,0.031668,0.000000,14.335116,79.971946,-0.000507,68.336926,79.956913,68.561830,12.671688,68.640206,79.679880,68.045044,79.363445,-0.000572,0.029403,68.341638,16.084005,80.694145,0.159492,-40.000918,-0.000000,NaN,Inf,84.239029,-2.499203,1.001233,0.308226,0.235015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.718611,68.313746,68.718457,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.998938,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.434002,68.663007,14.545109,68.278581,-0.049947,0.031642,0.000000,14.336686,80.018788,-0.000095,68.372158,80.043763,68.554113,12.673910,68.632071,79.525153,68.045600,79.417089,-0.000572,0.029405,68.344671,16.159581,80.667162,0.158868,-40.001023,0.000000,NaN,Inf,84.280547,-2.583289,0.997743,0.307318,0.235378,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.747880,68.322241,68.749349,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694204,-14.999459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462122,68.665208,14.472611,68.281335,-0.052263,0.031647,0.000000,14.332547,80.083784,-0.000557,68.358016,79.941512,68.563327,12.631437,68.643782,79.637055,68.028445,79.465840,-0.000572,0.029420,68.354490,16.077170,80.739872,0.158611,-40.001783,-0.000001,NaN,Inf,84.302277,-2.544916,1.007698,0.307715,0.234981,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.737562,68.325222,68.736776,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695158,-14.999508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.435890,68.667135,14.420393,68.283814,-0.052080,0.031694,0.000000,14.333689,80.063352,-0.000653,68.336867,80.012989,68.552158,12.678581,68.635104,79.661340,68.023361,79.403155,-0.000574,0.029423,68.341164,16.099479,80.767445,0.157824,-40.001075,-0.000000,NaN,Inf,84.224682,-2.491470,1.000725,0.308230,0.234713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.733874,68.324858,68.726708,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.697212,-14.999292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422808,68.664383,14.524930,68.285467,-0.049593,0.031695,0.000000,14.335687,80.013213,-0.000380,68.349539,80.038703,68.565443,12.632619,68.642157,79.663175,68.048183,79.455104,-0.000573,0.029419,68.344346,16.098524,80.793427,0.158761,-40.001783,0.000000,NaN,Inf,84.301278,-2.532787,0.998927,0.307451,0.235633,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.745496,68.312371,68.736554,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.696478,-14.999282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.455168,68.664108,14.543155,68.284640,-0.048613,0.031781,0.000000,14.334117,80.079633,-0.000696,68.379107,79.964199,68.582958,12.622404,68.655106,79.583701,68.063826,79.444230,-0.000573,0.029401,68.378919,16.200496,80.710768,0.157381,-40.000734,-0.000001,NaN,Inf,84.334066,-2.519925,1.007081,0.308306,0.235190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.757608,68.339042,68.732656,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694718,-14.999341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.462017,68.664108,14.537997,68.284640,-0.050014,0.031870,0.000000,14.328837,80.025649,-0.000919,68.381108,79.950472,68.585598,12.674218,68.641118,79.600749,68.036734,79.407607,-0.000571,0.029399,68.358597,16.060824,80.699124,0.157945,-40.000892,-0.000001,NaN,Inf,84.245925,-2.543453,1.006087,0.309307,0.235452,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.746535,68.347504,68.749631,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693324,-14.999233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.465039,68.666034,14.599583,68.286844,-0.051994,0.031879,0.000000,14.334973,80.076730,-0.000795,68.380083,79.945075,68.583998,12.701235,68.659471,79.616990,68.064809,79.381912,-0.000572,0.029384,68.364599,16.153438,80.797119,0.157344,-40.000839,-0.000001,NaN,Inf,84.227347,-2.542930,1.005254,0.308344,0.235023,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.741194,68.352970,68.759818,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694938,-14.999144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.428454,68.666584,14.435760,68.288497,-0.051247,0.031872,0.000000,14.330121,79.981171,-0.000555,68.356351,80.000488,68.554553,12.693120,68.617961,79.580195,68.040074,79.467495,-0.000571,0.029419,68.361504,16.122002,80.701388,0.158264,-40.000734,-0.000001,NaN,Inf,84.221080,-2.589651,1.009301,0.308536,0.234915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.722555,68.326839,68.739255,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.695304,-14.999272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.460645,68.664383,14.497969,68.288772,-0.049221,0.031879,0.000000,14.334545,80.011908,-0.000862,68.361856,79.950982,68.573647,12.599994,68.652858,79.568158,68.038550,79.372995,-0.000570,0.029448,68.364950,16.201581,80.681827,0.157870,-40.000498,-0.000000,NaN,Inf,84.320926,-2.502830,1.000506,0.308262,0.235326,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.725856,68.334715,68.738148,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694351,-14.999312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422617,68.665484,14.508117,68.289874,-0.049227,0.031837,0.000000,14.329693,80.017679,-0.000768,68.354946,79.976181,68.552800,12.683720,68.648217,79.608288,68.047807,79.498246,-0.000570,0.029466,68.356376,16.105165,80.653807,0.158089,-40.000472,-0.000000,NaN,Inf,84.231347,-2.569863,1.002581,0.308107,0.235110,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.701685,68.314690,68.737425,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.694791,-14.999420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
14.422229,68.665484,14.446452,68.289874,-0.051911,0.031857,0.000000,14.330977,80.046912,-0.000539,68.373388,80.033506,68.568717,12.694466,68.618826,79.627989,68.068045,79.377916,-0.000569,0.029460,68.335152,16.125812,80.685275,0.157741,-40.001600,-0.000001,NaN,Inf,84.335686,-2.488267,1.005928,0.307892,0.234762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,68.714693,68.334772,68.749755,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,0.000000,-335.693984,-14.999026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
